equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049553,19791-10102,LTC,MAIN,00258TC,3/16/2016,42403,42404,,00258TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,19808,43103,1,4,376,0.0,0.0,0.0,,,6.3,,57,,10,18,0.020,36.5,,,,CLEAR,10,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-16,No anomalies.,1,,365,2017-03-16,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-14,15.0,,,,,,0.5,,,1,,0.00,0.460,,,20160205T210418Z,,,5,1,,,
10049361,D-561921,LTC,MAIN,077-5TC,3/15/2016,2016-03-16,2016-03-16,,077-5TC,,5337,UPSI,,,ROUTINE,,,,BOTTOM,514,18784,42753,107,36,672,238.0,7.0,1354.0,,,6.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-15,No anomalies.,,,,,,,,,,,,,,,0.2,0.1,,SCREENING,,229.0,,,,,,,,,632,,18.32867857,0.439,,,20160318T184840Z,,,2256,352,,,
10049399,D-574903,LTC,MAIN,038-1TC,3/15/2016,42445,42445,,038-1TC,,36271,UPSI,,,ROUTINE,,,,BOTTOM,283,18013,42991,296,130,937,1596.0,88.0,5716.0,,,7.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-15,No anomalies.,,,,,,,,,,,,,,,0.279216235,0.297297297,,SCREENING,,229.0,,,,,,,,,788,,79.82739286,0.419,,,20160318T184416Z,,,8109,1980,,,
10049467,RBP-1049-2,LTC,MAIN,057-1TC,3/15/2016,42445,42445,,057-1TC,,108970,UPSI,,,ROUTINE,,,,BOTTOM,6,16625,44518,32,14,374,428.0,95.0,12.0,,,6.2,,,,,,,,,,,,,,,,,,,Low fluid level; Leaks on ground,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-15,No anomalies.,,,,,,,,,,,,,,,35.7,3.0,,SCREENING,,90.0,,,,,,,,,16,,2.645683036,0.373,,,20160318T184544Z,,,587,555,,,
10049354,D-577891,OLTC REACTOR,MAIN,752,3/15/2016,42445,42445,,752,,68667,UPSI,,,ROUTINE,,,,BOTTOM,8,30532,1593,45,190,1593,5.0,55.0,0.0,,,3.3,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160318T184952Z,,,,,,,
10049361,D-561921,LTC,MAIN,077-5TC,3/1/2016,2016-03-01,2016-03-08,,077-5TC,,4665,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample; Not in service,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160311T205728Z,,,,,,,
10049362,6992970,DIV,MAIN,77-12DV,3/1/2016,2016-03-01,2016-03-08,0,77-12DV,,70478,UPSI,,,ROUTINE,,,,BOTTOM,3594,16378,38555,1362,458,966,2999.0,34.0,20229.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.148252509,0.024963289,,SCREENING,,215.0,ch4* c2h4* c2h2*,,,,,,,,5340,,270.13,0.425,,,20160311T205946Z,,,28676,4395,,,
10049362,6992970,SEL,MAIN,77-12SW,3/1/2016,2016-03-01,2016-03-08,,77-12SW,,70478,UPSI,,,ROUTINE,,,,BOTTOM,3,16479,49848,1,25,616,4.0,0.0,5.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.8,0,,INITIAL,,0.0,,,,,,,,,8,,0.08,0.331,,,20160311T210151Z,,,38,5,,,
10049363,D-552923,LTC,MAIN,77-11TC,3/1/2016,2016-03-01,2016-03-08,,77-11TC,,332617,UPSI,,,ROUTINE,,,,BOTTOM,346,20859,45606,256,104,558,1053.0,25.0,5952.0,,,7.5,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.176915323,0.09765625,,SCREENING,,215.0,,,,,,,,,857,,79.83,0.457,,,20160311T205844Z,,,7736,1334,,,
10049364,C-06548-5-1,LTC,MAIN,080-3TC,3/1/2016,2016-03-01,2016-03-08,,080-3TC,,22954,UPSI,,,ROUTINE,,,,BOTTOM,33,20688,44652,23,36,366,67.0,3.0,223.0,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.30044843,0.130434783,,SCREENING,,215.0,,,,,,,,,58,,3.17425,0.463,,,20160311T211524Z,,,385,93,,,
10049365,01-8226-60990-1,LTC,MAIN,014-1TC,3/1/2016,2016-03-01,2016-03-08,,014-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,21519,48374,1,10,463,5.0,0.0,0.0,,,7.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42795,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,1.875,,0.026705357,0.444846405,,,20160311T201442Z,,,16,6,,,
10049366,C-04371-5-4,LTC,MAIN,010-1TC,3/1/2016,2016-03-01,2016-03-08,,010-1TC,,90591,UPSI,,,ROUTINE,,,,BOTTOM,2,18602,41378,2,9,330,5.0,1.0,6.0,,,6.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.833333333,0.5,,INITIAL,,0.0,,,,,,,,,4,,0.108892857,0.450,,,20160311T201018Z,,,25,8,,,
10049367,C-04969-5-3,LTC,MAIN,009-1TC,3/1/2016,2016-03-01,2016-03-08,,009-1TC,,83972,UPSI,,,ROUTINE,,,,BOTTOM,48,17830,36942,77,24,493,770.0,62.0,2203.0,,,5.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.349523377,0.805194805,,SCREENING,,215.0,,,,,,,,,240,,31.47463393,0.483,,,20160311T200903Z,,,3184,909,,,
10049409,C-04969-5-2,LTC,MAIN,00747TC,3/1/2016,2016-03-01,2016-03-08,,00747TC,,53461,UPSI,,,ROUTINE,,,,BOTTOM,3,22058,48033,1,3,368,4.0,1.0,0.0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,4,,0.026232143,0.459,,,20160311T214808Z,,,12,6,,,
10049408,60593,LTC,MAIN,00748TC,3/1/2016,2016-03-01,2016-03-08,,00748TC,,49483,UPSI,,,ROUTINE,,,,BOTTOM,11,21102,48767,1,10,373,4.0,1.0,0.0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,13,,0.026232143,0.433,,,20160311T214855Z,,,27,6,,,
10049335,A5513,LTC,MAIN,00132TC,3/1/2016,2016-03-01,2016-03-08,,00132TC,,52119,UPSI,,,ROUTINE,,,,BOTTOM,334,19273,43469,176,311,1060,582.0,27.0,2356.0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.247028862,0.153409091,,SCREENING,,215.0,,,,,,,,,587,,32.69913839,0.443,,,20160311T212255Z,,,3786,785,,,
10049336,70292-2,LTC,MAIN,078-5TC,3/1/2016,2016-03-01,2016-03-08,,078-5TC,,187259,UPSI,,,ROUTINE,,,,BOTTOM,3,19753,46412,2,31,600,7.0,1.0,0.0,,,6.7,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,9,,0.043642857,0.426,,,20160311T210516Z,,,44,10,,,
10049370,6533114,DIV,MAIN,26-1DIV,3/1/2016,2016-03-01,2016-03-08,,26-1DIV,,837892,UPSI,,,ROUTINE,,,,BOTTOM,7950,13587,34764,2718,570,7194,4609.0,45.0,17857.0,,,8.9,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.258106065,0.016556291,,SCREENING,,215.0,ch4* c2h4* c2h2*,,,,,,,,9550,,252.892683,0.391,,,20160311T202419Z,,,33749,7372,,,
10049370,6533114,SEL,MAIN,026-1SW,3/1/2016,2016-03-01,2016-03-08,,026-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,7,17933,56912,14,40,2579,94,5,262,,,7.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,42520,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.358778626,0.357142857,,SCREENING,,215,c2h2* c2h4/c2h2*,,,,,,,,36.57,,3.761397321,0.315100506,,,20160311T202304Z,,,422,113,,,
10049371,6533113,DIV,MAIN,07-1DIV,3/1/2016,2016-03-01,2016-03-08,,07-1DIV,,129574,UPSI,,,ROUTINE,,,,BOTTOM,187,19991,44038,152,196,979,737.0,42.0,2409.0,,,6.9,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.305936073,0.276315789,,SCREENING,,215.0,,,,,,,,,426,,34.0573125,0.454,,,20160311T200437Z,,,3723,931,,,
10049371,6533113,SEL,MAIN,007-1SW,3/1/2016,2016-03-01,2016-03-08,,007-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,18,4494,67073,15,8,40191,12.0,5.0,6.0,,,11.2,,,,,,,,,,,,,,,,,,,Tap changer old seepage,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,2,0.333333333,,SCREENING,,215.0,,,,,,,,,20,,0.203214286,0.067,,,20160311T200315Z,,,64,32,,,
10049372,930993,LTC,MAIN,011-ATC,3/1/2016,2016-03-01,2016-03-08,,011-ATC,,295781,UPSI,,,ROUTINE,,,,BOTTOM,2555,13403,33434,23459,125,1627,116016.0,15094.0,3272.0,,,20.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,35.45721271,0.643420436,,SCREENING,,215.0,,,,,,,,,4580,,724.1927009,0.401,,,20160311T201121Z,,,160521,154569,,,
10049373,D-589468,LTC,MAIN,012-ATC,3/1/2016,2016-03-01,2016-03-08,,012-ATC,,86878,UPSI,,,ROUTINE,,,,BOTTOM,274,19614,43445,205,109,585,969.0,24.0,5170.0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.187427466,0.117073171,,SCREENING,,215.0,,,,,,,,,722,,69.54716071,0.451,,,20160311T201233Z,,,6751,1198,,,
10049374,C-179420,LTC,MAIN,079-3TC,3/1/2016,2016-03-01,2016-03-08,,079-3TC,,298033,UPSI,,,ROUTINE,,,,BOTTOM,26,21076,44809,27,43,1079,153.0,9.0,577.0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.3,0.3,,SCREENING,,215.0,,,,,,,,,82,,8.010973214,0.470,,,20160311T210819Z,,,835,189,,,
10049522,6530050,DIV,MAIN,079-4TC,3/1/2016,2016-03-01,2016-03-08,,079-4TC,,29505,UPSI,,,ROUTINE,,,,BOTTOM,22,21339,44308,19,4,1219,114.0,3.0,628.0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.181528662,0.157894737,,SCREENING,,215.0,,,,,,,,,75,,8.4105625,0.482,,,20160311T210923Z,,,790,136,,,
107542,E40220712,LTC,MAIN,795,3/1/2016,2016-03-01,2016-03-08,,795,,8918,UPSI,,,ROUTINE,,,,BOTTOM,3,22465,50525,1,10,406,3.0,0.0,0.0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,5,,0.017410714,0.445,,,20160311T215137Z,,,17,4,,,
107541,E40210612,LTC,MAIN,000792A,3/1/2016,2016-03-01,2016-03-08,,000792A,,12993,UPSI,,,ROUTINE,,,,BOTTOM,0,20441,46562,1,11,399,3.0,1.0,0.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,2,,0.021584821,0.439,,,20160311T215044Z,,,16,5,,,
10049512,A6981T,LTC,MAIN,79-12TC,3/1/2016,2016-03-01,2016-03-08,,79-12TC,,,UPSI,,,ROUTINE,,,,BOTTOM,47,22583,48974,81,105,48974,426.0,33.0,725.0,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.587586207,0.4,,SCREENING,,215.0,,,,,,,,,130,,11.40595089,0.461,,,20160311T211425Z,,,1417,540,,,
10049550,19790-10101,LTC,MAIN,0252-TC,3/1/2016,2016-03-01,2016-03-08,,0252-TC,,95795,UPSI,,,ROUTINE,,,,BOTTOM,2,20120,43694,1,11,1106,1.0,0.0,0.0,,,6.5,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,4,,0.008116071,0.460,,,20160311T212939Z,,,15,2,,,
10049392,01-8226-60990-2,LTC,MAIN,008-1TC,3/1/2016,2016-03-01,2016-03-08,,008-1TC,10,217730,UPSI,,,ROUTINE,,,,BOTTOM,0,21402,46993,1,11,1129,41.0,4.0,40.0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215.0,c2h2*,5.2,,0.021,,,,,6,,0.707669643,0.455,,,20160311T200535Z,,,97,46,70.8,,
10049510,9307401979,LTC,MAIN,081-8TC,3/1/2016,2016-03-01,2016-03-08,,081-8TC,,36843,UPSI,,,ROUTINE,,,,BOTTOM,17,20623,43418,16,48,929,53.0,3.0,105.0,,,6.5,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.504761905,0.1875,,SCREENING,,215.0,,,,,,,,,35,,1.618861607,0.475,,,20160311T211616Z,,,242,72,,,
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV,3/1/2016,2016-03-01,2016-03-08,,22-1DIV,,309961,UPSI,,,ROUTINE,,,,BOTTOM,87,21784,46933,68,113,576,318.0,25.0,822.0,,,7.1,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.386861314,0.367647059,,SCREENING,,215.0,,,,,,,,,178,,12.03069196,0.464,,,20160311T202029Z,,,1433,411,,,
10049440,D-573965,LTC,MAIN,023-1TC,3/1/2016,42430,42437,,023-1TC,,34351,UPSI,,,ROUTINE,,,,BOTTOM,210,21191,47271,220,179,823,1146.0,39.0,5223.0,,,7.6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.21941413,0.177272727,,SCREENING,,89.0,,,,,,,,,677,,71.14285714,0.448,,,20160311T202200Z,,,7017,1405,,,
10049517,C-01590-5-2,DIV,MAIN,00238TC,3/1/2016,42430,42437,,00238TC,,108586,UPSI,,,ROUTINE,,,,BOTTOM,1604,11843,47079,467,298,1143,686.0,20.0,2587.0,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.265172014,0.0,,SCREENING,,215.0,,,,,,,,,1875,,37.03261607,0.252,,,20160311T212848Z,,,5662,1173,,,
10049517,C-01590-5-2,SEL,MAIN,757,3/1/2016,42430,42437,,757,,108586,UPSI,,,ROUTINE,,,,BOTTOM,3,16484,49139,3,76,960,11.0,1.0,2.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,5.5,0.333333333,,INITIAL,,0.0,,,,,,,,,17,,0.090549107,0.335,,,20160311T214952Z,,,96,15,,,
10049339,70370-1,LTC,MAIN,078-7TC,3/1/2016,42430,42437,,078-7TC,,125361,UPSI,,,ROUTINE,,,,BOTTOM,0,20919,46547,1,9,504,6.0,0.0,0.0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,2,,0.031352679,0.449,,,20160311T210722Z,,,16,7,,,
10049340,70153-1,LTC,MAIN,078-6TC,3/1/2016,42430,42437,,078-6TC,,34151,UPSI,,,ROUTINE,,,,BOTTOM,0,22407,51146,1,19,494,11.0,0.0,0.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,385.0,,,,,,,,,4,,0.05,0.438,,,20160311T210618Z,,,31,12,,,
10049399,D-574903,LTC,MAIN,038-1TC,3/1/2016,42430,42437,,038-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160311T202607Z,,,,,,,
10049400,D-575065,LTC,MAIN,075-5TC,3/1/2016,42430,42437,,075-5TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160311T204300Z,,,,,,,
105871,TP-839,LTC,MAIN,00681TC,3/1/2016,42430,42437,,00681TC,,15072,UPSI,,,ROUTINE,,,,BOTTOM,0,20149,42586,1,5,908,2.0,0.0,0.0,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,1,,0.012763393,0.473,,,20160311T214233Z,,,8,3,,,
103022,G1686-04,LTC,MAIN,000583A,3/1/2016,42430,42437,,000583A,,309582,UPSI,,,ROUTINE,,,,BOTTOM,0,19511,43532,1,19,455,7.0,1.0,1.0,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,4,,0.05,0.448,,,20160311T214142Z,,,29,9,,,
10049548,E30111101,LTC,MAIN,00339TC,3/1/2016,42430,42437,,00339TC,,104793,UPSI,,,ROUTINE,,,,BOTTOM,0,19528,45085,1,15,511,25.0,1.0,2.0,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,3,,0.148674107,0.433,,,20160311T213314Z,,,44,27,,,
10049557,G1079-01,LTC,MAIN,00341TC,3/1/2016,42430,42437,,00341TC,,90960,UPSI,,,ROUTINE,,,,BOTTOM,0,20125,46630,1,22,600,21.0,1.0,4.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,5,,0.154933036,0.432,,,20160311T213507Z,,,49,23,,,
10049342,70223-1,LTC,MAIN,013-ATC,3/1/2016,42430,42437,,013-ATC,,120851,UPSI,,,ROUTINE,,,,BOTTOM,0,20871,43743,1,3,1020,4.0,0.0,4.0,,,6.6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,1,,0.071754464,0.477,,,20160311T201337Z,,,12,5,,,
10049428,70270-2,LTC,MAIN,00T11TC,3/1/2016,42430,42437,,00T11TC,,153803,UPSI,,,ROUTINE,,,,BOTTOM,2,18803,43053,1,16,1670,9.0,1.0,0.0,,,6.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,5,,0.05,0.437,,,20160311T195728Z,,,29,11,,,
10049405,RFR-2366-2,LTC,MAIN,076-3TC,3/1/2016,42430,42437,,076-3TC,,286024,UPSI,,,ROUTINE,,,,BOTTOM,2092,12519,38890,492,678,2186,793.0,32.0,2926.0,,,6.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.271018455,0.06504065,,SCREENING,,215.0,,,,,,,,,2460,,41.87845982,0.322,,,20160311T204844Z,,,7013,1317,,,
10049406,RFR-2366-1,LTC,MAIN,076-9TC,3/1/2016,42430,42437,,076-9TC,,259184,UPSI,,,ROUTINE,,,,BOTTOM,4279,5629,39364,1112,1007,3695,2422.0,181.0,7534.0,,,6.5,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.321475976,0.162769784,,SCREENING,,215.0,,,,,,,,,5099,,109.4717991,0.143,,,20160311T205314Z,,,16535,3715,,,
10049513,50003-101-01,LTC,MAIN,177-4TC,3/1/2016,42430,42437,,177-4TC,,232192,UPSI,,,ROUTINE,,,,BOTTOM,0,20845,43778,1,3,874,1.0,0.0,1.0,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,1,,0.020540179,0.476,,,20160311T212354Z,,,6,2,,,
10049407,RBP-1049-1,LTC,MAIN,077-4TC,3/1/2016,42430,42437,,077-4TC,,397107,UPSI,,,ROUTINE,,,,BOTTOM,127,19363,45065,61,34,1014,264.0,7.0,1445.0,,,6.7,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.182698962,0.114754098,,SCREENING,,215.0,,,,,,,,,253,,19.42054018,0.430,,,20160311T205619Z,,,1938,332,,,
10049560,90009101-02,LTC,MAIN,00372TC,3/1/2016,42430,42437,,00372TC,,191534,UPSI,,,ROUTINE,,,,BOTTOM,0,21556,46984,1,8,1128,6.0,0.0,1.0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,2,,0.043776786,0.459,,,20160311T213556Z,,,16,7,,,
10049561,90009101-01,LTC,MAIN,00337TC,3/1/2016,42430,42437,,00337TC,,181216,UPSI,,,ROUTINE,,,,BOTTOM,0,19865,42844,1,4,376,14.0,2.0,18.0,,,6.3,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215.0,c2h2*,,,,,,,,2,,0.30,0.464,,,20160311T213222Z,,,39,17,,,
10049378,C-04371-5-1,LTC,MAIN,001-6TC,3/1/2016,42430,42437,,001-6TC,,100002,UPSI,,,ROUTINE,,,,BOTTOM,24,20506,47337,17,58,389,46.0,3.0,109.0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.422018349,0.176470588,,SCREENING,,215.0,,,,,,,,,44,,1.639495536,0.433,,,20160311T200048Z,,,257,66,,,
10049498,51439-A,LTC,MAIN,00267TC,3/1/2016,42430,42437,,00267TC,3,127770,UPSI,,,ROUTINE,,,,BOTTOM,13,19767,44824,23,63,546,69.0,8.0,31.0,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215.0,c2h2*,6.3,,0.140,,,,,28,,0.818986607,0.441,,,20160311T213132Z,,,207,100,69.7,,
10049346,70292-1,LTC,MAIN,030-1TC,3/1/2016,42430,42437,,030-1TC,,216798,UPSI,,,ROUTINE,,,,BOTTOM,3,17830,46373,1,64,622,9.0,1.0,1.0,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,15,,0.061892857,0.384,,,20160311T202520Z,,,79,11,,,
10049527,19189-10101,LTC,MAIN,00222TC,3/1/2016,42430,42437,,00222TC,,186105,UPSI,,,ROUTINE,,,,BOTTOM,0,21646,46984,1,3,376,1.0,0.0,0.0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,1,,0.008116071,0.461,,,20160311T212737Z,,,5,2,,,
10049427,RFP-3465-1,LTC,MAIN,005-1TC,3/1/2016,42430,42437,,005-1TC,,299856,UPSI,,,ROUTINE,,,,BOTTOM,94,12519,46670,266,260,2365,626.0,40.0,13.0,,,6.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,48.15384615,0.15037594,,SCREENING,,571.0,,,,,,,,,151,,4.160388393,0.268,,,20160311T200157Z,,,1299,932,,,
10049341,70370-B,LTC,MAIN,014-ATC,3/1/2016,42430,42437,,014-ATC,,138173,UPSI,,,ROUTINE,,,,BOTTOM,0,22019,53052,1,6,407,1.0,1.0,0.0,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,1,,0.012290179,0.415,,,20160311T201549Z,,,9,3,,,
10049511,MLL-5343-2,LTC,MAIN,00116TC,3/1/2016,42430,42437,,00116TC,,190794,UPSI,,,ROUTINE,,,,BOTTOM,5,17901,46239,9,62,1066,36.0,4.0,13.0,,,6.5,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215.0,c2h2*,,,,,,,,18,,0.38,0.387,,,20160311T212153Z,,,129,49,,,
10049415,D-589470,LTC,MAIN,76-12TC,3/1/2016,42430,42437,,76-12TC,,58711,UPSI,,,ROUTINE,,,,BOTTOM,173,20103,44187,136,91,1662,690.0,24.0,2844.0,,,7.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.242616034,0.176470588,,SCREENING,,215.0,,,,,,,,,427,,39.11,0.455,,,20160311T205421Z,,,3958,850,,,
10049416,D-589469,LTC,MAIN,076-8TC,3/1/2016,42430,42437,,076-8TC,,184075,UPSI,,,ROUTINE,,,,BOTTOM,249,19604,43121,176,62,1492,929.0,27.0,4131.0,,,7.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.224885016,0.153409091,,SCREENING,,215.0,,,,,,,,,605,,56.36454911,0.455,,,20160311T205206Z,,,5574,1132,,,
10049520,A6980,LTC,MAIN,017-2TC,3/1/2016,42430,42437,,017-2TC,,212356,UPSI,,,ROUTINE,,,,BOTTOM,148,19899,44080,140,209,1049,683.0,61.0,1555.0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,T2,90,2016-05-30,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.439228296,0.435714286,,SCREENING,,215.0,c2h4* c2h4/c2h2*,,,,,,,,320,,23.23,0.451,,,20160311T201905Z,,,2796,884,,,
10049350,C-05742-5-1,LTC,MAIN,017-1TC,3/1/2016,42430,42437,,017-1TC,,136908,UPSI,,,ROUTINE,,,,BOTTOM,18,21373,47378,17,21,363,65.0,4.0,171.0,,,6.9,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.380116959,0.235294118,,SCREENING,,215.0,,,,,,,,,36,,2.50,0.451,,,20160311T201748Z,,,296,86,,,
10049423,RFP-3465-2,LTC,MAIN,079-7TC,3/1/2016,42430,42437,,079-7TC,,281508,UPSI,,,ROUTINE,,,,BOTTOM,2781,9071,37786,615,533,2410,1128.0,31.0,5537.0,,,6.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.203720426,0.050406504,,SCREENING,,215.0,,,,,,,,,3337,,76.30,0.240,,,20160311T211030Z,,,10625,1774,,,
100015,100190503,LTC,MAIN,00381TC,3/1/2016,42430,42437,,00381TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,19995,44979,1,15,1260,20,1,30,,,6.6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,42520,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215,c2h2*,,,,,,,,5.4,,0.4733125,0.444540786,,,20160311T213704Z,,,67,22,,,
10068201,G1686-02,LTC,MAIN,00533TC,3/1/2016,42430,42437,,00533TC,,109827,UPSI,,,ROUTINE,,,,BOTTOM,0,21831,48099,1,15,460,7,0,0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42795,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,2.805,,0.036,0.45387638,,,20160311T213950Z,,,23,8,,,
10068206,G1686-01,LTC,MAIN,00532TC,3/1/2016,42430,42437,,00532TC,,94837,UPSI,,,ROUTINE,,,,BOTTOM,0,21207,45494,1,3,354,2.0,0.0,0.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,1,,0.012763393,0.466,,,20160311T213901Z,,,6,3,,,
106846,G2529-03,LTC,MAIN,715,3/1/2016,42430,42437,,715,,31683,UPSI,,,ROUTINE,,,,BOTTOM,2,20919,49735,1,19,684,10,1,0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42795,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,5.57,,0.054116071,0.420609229,,,20160311T214523Z,,,33,12,,,
106847,G2529-01,LTC,MAIN,717,3/1/2016,42430,42437,,717,,35336,UPSI,,,ROUTINE,,,,BOTTOM,0,20973,47885,1,18,642,8,1,0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42795,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,3.36,,0.044821429,0.437986843,,,20160311T214547Z,,,28,10,,,
106848,G2529-02,LTC,MAIN,719,3/1/2016,42430,42437,,719,,31323,UPSI,,,ROUTINE,,,,BOTTOM,0,20887,47779,1,23,653,11.0,1.0,0.0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,4,,0.06,0.437,,,20160311T214707Z,,,36,13,,,
10049553,19791-10102,LTC,MAIN,00258TC,3/1/2016,42430,42437,,00258TC,,275896,UPSI,,,ROUTINE,,,,BOTTOM,0,21256,46520,1,3,400,0.0,0.0,0.0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,70.0,,,,,,,,,1,,0.00,0.457,,,20160311T213038Z,,,4,1,,,
10049554,19791-10101,LTC,MAIN,0T-12TC,3/1/2016,42430,42437,,0T-12TC,,244605,UPSI,,,ROUTINE,,,,BOTTOM,0,21349,46673,1,2,384,0.0,0.0,0.0,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,0,,0.00,0.457,,,20160311T195930Z,,,3,1,,,
10049351,70320-2,LTC,MAIN,081-9TC,3/1/2016,42430,42437,,081-9TC,,169559,UPSI,,,ROUTINE,,,,BOTTOM,7,19299,43426,1,12,2231,7,1,5,,,6.5,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42795,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,9.665,,0.102294643,0.444411182,,,20160311T211713Z,,,33,9,,,
10049352,70401-A,LTC,MAIN,065-1TC,3/1/2016,42430,42437,,065-1TC,,1111709,UPSI,,,ROUTINE,,,,BOTTOM,3,20557,45391,1,10,1385,3.0,0.0,1.0,,,6.7,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,,,,,,,,,5,,0.03,0.453,,,20160311T204208Z,,,18,4,,,
10049549,E30120702,LTC,MAIN,00340TC,3/1/2016,42430,42437,,00340TC,,,UPSI,,,ROUTINE,,,,BOTTOM,3,20536,46067,1,4,428,2.0,1.0,1.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,4,,0.029361607,0.446,,,20160311T213412Z,,,12,4,,,
10049528,19319-10101,LTC,MAIN,00198TC`,3/1/2016,42430,42437,,00198TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,21275,47583,1,2,347,1,0,0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42795,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.375,,0.008116071,0.447113465,,,20160311T212643Z,,,4,2,,,
10049525,50002-101-01,LTC,MAIN,00193TC,3/1/2016,42430,42437,,00193TC,,85375,UPSI,,,ROUTINE,,,,BOTTOM,0,21760,45205,1,1,767,10.0,2.0,2.0,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,0,,0.08,0.481,,,20160311T212549Z,,,16,13,,,
10049526,50002-101-02,LTC,MAIN,00192TC,3/1/2016,42430,42437,,00192TC,,103446,UPSI,,,ROUTINE,,,,,0,22008,45838,1,2,820,3.0,1.0,1.0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,0,,0.03,0.480,,,20160311T212456Z,,,8,5,,,
10049467,RBP-1049-2,LTC,MAIN,057-1TC,3/1/2016,42430,42437,,057-1TC,,108969,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Low fluid level; Leaks on ground; No sample,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160311T202918Z,,,,,,,
10049450,1922210,LTC,MAIN,076-4TC,3/1/2016,42430,42437,,076-4TC,,261224,UPSI,,,ROUTINE,,,,BOTTOM,301,19678,43396,230,61,2430,867.0,37.0,2993.0,,,7.0,,,,,,,,,,,,,,,,,,,Oil seepage on ground,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.28967591,0.160869565,,SCREENING,,215.0,,,,,,,,,564,,42.16683482,0.453,,,20160311T204959Z,,,4489,1134,,,
10049380,D-573964,LTC,MAIN,076-1TC,3/1/2016,42430,42437,,076-1TC,,12712,UPSI,,,ROUTINE,,,,BOTTOM,323,20154,43943,275,164,1996,1412.0,45.0,5702.0,,,7.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.24763241,0.163636364,,SCREENING,,215.0,,,,,,,,,830,,78.55,0.459,,,20160311T204739Z,,,7921,1732,,,
109082,E41910114,LTC,LTC,899,3/1/2016,42430,42437,,899,25,5525,UPSI,,,ROUTINE,,,,BOTTOM,0,21352,49541,1,10,565,1.0,0.0,0.0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,,11.71807365,,0.012283362,,,,,2,,0.008116071,0.431,,,20160311T215332Z,,,12,2,68.86548649,,
10049424,2414303,LTC,LTC,085-2TC,3/1/2016,42430,42437,,085-2TC,,,UPSI,,,ROUTINE,,,,BOTTOM,11,18929,42121,1,8,460,1.0,0.0,0.0,,,6.2,,,,,,,,,,,,,,,,,,,Low fluid level,UNREVIEWED,,,,,,,,,,,,LTC_GENERIC,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,0,,SCREENING,,560.0,,,,,,,,,12,,0.01,0.449,,,20160311T211851Z,,,21,2,,,
10049494,5069232,DIV,MAIN,077-3TC,3/1/2016,42430,42437,,077-3TC,,76231,UPSI,,,ROUTINE,,,,BOTTOM,23,19984,42152,25,57,1476,117.0,5.0,371.0,,,6.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.315363881,0.2,,SCREENING,,215.0,,,,,,,,,65,,5.26,0.474,,,20160311T205520Z,,,598,147,,,
10049493,4086482,DIV,MAIN,0088-1A,3/1/2016,42430,42437,,0088-1A,,23813,UPSI,,,ROUTINE,,,,BOTTOM,17,20865,44886,21,36,1302,152.0,19.0,259.0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.586872587,0.904761905,,SCREENING,,215.0,,,,,,,,,46,,4.08,0.465,,,20160311T212052Z,,,504,192,,,
10049456,B-498681,DIV,MAIN,075-6TC,3/1/2016,42430,42437,,075-6TC,,251855,UPSI,,,ROUTINE,,,,BOTTOM,4,18649,45115,2,24,447,5.0,1.0,8.0,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.625,0.5,,SCREENING,,215.0,,,,,,,,,9,,0.13,0.413,,,20160311T204627Z,,,44,8,,,
10049457,5066507,DIV,MAIN,056-1TC,3/1/2016,42430,42437,,056-1TC,,32092,UPSI,,,ROUTINE,,,,BOTTOM,43,20034,47507,43,64,668,246.0,16.0,742.0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.331536388,0.372093023,,SCREENING,,215.0,,,,,,,,,118,,10.58,0.422,,,20160311T202751Z,,,1154,305,,,
10049353,998416-2,LTC,MAIN,00703TC,3/1/2016,42430,42437,,00703TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,22323,47659,1,2,846,3.0,0.0,0.0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,0,,0.017410714,0.468,,,20160311T214330Z,,,6,4,,,
106809,998416-1,LTC,MAIN,00705TC,3/1/2016,42430,42437,,00705TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,20756,43946,2,2,768,2.0,0.0,0.0,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,0,,0.02,0.472,,,20160311T214428Z,,,6,4,,,
10049354,D-577891,LTC,MAIN,076-7TC,3/1/2016,42430,42437,,076-7TC,,68194,UPSI,,,ROUTINE,,,,BOTTOM,471,20410,44912,496,13,931,1997.0,24.0,10096.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.197801109,0.048387097,,SCREENING,,215.0,,,,,,,,,1311,,136.5351652,0.454,,,20160311T205111Z,,,13097,2517,,,
104742,ZKS-7938-1,LTC,MAIN,078-10A,3/1/2016,42430,42437,,078-10A,,46198,UPSI,,,ROUTINE,,,,BOTTOM,3438,12578,40334,763,218,2979,1132.0,15.0,5688.0,,,6.7,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.199015471,0.01965924,,SCREENING,,215.0,,,,,,,,,3949,,78.64,0.312,,,20160311T210316Z,,,11254,1910,,,
104743,ZKS-7960-1,LTC,MAIN,078-11A,3/1/2016,42430,42437,,078-11A,,59253,UPSI,,,ROUTINE,,,,BOTTOM,8320,9417,32158,2761,639,9118,4669.0,31.0,19509.0,,,8.7,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2016-05-30,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.23932544,0.011227816,,SCREENING,,215.0,c2h2*,,,,,,,,10066,,273.7868661,0.293,,,20160311T210417Z,,,35929,7461,,,
10049464,D-577699,LTC,MAIN,079-8TC,3/1/2016,42430,42437,,079-8TC,,95237,UPSI,,,ROUTINE,,,,BOTTOM,845,19652,42873,588,95,543,2797.0,58.0,14294.0,,,8.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.195676508,0.098639456,,SCREENING,,215.0,c2h2*,,,,,,,,2048,,192.87,0.458,,,20160311T211134Z,,,18677,3443,,,
10049465,D-577698,LTC,MAIN,079-9TC,3/1/2016,42430,42437,,079-9TC,,34143,UPSI,,,ROUTINE,,,,BOTTOM,979,19564,43566,712,132,574,3200.0,39.0,17227.0,,,8.6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.18575492,0.054775281,,SCREENING,,215.0,c2h2*,,,,,,,,2429,,231.53,0.449,,,20160311T211319Z,,,22289,3951,,,
10049466,XC57075-1,LTC,MAIN,059-1TC,3/1/2016,42430,42437,,059-1TC,,216236,UPSI,,,ROUTINE,,,,BOTTOM,134,2132,42868,174,586,4365,373.0,49.0,13.0,,,5.1,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215.0,ch4* c2h4* c2h2*,,,,,,,,246,,2.70,0.050,,,20160311T204055Z,,,1329,596,,,
10049569,G1686-03,LTC,MAIN,00531TC,3/1/2016,42430,42437,,00531TC,,76038,UPSI,,,ROUTINE,,,,BOTTOM,0,18764,42531,1,13,460,6.0,1.0,0.0,,,6.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215.0,,,,,,,,,2,,0.035526786,0.441,,,20160311T213805Z,,,21,8,,,
10049562,97053693,LTC,MAIN,00555TC,3/1/2016,42430,42437,,00555TC,,8741,UPSI,,,ROUTINE,,,,BOTTOM,2,19803,44209,1,14,354,5.0,0.0,6.0,,,6.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215.0,c2h2*,,,,,,,,5,,0.10125,0.448,,,20160311T214041Z,,,28,6,,,
10049359,8278437,SEL,MAIN,080-5TC,2/22/2016,2016-02-22,2016-02-22,,080-5TC,,636206,UPSI,,,ROUTINE,,,,BOTTOM,8,917,72301,6,21,444,3.0,4.0,3.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,1.0,0.7,,SCREENING,,207.0,,,,,,,,,12,,0.088723214,0.013,,,20160225T165706Z,,,45,13,,,
10049338,C-06262-5-1,DIV,MAIN,079-5TC,2/22/2016,2016-02-22,2016-02-24,,079-5TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Out of Service,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160226T164623Z,,,,,,,
10049379,D-573963,LTC,MAIN,076-2TC,2/22/2016,2016-02-22,2016-02-24,,076-2TC,,,UPSI,,,ROUTINE,,,,BOTTOM,333,18435,51515,255,168,1625,1288.0,59.0,5917.0,,,8.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.217677877,0.231372549,,SCREENING,,207.0,,,,,,,,,856,,80.62999554,0.358,,,20160226T164521Z,,,8020,1602,,,
10049391,6537375,DIV,MAIN,75-2DIV,2/22/2016,2016-02-22,2016-02-24,,75-2DIV,,442990,UPSI,,,ROUTINE,,,,BOTTOM,15784,6046,35335,4155,986,3085,5924.0,76.0,30685.0,,,10.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2016-05-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.193058498,0.018291215,,SCREENING,,207.0,ch4* c2h4* c2h2*,,,,,,,,18505,,423.4943482,0.171,,,20160226T164411Z,,,57610,10155,,,
10049391,6537375,SEL,MAIN,075-2SW,2/22/2016,2016-02-22,2016-02-24,,075-2SW,,,UPSI,,,ROUTINE,,,,BOTTOM,19,12760,57389,5,156,1261,27.0,2.0,53.0,,,7.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-05-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.5,0.4,,INITIAL,,0.0,c2h2* c2h4/c2h2*,,,,,,,,52,,0.809647321,0.222,,,20160226T164253Z,,,262,34,,,
10049398,8278436,DIV,MAIN,81-4DIV,2/22/2016,42422,42424,,81-4DIV,,426454,UPSI,,,ROUTINE,,,,BOTTOM,14,24033,54583,16,82,516,40.0,3.0,70.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.6,0.2,,SURVEILLANCE,,26.0,,,,,,,,,35,,1.123602679,0.440,,,20160226T165126Z,,,225,59,,,
10049398,8278436,SEL,MAIN,081-4TC,2/22/2016,42422,42424,,081-4TC,,,UPSI,,,ROUTINE,,,,BOTTOM,248,4406,74185,32,236,2561,21.0,60.0,154.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2016-03-23,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.1,1.9,,SURVEILLANCE,,26.0,c2h2* c2h6/ch4**,,,,,,,,303,,2.37,0.059,,,20160226T164849Z,,,751,113,,,
10049523,8278435,DIV,MAIN,81-1DIV,2/22/2016,2016-02-22,42424,,81-1DIV,,355639,UPSI,,,ROUTINE,,,,BOTTOM,16,22860,52685,10,35,413,22.0,2.0,61.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.4,0.2,,SURVEILLANCE,,26.0,,,,,,,,,28,,0.90,0.434,,,20160226T164959Z,,,146,34,,,
10049523,8278435,SEL,MAIN,0081-1A,2/22/2016,42422,42424,,0081-1A,,,UPSI,,,ROUTINE,,,,BOTTOM,153,2640,78817,23,221,3313,25.0,17.0,63.0,,,8.5,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-05-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.396825397,0.739130435,,SURVEILLANCE,,26.0,c2h2* c2h4/c2h2*,,,,,,,,198,,1.049642857,0.033,,,20160226T164743Z,,,502,65,,,
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2/22/2016,42422,42424,,21-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,59,17140,24197,79,153,888,411.0,33.0,964.0,,,4.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.426348548,0.417721519,,SCREENING,,207.0,,,,,,,,,170,,14.29866518,0.708,,,20160226T163005Z,,,1699,523,,,
10049438,1-0140-25883-2,SEL,MAIN,021-1SW,2/22/2016,42422,42424,,021-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,10,15901,57073,14,54,702,8.0,41.0,0.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,,2.9,,SCREENING,,207.0,,,,,,,,,20,,0.256879464,0.279,,,20160226T162802Z,,,127,63,,,
10049496,6537376,DIV,MAIN,0130DIV,2/22/2016,42422,42424,,0130DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,3014,19702,46688,1623,503,1210,3648.0,93.0,15288.0,,,9.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2016-05-22,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.238618524,0.057301294,,SCREENING,,207.0,ch4* c2h4* c2h2*,,,,,,,,4382,,212.9111518,0.422,,,20160226T165422Z,,,24169,5364,,,
10049496,6537376,SEL,MAIN,00130TC,2/22/2016,42422,42424,,00130TC,,,UPSI,,,ROUTINE,,,,BOTTOM,9,22021,52570,75,52,819,603.0,36.0,1589.0,,,7.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-05-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.379483952,0.48,,SCREENING,,207.0,c2h4* c2h2* c2h4/c2h2*,,,,,,,,155,,22.95466518,0.419,,,20160226T165214Z,,,2364,714,,,
10049343,XCS-7057-1,LTC,MAIN,002-2TC,2/22/2016,2016-02-22,42424,,002-2TC,,188411,UPSI,,,ROUTINE,,,,BOTTOM,410,22829,55182,238,133,1281,794.0,30.0,3030.0,,,8.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.262046205,0.12605042,,SCREENING,,207.0,,,,,,,,,688,,42.28580357,0.414,,,20160226T162643Z,,,4635,1062,,,
10049344,70320-1,LTC,MAIN,002-1TC,2/22/2016,42422,42424,,002-1TC,12,,UPSI,,,ROUTINE,,,,BOTTOM,0,22380,53189,1,15,839,20.0,2.0,24.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-22,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,207.0,c2h2*,7.2,,0.020,,,,,5,,0.402941964,0.421,,,20160226T162529Z,,,62,23,78.1,,
10049412,D-577892,LTC,MAIN,052-1TC,2/22/2016,42422,42424,,052-1TC,,18803,UPSI,,,ROUTINE,,,,BOTTOM,297,22284,53769,287,108,790,1328.0,38.0,6815.0,,,8.6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.2,0.1,,SCREENING,,207.0,,,,,,,,,882,,91.99608036,0.414,,,20160226T163123Z,,,8873,1653,,,
10049368,RFP-34653-1,LTC,MAIN,001-4TC,2/22/2016,42422,42424,,001-4TC,,203680,UPSI,,,ROUTINE,,,,BOTTOM,3944,10844,48775,693,416,2018,927.0,15.0,5447.0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.170185423,0.021645022,,SCREENING,,207.0,,,,,,,,,4469,,74.45,0.222,,,20160226T162322Z,,,11442,1635,,,
10049497,51439-B,LTC,MAIN,00289TC,2/22/2016,42422,42424,,00289TC,,73034,UPSI,,,ROUTINE,,,,BOTTOM,0,22752,53652,1,3,542,3,1,1,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42787,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,207,,,,,,,,,0.665,,0.034008929,0.424066204,,,20160226T174052Z,,,9,5,,,
10049426,01-8226-60990-3,LTC,MAIN,283,2/22/2016,42422,42424,,283,,144456,UPSI,,,ROUTINE,,,,BOTTOM,0,21684,51773,1,12,638,7.0,1.0,0.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,207.0,,,,,,,,,2,,0.04,0.419,,,20160226T170640Z,,,21,9,,,
10049545,F-66280900,LTC,MAIN,266TCRB,2/22/2016,42422,42424,,266TCRB,,158469,UPSI,,,ROUTINE,,,,BOTTOM,0,21207,51216,1,10,578,3,1,1,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42787,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,207,,,,,,,,,1.925,,0.034008929,0.414069822,,,20160226T170425Z,,,16,5,,,
10049394,4086479,DIV,MAIN,058-1TC,2/22/2016,42422,42424,,058-1TC,,74360,UPSI,,,ROUTINE,,,,BOTTOM,5,21640,51532,24,41,613,138.0,10.0,323.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.427244582,0.416666667,,SCREENING,,207.0,,,,,,,,,40,,4.78,0.420,,,20160226T163241Z,,,541,172,,,
10049437,8803001,SEL,MAIN,753,2/22/2016,42422,42424,,753,,348963,UPSI,,,ROUTINE,,,,BOTTOM,7,3080,73337,11,65,919,11.0,57.0,1.0,,,7.7,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,11,5.181818182,,SCREENING,,207.0,,,,,,,,,19,,0.34,0.042,,,20160226T174214Z,,,152,79,,,
104744,UGP-52371,LTC,MAIN,000139A,2/22/2016,42422,42424,,000139A,,20034,UPSI,,,ROUTINE,,,,BOTTOM,1027,20042,58366,195,267,571,286.0,7.0,1324.0,,,8.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.216012085,0.035897436,,SCREENING,,76.0,,,,,,,,,1185,,18.48427679,0.343,,,20160226T165618Z,,,3106,488,,,
10049516,9812401152,LTC,MAIN,00218-A,2/22/2016,42422,42424,,00218-A,,214280,UPSI,,,ROUTINE,,,,BOTTOM,22,23356,53230,41,136,946,187.0,19.0,100.0,,,7.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-22,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,207.0,c2h2*,,,,,,,,57,,2.33,0.439,,,20160226T165736Z,,,505,247,,,
10049543,70695-A,LTC,MAIN,00212TC,2/19/2016,2016-02-22,2016-02-22,,00212TC,,141200,UPSI,,,ROUTINE,,,,BOTTOM,0,23088,52518,1,7,393,1.0,0.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204.0,,,,,,,,,1,,0.01,0.440,,,20160225T182435Z,,,9,2,,,
10049544,70695-B,LTC,MAIN,00228TC,2/19/2016,2016-02-22,2016-02-22,,00228TC,,134535,UPSI,,,ROUTINE,,,,BOTTOM,0,23169,52846,1,6,418,1.0,0.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204.0,,,,,,,,,1,,0.01,0.438,,,20160225T182542Z,,,8,2,,,
10049355,9806401093,LTC,MAIN,00344TC,2/19/2016,2016-02-22,2016-02-22,,00344TC,,135407,UPSI,,,ROUTINE,,,,BOTTOM,97,22312,53436,123,124,913,772.0,88.0,1689.0,,,8.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,0.5,0.7,,SCREENING,,204.0,,,,,,,,,266,,25.37,0.418,,,20160225T182830Z,,,2893,983,,,
10049556,19770801,LTC,MAIN,00343TC,2/19/2016,2016-02-22,2016-02-22,,00343TC,,124447,UPSI,,,ROUTINE,,,,BOTTOM,0,20956,52276,1,37,837,16.0,1.0,1.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204.0,,,,,,,,,7,,0.09,0.401,,,20160225T182623Z,,,56,18,,,
10049359,8278437,DIV,MAIN,80-5DIV,2/19/2016,2016-02-22,2016-02-22,,80-5DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,23,21241,51591,31,143,552,71.0,8.0,93.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,0.76344086,0.258064516,,SCREENING,,204.0,,,,,,,,,57,,1.63,0.412,,,20160225T182156Z,,,369,110,,,
10049360,5067767,DIV,MAIN,080-4TC,2/19/2016,2016-02-22,2016-02-22,,080-4TC,,30359,UPSI,,,ROUTINE,,,,BOTTOM,71,21435,52811,97,199,1036,376.0,41.0,841.0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,0.447086801,0.422680412,,SCREENING,,204.0,,,,,,,,,180,,12.70,0.406,,,20160225T165540Z,,,1625,514,,,
10049338,C-06262-5-1,SEL,MAIN,751,2/19/2016,2016-02-22,2016-02-22,,751,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Out of Service,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160225T183001Z,,,,,,,
10049429,70270-1,LTC,MAIN,00T12TC,2/19/2016,2016-02-22,2016-02-22,,00T12TC,,185890,UPSI,,,ROUTINE,,,,BOTTOM,21,17548,58413,3,104,2632,12.0,3.0,0.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204.0,,,,,,,,,40,,0.078696429,0.300,,,20160225T164143Z,,,143,18,,,
10049376,70322-1,LTC,MAIN,003-1TC,2/19/2016,42422,42422,,003-1TC,,99617,UPSI,,,ROUTINE,,,,BOTTOM,0,20745,52945,1,7,299,1,0,0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42784,No anomalies.,,,,,,,,,,,,,,,,,,SURVEILLANCE,,78,,,,,,,,,1.275,,0.008116071,0.391821702,,,20160225T164246Z,,,9,2,,,
10049347,70301-1,LTC,MAIN,043-1TC,2/19/2016,42422,42422,,043-1TC,3,173653,UPSI,,,ROUTINE,,,,BOTTOM,0,23575,54699,7,20,578,21.0,3.0,7.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-19,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204.0,c2h2*,9.0,,0.025,,,,,4,,0.22,0.431,,,20160225T164927Z,,,58,31,84.6,,
10049348,MLL-5343-1,LTC,MAIN,020-1TC,2/19/2016,42422,42422,,020-1TC,,201315,UPSI,,,ROUTINE,,,,BOTTOM,18,22327,54559,34,119,1160,149.0,17.0,62.0,,,7.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-19,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204.0,c2h2*,,,,,,,,47,,1.651642857,0.409,,,20160225T164807Z,,,399,200,,,
10049454,D-575064,LTC,MAIN,080-2TC,2/19/2016,42422,42422,,080-2TC,,91784,UPSI,,,ROUTINE,,,,BOTTOM,551,16058,46965,3460,58,904,38779.0,8034.0,8944.0,,,12.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,4.335755814,2.321965318,,SCREENING,,204.0,,,,,,,,,1859,,336.88,0.342,,,20160225T165224Z,,,59826,50273,,,
10049455,D-574904,LTC,MAIN,080-1TC,2/19/2016,42422,42422,,080-1TC,,3121,UPSI,,,ROUTINE,,,,BOTTOM,477,20456,51153,399,297,865,1720.0,128.0,8023.0,,,8.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,0.214383647,0.320802005,,SCREENING,,204.0,,,,,,,,,1198,,109.59,0.400,,,20160225T165045Z,,,11044,2247,,,
10049553,19791-10102,XFMR,MAIN,258,2/3/2016,42403,42404,,258,25,,UPSI,,,ROUTINE,,,,BOTTOM,2,13882,49296,1,7,275,0.0,0.0,0.0,,,6.3,,62,,5,7,0.020,37.6,,,,PARTICLES,5,1,,0.882,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2017-02-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2017-02-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,39.286,SURVEILLANCE,-26,43.0,o2*,6.7,,0.015,,0.5,,,3,,0.00346875,0.282,,,20160205T210222Z,,,10,1,64.0,,
10049398,8278436,DIV,MAIN,81-4DIV,1/27/2016,42396,42397,,81-4DIV,8,,UPSI,,,ROUTINE,,,,BOTTOM,32,20869,44062,19,74,425,47.0,3.0,142.0,,,6.6,,49,,8,25,0.06,27.1,,,,PARTICLES,8,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-01-26,No anomalies.,1,,365,42761,No oil quality problems were detected.,,,,,,,,,,0.3,0.2,,SCREENING,-18,181.0,,5.261206734,,0.227709131,,2.21402214,,,57,,2.061075893,0.474,,,20160129T190358Z,,,317,69,67.62546892,,
10049398,8278436,XFMR,MAIN,00081-4,1/27/2016,42396,42397,,00081-4,8,,UPSI,,,ROUTINE,,,,BOTTOM,5,2293,63553,10,17,1423,7.0,54.0,2.0,,,6.7,,48,,8,25,0.1,18.9,,,,CLEAR,8,2,,0.878,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2017-01-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,83.70588235,SCREENING,-18,181.0,,5.855977198,,0.038244059,ift*,5.291005291,,,8,,0.31746875,0.036,,,20160129T185407Z,,,95,71,80.01509532,,
10049398,8278436,SEL,MAIN,081-4TC,1/27/2016,42396,42397,,081-4TC,8,,UPSI,,,ROUTINE,,,,BOTTOM,249,2781,62898,33,209,2256,19.0,52.0,144.0,,,6.9,,53,,15,47,0.1,19.2,,,,CLEAR,15,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2016-02-26,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.131944444,1.575757576,,SCREENING,-7,181.0,c2h2* c2h6/ch4**,4.7,,0.954,ift* color*,5.208333333,,,298,,2.208892857,0.044,,,20160129T185920Z,,,706,104,80.3,,
10049523,8278435,DIV,MAIN,81-1DIV,1/27/2016,2016-01-27,42397,,81-1DIV,25,496836,UPSI,,,ROUTINE,,,,BOTTOM,15,23727,53332,11,30,366,22.0,2.0,68.0,,,7.8,,46.0,,12,18,0.040,25.1,,,,PARTICLES,12,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-01-26,No anomalies.,1,,365,42761,No oil quality problems were detected.,,,,,,,,,,0.323529412,0.181818182,,SCREENING,-11,181.0,,5.0,,0.086,,1.6,,,26,,0.993584821,0.445,,,20160129T190217Z,,,148,35,74.6,,
