equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049523,8278435,XFMR,MAIN,00081-1,1/27/2016,42396,42397,,00081-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,10,1613,72956,17,121,2895,16.0,17.0,1.0,,,7.8,,49.0,,12,12,0.120,18.8,,,,CLEAR,12,3,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2017-01-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,23.926,SCREENING,-11,181.0,,8.757189031,,0.150775196,ift*,6.4,,,32,,0.216709821,0.022,,,20160129T185040Z,,,182,50,79.85442744,,
10049523,8278435,SEL,MAIN,0081-1A,1/27/2016,42396,42397,,00081-1A,25,,UPSI,,,ROUTINE,,,,BOTTOM,139,1896,71870,25,188,2821,21.0,16.0,51.0,,,7.7,,58.0,,16,24,0.108,20.3,,,,CLEAR,16,3,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-04-26,Abnormal or high gas levels (*). Possible contact heating.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.411764706,0.64,,SCREENING,-6,181.0,c2h2* c2h6/ch4* c2h4/c2h2*,5.217967295,,0.528180266,ift* color*,5.3,,,177,,0.884727679,0.026,,,20160129T185602Z,,,440,62,82.80308916,,
10049376,70322-1,XFMR,MAIN,42430,1/15/2016,42384,42384,,42430,5,,UPSI,,,FLUID PROCESSED,,,,BOTTOM,0,1343,4558,0,3,47,0,0,0,,,0.6,,,49,13,47,0.018,37.8,,,0.21,CLEAR,13,1.5,,0.88,,,,,REVIEWED,,,,,<1,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,42749,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,42749,No oil quality problems were detected.,1,Not PCB contaminated.,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,15.66666667,SURVEILLANCE,-10,43,,12.5,,0.039803524,,0.476190476,,relsaturation*,0.54,,0,0.294646775,,,20160120T133353Z,,,3,0,6.579386242,,
10049376,70322-1,LTC,MAIN,3-1TC,12/22/2015,42360,42360,,3-1TC,12,,UPSI,,,ROUTINE,,,,BOTTOM,0,15908,50548,1,4,229,1,0,0,,,6.7,,53,,18,47,0.028,29.4,,,,CLEAR,18,1.5,,0.884,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42725,No anomalies.,1,,365,42725,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-3,19,,10.97251419,,0.005208122,,0.952380952,,,0.735,,,0.31471077,,,20160104T142545Z,,,6,2,70.86337722,,
10049376,70322-1,XFMR,MAIN,42430,12/22/2015,42360,42360,,42430,13,,UPSI,,,ROUTINE,,,,BOTTOM,0,14692,55158,1,9,238,0,0,0,,,7.0,,46,,12,30,0.038,26.2,,,,CLEAR,12,2,,0.881,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,42725,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,42725,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,26.44444444,SURVEILLANCE,-11,19,,12.00681577,,0.010443932,,1.450381679,,relsaturation*,1.62,,,0.266362087,,,20160104T142503Z,,,10,1,75.28424012,,
10049553,19791-10102,LTC,MAIN,258TC,12/22/2015,42360,42360,,258TC,15,,UPSI,,,ROUTINE,,,,BOTTOM,0,21408,45318,1,2,394,0.0,0.0,0.0,,,6.7,,60,,13,30,0.022,412.0,,,,CLEAR,13,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-12-21,No anomalies.,1,,365,2016-12-21,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-10,145.0,,10.7,,0.003,,0.1,,,0,,,0.472,,,20160104T143533Z,,,3,1,67.0,,
10049553,19791-10102,XFMR,MAIN,258,12/22/2015,42360,42360,,258,14,,UPSI,,,ROUTINE,,,,BOTTOM,0,15516,55713,1,8,304,0.0,0.0,0.0,,,7.2,,56,,10,24,0.014,40.3,,,,CLEAR,10,0.5,,0.887,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2016-12-21,(Initial sample). No anomalies.,1,,365,2016-12-21,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,38.000,INITIAL,-14,0.0,,11.9,,0.009,,0.3,,,1,,,0.278,,,20160104T143046Z,,,9,1,76.1,,
10049467,RBP-1049-2,LTC,MAIN,57-1TC,12/16/2015,42354,42354,,57-1TC,12,108922,UPSI,,,ROUTINE,,,,BOTTOM,10,18822,50580,5,26,635,6.0,7.0,3.0,,,7.0,,52,,26,68,0.06,24.5,,,,CLEAR,26,20,,0.88,,,,Valve needs inside threaded plug,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-12-15,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,2,1.4,,SCREENING,4,309.0,,5.929985524,,0.06309541,ift* color*,2.448979592,,,15,,,0.372,,,20151217T195549Z,,,57,18,72.78735575,,
10049467,RBP-1049-2,XFMR,MAIN,57-1,12/16/2015,42354,42354,,57-1,10,,UPSI,,,ROUTINE,,,,BOTTOM,2,14751,60495,1,6,373,0.0,0.0,0.0,,,7.6,,50,,30,86,0.04,25.9,,,,CLEAR,30,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-12-15,(Initial sample). No anomalies.,1,,365,42719,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,62.167,INITIAL,7,0.0,o2*,6.26559158,,0.011830611,,1.544401544,,relsaturation*,3,,0.00,0.244,,,20151217T194930Z,,,9,1,83.029693,,
10049467,RBP-1049-2,XFMR,MAIN,57-1,12/10/2015,42348,42348,,57-1,20,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,12,22,,,,,,,12,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,,,,,,,,,,20151214T223100Z,,,,,,,
104744,UGP-52371,LTC,MAIN,139A,12/8/2015,42346,42346,,139A,14,,UPSI,,,ROUTINE,,,,BOTTOM,95,16116,50774,12,19,284,22.0,1.0,90.0,,,6.7,,,,22,52,,,,,,,22,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-12-07,No anomalies.,,,,,,,,,,,,,,,0.244444444,0.083333333,,INITIAL,0,0.0,,4.119191628,,0.326485944,,,,,106,,,0.317,,,20151214T223252Z,,,239,35,70.78281838,,
10049376,70322-1,LTC,MAIN,3-1TC,12/3/2015,2015-12-03,42341,,3-1TC,4,,UPSI,,,ROUTINE,,,,BOTTOM,0,14377,56417,1,6,240,1.0,0.0,0.0,,,7.1,,34.0,,8,31,0.026,33.2,,,,CLEAR,8,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-12-02,No anomalies.,1,,365,2016-12-02,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-18,280.0,,11.5,,0.007,,0.8,,,1,,,0.255,,,20151214T202148Z,,,8,2,80.4,,
10049376,70322-1,XFMR,MAIN,42430,12/3/2015,42341,42341,,42430,10,,UPSI,1,,ROUTINE,,,,BOTTOM,2,15239,62657,1,13,266,0,0,0,,,7.8,,51,,16,46,0.034,25.9,,,,PARTICLES,16,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,42706,(Initial sample). No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,20.46153846,INITIAL,-6,0,,7.726037351,,0.018399734,ift*,1.312741313,,relsaturation*,4.34,,,0.243213049,,,20151214T201821Z,Oil removed and processed.,,16,1,85.96863164,,
10049440,D-573965,XFMR,MAIN,23-1,12/3/2015,42341,42341,,23-1,10,,UPSI,,,ROUTINE,,,,BOTTOM,17,3495,63511,22,131,2570,3.0,12.0,0.0,,,7.0,,57.0,,10,29,0.030,30.3,,,,CLEAR,10,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-12-02,No anomalies.,1,,365,2016-12-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,19.618,SCREENING,-14,126.0,,7.9,,0.195,,1.0,,,41,,0.14034375,0.055,,,20151214T222405Z,,,185,37,80.0,,
10049440,D-573965,LTC,MAIN,23-1TC,12/3/2015,42341,42341,,23-1TC,17,,UPSI,,,ROUTINE,,,,BOTTOM,342,20724,50155,302,173,830,1248.0,29.0,5612.0,,,7.9,,34,,15,31,0.06,26.1,,,,PARTICLES,15,3.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-12-02,No anomalies.,2,,,,,,,,,,,,,,0.2,0.1,,SCREENING,-7,126.0,,3.52684111,,2.006744101,color*,2.298850575,,,841,,,0.413,,,20151214T222622Z,,,7706,1579,73.15286163,,
10049440,D-573965,OLTC REACTOR,MAIN,23-1DIV,12/3/2015,42341,42341,,23-1DIV,10,,UPSI,,,ROUTINE,,,,BOTTOM,16,3384,64748,23,133,2588,4.0,12.0,0.0,,,7.1,,54,,9,26,0.04,33.1,,,,PARTICLES,9,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-12-02,No anomalies.,1,,365,42706,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,19.45864662,SCREENING,-16,126.0,,8.08211179,,0.190919996,,1.208459215,,,40,,,0.052,,,20151214T222915Z,,,188,39,81.45566056,,
Regions T1,20110705021,XFMR,MAIN,854,11/4/2015,42312,,,854,60,,UPSI,,,ROUTINE,,,,BOTTOM,7,7427,67679,4,136,1158,3.0,1.0,0.0,,,7.6,34,,,8,3,0.010,39.1,0.038,1.419,,,8,0.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-11-03,No anomalies.,1,,365,2016-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.515,SCREENING,-18,709.0,,10.21536763,,0.161335468,,0.3,,,32,,,0.110,,37.34210526,20151211T174838Z,,,151,8,70.86380782,,
Regions T2,876005734,XFMR,MAIN,683,11/4/2015,42312,,,683,60,,UPSI,,,ROUTINE,,,,BOTTOM,6,6634,69477,23,536,2649,12.0,5.0,0.0,,,7.9,34,,,16,6,0.068,30.4,0.05,2.248,,,16,2.5,,0.872,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-11-03,No anomalies.,1,,365,2016-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.942,SCREENING,-6,709.0,co*!,11.6,,0.578,,2.2,,,103,,,0.095,,44.96,20151211T174411Z,,,582,40,72.6,,
10049338,C-06262-5-1,SEL,MAIN,751,9/18/2015,2015-09-18,2015-09-18,,751,,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,9729,2458,40228,3556,32,986,7150.0,372.0,24528.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2015-12-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.3,0.1,,SURVEILLANCE,,50.0,ch4* c2h6* c2h4* c2h2*,,,,,,,,11804,,,0.061,,,20150921T124812Z,,,45367,11078,,,
10049338,C-06262-5-1,DIV,MAIN,79-5TC,9/18/2015,2015-09-18,2015-09-18,,79-5tc,,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,2,18781,44157,1,7,318,0.0,0.0,0.0,,,6.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-09-17,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,,,,,,,,,3,,,0.425,,,20150921T124642Z,,,10,1,,,
10049338,C-06262-5-1,XFMR,MAIN,79-5,9/18/2015,42265,42265,,79-5,,,UPSI,,,INVESTIGATION,SUNNY,,,,231,931,55314,81,7,1264,110,215,376,,,5.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D1,7,42272,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,180.5714286,SURVEILLANCE,,50,h2*^ c2h6* c2h4*^ c2h2*^^^,,,,,,,,263.99,,,0.016831182,,,20150921T124502Z,,,1020,406,,,
10049449,C-01590-5-1,XFMR,MAIN,76-11,9/18/2015,42265,42265,,76-11,26,,UPSI,,,GAS ALARM,SUNNY,,,BOTTOM,96,612,61369,27,19,142,41.0,4.0,55.0,,,6.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D2,7,2015-09-25,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,7.474,SURVEILLANCE,,50.0,c2h2*^^^,4.15116948,,0.31109047,,,,,104,,,0.010,,,20150921T124223Z,,,242,72,69.3877119,,
10049543,70695-A,LTC,MAIN,00212TC,7/30/2015,2015-08-03,2015-09-01,,00212TC,,134291,UPSI,,,ROUTINE,,,,BOTTOM,0,22680,55535,1,10,441,1.0,0.0,0.0,,,7.9,,28,,34,36,0.022,30.5,,,,PARTICLES,34,1.5,,0.884,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,170.0,,,910.7944872,,,0.721311475,,,2,,,0.408,,,20150918T132946Z,,,12,2,,,
10049543,70695-A,XFMR,MAIN,212,7/30/2015,2015-08-03,2015-09-01,,212,33,,UPSI,,,ROUTINE,,,,BOTTOM,2,4464,52141,59,164,1045,14.0,111.0,0.0,,,5.8,,36,,24,25,0.018,34.3,,,,PARTICLES,24,1,,0.87,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,6.37195122,SCREENING,2,352.0,c2h6*,9.532668246,1066.2425,0.261497586,d1816_2*,0.524781341,,,32,,0.73,0.086,,,20150918T132822Z,,,350,184,59.5301135,,
10049544,70695-B,LTC,MAIN,00228TC,7/30/2015,2015-08-03,2015-09-01,,00228TC,,127917,UPSI,,,ROUTINE,,,,BOTTOM,0,22021,53829,1,7,449,1.0,0.0,0.0,,,7.6,,40,,21,24,0.03,35,,,,PARTICLES,21,1.5,,0.882,,,,,REVIEWED,,,,,,20,18,0,0,0,38,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,170.0,,,916.8485727,,,0.857142857,,,1,,,0.409,,,20150918T133840Z,,,9,2,,,
10049544,70695-B,XFMR,MAIN,228,7/30/2015,2015-08-03,2015-09-01,,228,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,4556,63800,52,159,876,11.0,80.0,0.0,,,7.0,,41,,12,13,0.022,33.8,,,,PARTICLES,12,1,,0.871,,,,,REVIEWED,,,,,,7,0,6,0,0,13,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,5.509433962,SCREENING,-11,352.0,c2h6*,10.18575395,1047.114846,0.200186914,d1816_2*,0.650887574,,,29,,0.57,0.071,,,20150918T133722Z,,,302,143,72.20814686,,
10049355,9806401093,LTC,MAIN,00344TC,7/30/2015,2015-08-03,2015-09-01,,00344TC,,131976,UPSI,,,ROUTINE,,,,BOTTOM,116,18927,52792,166,60,1561,843.0,89.0,1014.0,,,7.6,,27,,64,47,0.074,24.2,,,,PARTICLES,64,3.5,,0.879,,,,,REVIEWED,,,,,,94,66,0,0,15,182,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.8,0.5,,SCREENING,24,170.0,,,724.8206133,,ift* color*,3.05785124,,,221,,,0.359,,,20150918T115554Z,,,2288,1098,,,
10049355,9806401093,XFMR,MAIN,344,7/30/2015,2015-08-03,2015-09-01,,344,52,,UPSI,,,ROUTINE,,,,BOTTOM,0,6060,81430,1,14,697,1.0,10.0,0.0,,,8.8,,29,,14,7,0.036,31.3,,,,CLEAR,14,1.5,,0.879,,,,,REVIEWED,,,,,,26,15,0,0,0,41,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,49.78571429,SCREENING,-8,352.0,,10.21840144,884.2933292,0.013599396,d1816_2*,1.150159744,,,3,,0.05,0.074,,,20150918T115415Z,,,26,12,85.57041745,,
10049556,19770801,LTC,MAIN,00343TC,7/30/2015,2015-08-03,2015-09-01,,00343TC,,116873,UPSI,,,ROUTINE,,,,BOTTOM,2,22064,61265,1,70,770,19.0,1.0,1.0,,,8.4,,35,,37,35,0.076,26.5,,,,PARTICLES,37,2,,0.882,,,,,REVIEWED,,,,,,72,0,0,0,0,72,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,11,170.0,,,757.905001,,color*,2.867924528,,,15,,,0.360,,,20150918T115231Z,,,94,21,,,
10049556,19770801,XFMR,MAIN,343,7/30/2015,2015-08-03,2015-09-01,,343,44,,UPSI,,,ROUTINE,,,,BOTTOM,0,7152,78623,1,21,460,5.0,0.0,0.0,,,8.6,,31,,15,10,0.040,33.4,,,,CLEAR,15,2,,0.880,,,,,REVIEWED,,,,,,38,0,0,0,0,38,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,21.905,SCREENING,-7,352.0,,11.3,837.2046867,0.020,d1816_2*,1.2,,,4,,0.03,0.091,,,20150918T115116Z,,,27,6,85.8,,
10049359,8278437,SEL,MAIN,080-5TC,7/30/2015,2015-08-03,2015-09-01,,080-5TC,,634904,UPSI,,,ROUTINE,,,,BOTTOM,12,3487,85194,7,50,613,4.0,4.0,5.0,,,8.9,,34.0,,34,28,0.080,19.0,,,,PARTICLES,34,2,,0.878,,,,,REVIEWED,,,,,,124,25,0,0,0,149,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.8,0.571428571,,SCREENING,9,170.0,,,690.4509471,,ift* color*,4.2,,,21,,,0.041,,,20150916T195657Z,,,82,15,,,
10049359,8278437,XFMR,MAIN,00080-5,7/30/2015,2015-08-03,2015-09-01,,00080-5,68,,UPSI,,,ROUTINE,,,,BOTTOM,0,3506,79054,4,25,447,2.0,4.0,0.0,,,8.3,,44.0,,43,13,0.060,22.5,,,,PARTICLES,43,2,,0.878,,,,,REVIEWED,,,,,,165,28,0,0,0,193,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*!,,,,17.880,SCREENING,15,352.0,,10.8,655,0.026,ift*,2.7,,water*,5,,0.04,0.044,,,20150916T195218Z,,,35,10,77.6,,
10049359,8278437,DIV,MAIN,80-5DIV,7/30/2015,2015-08-03,2015-09-01,,80-5DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,3,24468,64465,5,55,520,22.0,3.0,54.0,,,9.0,,28,,53,42,0.052,22.2,,,,PARTICLES,53,2,,0.878,,,,,REVIEWED,,,,,,83,19,0,0,0,102,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.407407407,0.6,,SCREENING,19,170.0,,,740,,ift* color*,2.3,,,18,,,0.380,,,20150917T111751Z,,,142,30,,,
10049360,5067767,DIV,MAIN,080-4TC,7/30/2015,2015-08-03,2015-09-01,,080-4TC,,25201,UPSI,,,ROUTINE,,,,BOTTOM,47,19569,52020,57,92,983,281.0,32.0,611.0,,,7.4,,20,,46,36,0.060,24.0,,,,PARTICLES,46,2,,0.880,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.5,0.6,,SCREENING,16,170.0,,,801,,ift* color*,2.5,,,117,,,0.376,,,20150916T195521Z,,,1120,370,,,
10049360,5067767,XFMR,MAIN,00080-4,7/30/2015,2015-08-03,2015-09-01,,00080-4,50,,UPSI,,,ROUTINE,,,,BOTTOM,4,11429,77793,2,61,593,2.0,7.0,0.0,,,9.0,,19.0,,33,18,0.088,21.9,,,,PARTICLES,33,2,,0.878,,,,,REVIEWED,,,,,,43,0,0,0,0,43,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,9.721,SCREENING,9,352.0,o2*,9.6,822,0.063,d1816_2* ift*,4.0,,,15,,0.05,0.147,,,20150916T195057Z,,,76,11,85.7,,
10049361,D-561921,LTC,MAIN,77-5DIV,7/30/2015,2015-08-03,2015-09-01,,77-5DIV,50,,UPSI,,,ROUTINE,,,,BOTTOM,12,1231,60062,95,657,3970,13.0,101.0,1.0,,,6.6,,33.0,,20,11,0.032,27.9,,,,PARTICLES,20,2,,0.880,,,,Unit not in service,REVIEWED,,,,,,388,0,0,0,0,388,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,13.0,1.1,,INITIAL,-1,0.0,,10.58948951,549,0.887792734,color*,1.1,,,131,,,0.020,,,20150916T133622Z,,,879,209,62.58324505,,
10049361,D-561921,XFMR,MAIN,00077-5,7/30/2015,2015-08-03,2015-09-01,,00077-5,30,,UPSI,,,ROUTINE,,,,BOTTOM,10,2118,56492,87,586,3708,12.0,94.0,0.0,,,6.3,,31.0,,24,29,0.030,28.5,,,,CLEAR,24,2,,0.880,,,,Not in service,REVIEWED,,,,,,367,34,0,0,0,401,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**!,,,,6.327645051,SCREENING,2,352.0,c2h6* co*,10.71118978,556,0.803358807,d1816_2*,1.1,,,116,,0.749915179,0.037,,,20150916T174050Z,,,789,193,64.29719085,,
10049361,D-561921,OLTC REACTOR,MAIN,077-5TC,7/30/2015,2015-08-03,2015-09-01,,077-5TC,,4544,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Unit not in service,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20150916T181257Z,,,,,,,
10049362,6992970,XFMR,MAIN,0077-12,7/30/2015,2015-08-03,2015-09-01,,0077-12,50,,UPSI,,,ROUTINE,,,,BOTTOM,24,18903,55875,1,53,1498,2.0,5.0,1.0,,,7.6,,42.0,,34,19,0.056,23.4,,,,CLEAR,34,1.5,,0.880,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,28.26415094,SCREENING,9,352.0,o2*,6.063057778,1003,0.118270101,ift*,2.4,,,34,,0.046058036,0.338,,,20150916T174900Z,,,86,8,68.09319168,,
10049363,D-552923,LTC,MAIN,77-11TC,7/30/2015,2015-08-03,2015-09-01,,77-11TC,,324171,UPSI,,,ROUTINE,,,,BOTTOM,619,23796,59606,304,42,635,1061.0,69.0,5881.0,,,9.2,,23.0,,41,29,0.052,23.2,,,,CLEAR,41,3.5,,0.882,,,,,REVIEWED,,,,,,100,0,0,0,0,100,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.180411495,0.226973684,,SCREENING,13,170.0,,,717,,ift* color*,2.2,,,1113,,,0.399,,,20150916T180302Z,,,7976,1434,,,
10049363,D-552923,XFMR,MAIN,0077-11,7/30/2015,2015-08-03,2015-09-01,,0077-11,60,,UPSI,,,ROUTINE,,,,BOTTOM,22,2497,62591,59,637,3328,11.0,56.0,0.0,,,6.9,,21.0,,35,14,0.044,22.8,,,,CLEAR,35,2.5,,0.880,,,,,REVIEWED,,,,,,605,57,14,0,0,676,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,,,,5.224,SCREENING,10,352.0,co*,10.4,494,0.838,d1816_2* ift*,1.9,,water*,137,,0.489526786,0.040,,,20150916T174729Z,,,785,126,63.7,,
10049363,D-552923,OLTC REACTOR,MAIN,77-11DV,7/30/2015,2015-08-03,2015-09-01,,77-11DV,,,UPSI,,,ROUTINE,,,,BOTTOM,24,3035,69564,65,705,3509,11.0,61.0,0.0,,,7.7,,24.0,,33,30,0.052,23.7,,,,CLEAR,33,2.5,,0.882,,,,,REVIEWED,,,,,,635,0,14,0,0,649,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,,,,4.977304965,SCREENING,9,170.0,co*!,,488,,d1816_2* ift*,2.2,,,151,,,0.044,,,20150916T175653Z,,,866,137,,,
10049364,C-06548-5-1,LTC,MAIN,080-3TC,7/30/2015,2015-08-03,2015-09-01,,080-3TC,,57624,UPSI,,,ROUTINE,,,,BOTTOM,20,25627,64633,49,20,461,192.0,18.0,278.0,,,9.1,,34.0,,39,26,0.030,31.3,,,,CLEAR,39,1.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.690647482,0.367346939,,SCREENING,12,154.0,,,,,,1.0,,,49,,,0.397,,,20150916T195349Z,,,577,259,,,
10049364,C-06548-5-1,XFMR,MAIN,00080-3,7/30/2015,2015-08-03,2015-09-01,,00080-3,50,,UPSI,,,ROUTINE,,,,BOTTOM,15,2301,75409,8,23,1460,5.0,34.0,0.0,,,7.9,,,,54,30,0.024,29.2,,,,PARTICLES,54,1.5,,0.884,,,,,REVIEWED,,,,,,61,14,0,0,0,75,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,63.47826087,SCREENING,20,356.0,h2!,5.329225957,778,0.059865362,,0.8,,water* relsaturation*,19,,0.19290625,0.031,,,20150916T194938Z,,,85,47,77.96017998,,
10049365,01-8226-60990-1,LTC,MAIN,014-1TC,7/30/2015,2015-08-03,2015-09-01,,014-1TC,,56530,UPSI,,,ROUTINE,,,,BOTTOM,0,20503,53799,1,33,573,7.0,0.0,0.0,,,7.5,,34.0,,41,,0.024,31.3,,,,CLEAR,41,2,,0.880,,,,Unable to reach sample valve,REVIEWED,,,,,,54,23,0,0,0,77,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,13,154.0,,,794,,color*,0.8,,,6,,,0.381,,,20150916T161429Z,,,41,8,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-1,7/30/2015,2015-08-03,2015-09-01,,00014-1,55,,UPSI,,,ROUTINE,,,,BOTTOM,9,3868,81888,13,87,3700,10.0,9.0,0.0,,,9.0,,34,,39,18,0.036,29.1,,,,PARTICLES,39,1.5,,0.88,,,,,REVIEWED,,,,,,151,0,5,0,0,156,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,42.52873563,SCREENING,12,356.0,,8.499335994,666.0065865,0.101090316,d1816_2*,1.237113402,,water*,25,,0.129133929,0.047,,,20150916T161234Z,,,128,32,84.29990389,,
10049366,C-04371-5-4,LTC,MAIN,010-1TC,7/30/2015,2015-08-03,2015-09-01,,010-1TC,,88017,UPSI,,,ROUTINE,,,,BOTTOM,67,27449,66952,26,24,451,62.0,5.0,222.0,,,9.5,,35,,27,27,0.028,27.9,,,,CLEAR,27,2.5,,0.881,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.3,0.2,,SCREENING,5,170.0,,,,,color*,1.003584229,,,90,,,0.410,,,20150916T144037Z,,,406,93,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-1,7/30/2015,2015-08-03,2015-09-01,,00010-1,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,2656,77688,1,13,581,2.0,12.0,0.0,,,8.1,,46,,15,17,0.036,37.2,,,,CLEAR,15,1,,0.879,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,44.69230769,SCREENING,-7,736.0,,10.16326878,894.2253595,0.013124118,,0.967741935,,,2,,0.062852679,0.034,,,20150916T143901Z,,,28,15,86.34782188,,
10049367,C-04969-5-3,LTC,MAIN,009-1TC,7/30/2015,2015-08-03,2015-09-01,,009-1TC,,80558,UPSI,,,ROUTINE,,,,BOTTOM,339,26403,65080,286,43,968,846.0,68.0,3158.0,,,9.7,,31,,44,44,0.05,24,,,,PARTICLES,44,1.5,,0.881,,,,,REVIEWED,,,,,,45,0,0,0,0,45,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.26789107,0.237762238,,SCREENING,15,108.0,,,816.2249961,,ift*,2.083333333,,,612,,,0.406,,,20150916T143717Z,,,4740,1200,,,
10049367,C-04969-5-3,XFMR,MAIN,00009-1,7/30/2015,2015-08-03,2015-09-01,,00009-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,3578,79404,0,9,197,0.0,0.0,0.0,,,8.3,,43,,32,47,0.056,32,,,,CLEAR,32,3,,0.88,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,21.88888889,SCREENING,8,108.0,,12.5,905.0220912,0.008001785,,1.75,,relsaturation*,2,,0,0.045,,,20150916T143540Z,,,9,0,91.63892762,,
10049409,C-04969-5-2,XFMR,Main,747,7/30/2015,2015-08-03,2015-09-01,,747,44,,UPSI,,,ROUTINE,,,,BOTTOM,0,2929,82670,5,92,1581,1.0,1.0,0.0,,,8.7,,48,,20,14,0.014,43.8,,,,PARTICLES,20,0.5,,0.872,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,17.18478261,SCREENING,-1,356.0,,12.12086123,1047.114846,0.083051847,,0.319634703,,,17,,0.026165179,0.035,,,20150917T193149Z,,,99,7,87.65841925,,
10049409,C-04969-5-2,LTC,MAIN,00747TC,7/30/2015,2015-08-03,2015-09-01,,00747TC,,46378,UPSI,,,ROUTINE,,,,BOTTOM,0,27276,66254,1,9,551,5.0,1.0,0.0,,,9.4,,,,28,31,0.02,43,,,,PARTICLES,28,1,,0.88,,,,,REVIEWED,,,,,,21,12,0,0,0,33,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,170.0,,,910.7944872,,,0.465116279,,,2,,,0.412,,,20150917T193312Z,,,16,7,,,
10049408,60593,XFMR,Main,748,7/30/2015,2015-08-03,2015-09-01,,748,51,,UPSI,,,ROUTINE,,,,BOTTOM,0,6493,93345,1,13,388,0.0,0.0,0.0,,,10.0,,41,,23,12,0.012,43.1,,,,CLEAR,23,0.5,,0.872,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,29.84615385,SCREENING,1,356.0,,12.0574056,1030.545718,0.010400827,,0.278422274,,,2,,0.00346875,0.070,,,20150917T193428Z,,,14,1,98.11102362,,
10049408,60593,LTC,MAIN,00748TC,7/30/2015,2015-08-03,2015-09-01,,00748TC,,42063,UPSI,,,ROUTINE,,,,BOTTOM,2,26992,68368,1,34,443,4.0,1.0,0.0,,,9.6,,,,81,90,0.016,44.3,,,,PARTICLES,81,0.5,,0.822,,,,,REVIEWED,,,,,,25,12,0,0,0,37,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,29,170.0,,,889.1599975,,,0.361173815,,,8,,,0.395,,,20150917T193546Z,,,42,6,,,
10049335,A5513,LTC,MAIN,00132TC,7/30/2015,2015-08-03,2015-09-01,,00132TC,,,UPSI,,,ROUTINE,,,,BOTTOM,395,24756,62312,124,93,1153,548.0,45.0,2562.0,,,9.2,,21,,53,45,0.048,29.6,,,,PARTICLES,53,2.5,,0.872,,,,,REVIEWED,,,,,,52,26,0,0,0,78,LTC_RESISTIVE_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.2,0.4,,SCREENING,19,170.0,,,798.284759,,color*,1.621621622,,,625,,,0.397,,,20150918T121840Z,,,3767,717,,,
10049335,A5513,XFMR,MAIN,132,7/30/2015,2015-08-03,2015-09-01,,132,55,,UPSI,,,ROUTINE,,,,BOTTOM,0,1966,78289,3,16,302,1.0,18.0,0.0,,,8.1,,45.0,,23,11,0.020,31.6,,,,CLEAR,23,1,,0.878,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,18.875,SCREENING,1,356.0,,9.2,1030.545718,0.018,d1816_2*,0.6,,,3,,0.0901875,0.025,,,20150918T121537Z,,,38,22,79.1,,
10049336,70292-2,LTC,MAIN,078-5TC,7/30/2015,2015-08-03,2015-09-01,,078-5TC,,183206,UPSI,,,ROUTINE,,,,BOTTOM,4,24997,62652,2,64,1132,12.0,2.0,4.0,,,8.9,,44.0,,35,46,0.040,29.4,,,,CLEAR,35,2.5,,0.870,,,,,REVIEWED,,,,,,33,0,0,0,0,33,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,10,170.0,,,854.7103029,,color*,1.4,,,16,,,0.399,,,20150916T132154Z,,,88,16,,,
10049336,70292-2,XFMR,MAIN,00078-5,7/30/2015,2015-08-03,2015-09-01,,00078-5,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,3389,64470,17,664,3074,44.0,3.0,0,,,7.2,,25.0,,22,12,0.040,30.5,,,,CLEAR,22,2.5,,0.871,,,,,REVIEWED,,,,,,30,12,0,0,0,42,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.630,SCREENING,0,356.0,co*,11.88221551,866.5367844,0.762427925,d1816_2*,1.3,,,122.18,,0.275973214,0.053,,,20150916T125350Z,,,730,64,68.19099315,,
10049370,6533114,DIV,MAIN,26-1DIV,7/30/2015,2015-08-03,2015-09-01,,26-1DIV,,832101,UPSI,,,ROUTINE,,,,BOTTOM,3628,20379,56344,1556,497,3205,2648.0,149.0,10589.0,,,9.9,,30.0,,43,37,0.030,34.0,,,,PARTICLES,43,1.5,,0.878,,,,,REVIEWED,,,,,,44,0,0,0,0,44,LTC_DIVERTER_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.3,0.1,,SCREENING,15,154.0,ch4* c2h4* c2h2*,,819.013521,,,0.9,,,4604,,,0.362,,,20150916T165444Z,,,19067,4353,,,
10049370,6533114,XFMR,MAIN,00026-1,7/30/2015,2015-08-03,2015-09-01,,00026-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,3,6466,76167,7,143,2660,10.0,9.0,1.0,,,8.5,,34.0,,32,26,0.046,29.2,,,,PARTICLES,32,2,,0.880,,,,Old seepage on ground,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,18.601,SCREENING,8,345.0,,10.9,813.4977624,0.142,d1816_2*,1.6,,,29,,0.120745536,0.085,,,20150916T165140Z,,,173,26,84.5,,
10049370,6533114,SEL,MAIN,026-1SW,7/30/2015,2015-08-03,2015-09-01,,026-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,5,23919,70132,17,45,1101,103.0,9.0,302.0,,,9.6,,31.0,,45,38,0.028,32.9,,,,PARTICLES,45,1.5,,0.878,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.341059603,0.529411765,,INITIAL,16,0.0,c2h2* c2h6/ch4* c2h4/c2h2*,,899.5063326,,,0.9,,,39,,,0.341,,,20150916T165309Z,,,481,129,,,
10049371,6533113,DIV,MAIN,07-1DIV,7/30/2015,2015-08-03,2015-09-01,,07-1DIV,,125139,UPSI,,,ROUTINE,,,,BOTTOM,135,25619,62869,117,76,1031,963.0,87.0,3293.0,,,9.4,,27.0,,55,47,0.070,30.8,,,,PARTICLES,55,2.5,,0.882,,,,,REVIEWED,,,,,,53,0,0,0,0,53,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.292438506,0.743589744,,SCREENING,20,154.0,,,795.9211801,,color*,2.3,,,427,,,0.407,,,20150916T142845Z,,,4671,1167,,,
10049371,6533113,XFMR,MAIN,00007-1,7/30/2015,2015-08-03,2015-09-01,,00007-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,134,6129,89537,3,20,1517,2.0,1.0,0.0,,,9.7,,32.0,,34,27,0.024,40.2,,,,PARTICLES,34,1,,0.881,,,,Tap changer,REVIEWED,,,,,,77,0,0,0,0,77,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,75.85,SCREENING,9,736.0,h2*^!,4.179511893,749.5740785,0.254413295,d1816_2*,0.6,,,138,,0.023875,0.068,,,20150916T142342Z,,,160,6,98.36796956,,
10049371,6533113,SEL,MAIN,007-1SW,7/30/2015,2015-08-03,2015-09-01,,007-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,13,4881,83035,7,18,19142,11.0,2.0,7.0,,,10.7,,24.0,,60,55,0.064,35.2,,,,PARTICLES,60,1.5,,0.882,,,,Tap changer - Old seepage,REVIEWED,,,,,,0,0,0,0,0,0,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,1.571428571,0.285714286,,SCREENING,22,154.0,,,,,,1.8,,,17,,,0.059,,,20150916T142638Z,,,58,20,,,
10049372,930993,LTC,MAIN,011-ATC,7/30/2015,2015-08-03,2015-09-01,,011-ATC,,289458,UPSI,,,ROUTINE,,,,BOTTOM,3497,18994,51286,26022,134,1483,98963.0,15790.0,3702.0,,,22.0,28,,,57,47,0.040,30.0,,,,CLEAR,57,1.5,,0.880,,,,,REVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,26.73230686,0.606794251,,SCREENING,21,154.0,,,798.284759,,,1.3,,,5302,,662.0798795,0.370,,,20150917T181855Z,,,148108,140775,,,
10049372,930993,XFMR,MAIN,00011-A,7/30/2015,2015-08-03,2015-09-01,,00011-A,45,,UPSI,,,ROUTINE,,,,BOTTOM,0,5458,77532,1,11,253,3,2,0,,,8.3,,28,,24,16,0.03,30.8,,,,CLEAR,24,1,,0.88,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,42580,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,23,SCREENING,2,345,,10.66596433,875.0977053,0.010950947,d1816_2*,0.974025974,,,2.025,,0.025758929,0.070396739,,,20150917T181455Z,,,17,6,83.31850143,,
10049373,D-589468,LTC,MAIN,012-ATC,7/30/2015,2015-08-03,2015-09-01,,012-ATC,,79244,UPSI,,,ROUTINE,,,,BOTTOM,309,24753,66833,207,62,719,801.0,58.0,4140.0,,,9.8,,32.0,,52,38,0.026,33.8,,,,PARTICLES,52,1.5,,0.880,,,,,REVIEWED,,,,,,43,22,0,0,0,65,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.193478261,0.280193237,,SCREENING,19,154.0,,,821.8661555,,,0.8,,,663,,,0.370,,,20150917T182220Z,,,5577,1066,,,
10049373,D-589468,XFMR,MAIN,00012-A,7/30/2015,2015-08-03,2015-09-01,,00012-A,58,,UPSI,,,ROUTINE,,,,BOTTOM,13,5150,91502,24,78,1224,3.0,48.0,0.0,,,9.8,,27.0,,18,8,0.020,38.0,,,,PARTICLES,18,1,,0.880,,,,,REVIEWED,,,,,,20,12,0,0,0,32,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.69230769,SCREENING,-3,345.0,,7.3,916.8485727,0.095,d1816_2*,0.5,,,27,,0.297549107,0.056,,,20150917T182034Z,,,166,75,93.4,,
10049374,C-179420,LTC,MAIN,079-3TC,7/30/2015,2015-08-03,2015-09-01,,079-3TC,40,291370,UPSI,,,ROUTINE,,,,BOTTOM,77,22286,59469,42,58,645,190.0,19.0,908.0,,,8.4,,30.0,,32,26,0.044,25.6,,,,PARTICLES,32,2,,0.880,,,,,REVIEWED,,,,,,98,15,0,0,0,113,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.209251101,0.452380952,,SCREENING,8,154.0,,3.6,720,0.393,color*,1.7,,,163,,,0.375,,,20150916T133131Z,,,1294,251,76.3,,
10049374,C-179420,XFMR,MAIN,00079-3,7/30/2015,2015-08-03,2015-09-01,,00079-3,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,4277,78483,9,52,727,7.0,4.0,0.0,,,8.4,,41.0,,20,16,0.080,25.2,,,,CLEAR,20,3,,0.880,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,13.981,SCREENING,-1,356.0,,11.0,813.4977624,0.051,,3.2,,,9,,0.080446429,0.054,,,20150916T132947Z,,,72,20,85.3,,
10049522,6530050,DIV,MAIN,079-4TC,7/30/2015,2015-08-03,2015-09-01,,079-4TC,38,24193,UPSI,,,ROUTINE,,,,BOTTOM,111,22809,56553,50,32,853,179.0,12.0,1065.0,,,8.2,,28.0,,33,29,0.068,30.1,,,,CLEAR,33,2,,0.880,,,,,REVIEWED,,,,,,77,19,0,0,0,96,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.168075117,0.24,,SCREENING,9,154.0,,3.5,749.5740785,0.481,color*,2.3,,,205,,,0.403,,,20150916T193311Z,,,1449,241,74.2,,
10049522,6530050,XFMR,MAIN,00079-4,7/30/2015,2015-08-03,2015-09-01,,00079-4,38,,UPSI,,,ROUTINE,,,,BOTTOM,133,12701,97052,4,331,4240,5.0,2.0,0.0,,,8.4,,32.0,,25,22,0.148,17.7,,,,CLEAR,25,2,,0.879,,,,,REVIEWED,,,,,,57,0,0,0,0,57,TRN_IEEE_INC_69KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,12.810,SCREENING,3,356.0,h2*! co! o2*,6.2,786.8928984,0.445,d1816_2* ift*,8.4,,,193,,0.045459821,0.131,,,20150916T191638Z,,,475,11,111.6,,
107542,E40220712,XFMR,MAIN,794,7/30/2015,2015-08-03,2015-09-01,,794,50,,UPSI,,,ROUTINE,,,,BOTTOM,0,3959,82065,1,12,377,0.0,0.0,0.0,,,8.6,,25.0,,9,5,0.008,41.2,,,,CLEAR,9,0.5,,0.867,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,31.417,SCREENING,-16,352.0,,12.0,,0.011,d1816_2*,0.2,,,2,,0.00346875,0.048,,,20150916T140039Z,,,13,1,85.5,,
107542,E40220712,LTC,MAIN,795,7/30/2015,2015-08-03,2015-09-01,,795,,7685,UPSI,,,ROUTINE,,,,BOTTOM,0,21540,53397,1,24,534,4.0,0.0,0.0,,,7.6,,28.0,,14,17,0.014,36.4,,,,CLEAR,14,1,,0.880,,,,,REVIEWED,,,,,,21,20,0,32,0,73,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-8,170.0,,,910.7944872,,,0.4,,,4,,,0.403,,,20150916T140241Z,,,29,5,,,
107541,E40210612,XFMR,Main,792,7/30/2015,2015-08-03,2015-09-01,,792,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,3824,84816,3,15,347,0.0,1.0,0.0,,,8.9,,49,,20,11,0.014,44.1,,,,PARTICLES,20,0.5,,0.866,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,23.133,SCREENING,-1,352.0,,8.2,,0.018,,0.317460317,,,5,,0.014580357,0.045,,,20150917T194720Z,,,21,4,88.2,,
107541,E40210612,LTC,MAIN,000792A,7/30/2015,2015-08-03,2015-09-01,,000792A,,10563,UPSI,,,ROUTINE,,,,BOTTOM,3,23753,58300,1,25,520,4.0,1.0,0.0,,,8.3,,35,,38,44,0.018,38.9,,,,CLEAR,38,1,,0.878,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,170.0,,,866.5367844,,,0.462724936,,,8,,,0.407,,,20150917T194833Z,,,34,6,,,
10049512,A6981T,LTC,MAIN,79-12TC,7/30/2015,2015-08-03,2015-09-01,,79-12TC,,,UPSI,,,ROUTINE,,,,BOTTOM,64,23244,57800,55,54,1312,451.0,51.0,863.0,,,8.4,,32,,47,43,0.036,34.6,,,,CLEAR,47,1.5,,0.883,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_RESISTIVE_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.5,0.9,,SCREENING,16,170.0,,,889.1599975,,,1.040462428,,,150,,,0.402,,,20150916T194127Z,,,1538,557,,,
10049512,A6981T,XFMR,MAIN,0079-12,7/30/2015,2015-08-03,2015-09-01,,0079-12,55,,UPSI,,,ROUTINE,,,,BOTTOM,0,4876,93606,8,26,700,5.0,11.0,0.0,,,9.9,,31,,19,9,0.028,29,,,,PARTICLES,19,1,,0.886,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,26.92307692,SCREENING,-2,356.0,,9.7,,0.024,d1816_2*,0.965517241,,,5,,0.096901786,0.052,,,20150916T193142Z,,,50,24,96.1,,
10049550,19790-10101,LTC,MAIN,0252-TC,7/30/2015,2015-08-03,2015-09-01,,0252-TC,,90503,UPSI,,,ROUTINE,,,,BOTTOM,0,23501,57743,1,18,823,2.0,0.0,1.0,,,8.2,,32,,47,54,0.038,35,,,,CLEAR,47,2,,0.885,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,16,170.0,,,,,color*,1.085714286,,,3,,,0.407,,,20150918T134345Z,,,22,3,,,
10049550,19790-10101,XFMR,MAIN,252,7/30/2015,2015-08-03,2015-09-01,,252,44,,UPSI,,,ROUTINE,,,,BOTTOM,0,4839,81295,1,52,1514,1.0,1.0,0.0,,,8.8,,57,,7,5,0.028,42.8,,,,CLEAR,7,1.5,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,29.11538462,SCREENING,-21,356.0,,12.3,,0.047,,0.654205607,,,9,,0.012290179,0.060,,,20150918T134231Z,,,55,3,87.3,,
10049338,C-06262-5-1,SEL,MAIN,751,7/30/2015,2015-08-03,2015-09-01,,751,,,UPSI,,,ROUTINE,,,,BOTTOM,6,24622,64838,2,48,601,2.0,0.0,0.0,,,9.0,,50,,62,66,0.128,16.8,,,,PARTICLES,62,2.5,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,0.0,,SCREENING,23,149.0,,,961.1062755,,ift* color*,7.619047619,,,15,,,0.380,,,20150917T193714Z,,,58,4,,,
10049338,C-06262-5-1,DIV,MAIN,079-5TC,7/30/2015,2015-08-03,2015-09-01,,079-5TC,,169116,UPSI,,,ROUTINE,,,,BOTTOM,2,6945,82340,17,31,1582,10.0,260.0,0.0,,,9.1,,32,,36,31,0.088,18.2,,,,CLEAR,36,2.5,,0.884,,,,,UNREVIEWED,,,,,,28,0,0,0,0,28,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,11,345.0,c2h6*,,875.0977053,,ift* color*,4.835164835,,,8,,,0.084,,,20150916T181646Z,,,320,287,,,
10049429,70270-1,LTC,MAIN,00T12TC,7/30/2015,2015-08-03,2015-09-01,,00T12TC,,180610,UPSI,,,ROUTINE,,,,BOTTOM,28,15806,56750,5,163,2690,13.0,6.0,0.0,,,7.5,,58,,56,53,0.18,19.1,,,,PARTICLES,56,3,,0.88,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,20,149.0,,,833.9815409,,ift* color*,9.42408377,,,58,,,0.279,,,20150917T181059Z,,,215,24,,,
