equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049429,70270-1,XFMR,MAIN,0000T12,7/30/2015,2015-08-03,2015-09-01,,0000T12,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,5766,90627,5,17,2119,2.0,41.0,0.0,,,9.9,,45,,12,16,0.048,31.4,,,,PARTICLES,12,3,,0.89,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,124.647,SCREENING,-11,352.0,,8.5,929.9221414,0.016,d1816_2*,1.52866242,,,3,,0.197776786,0.064,,,20150917T180750Z,,,65,48,104.3,,
10049338,C-06262-5-1,XFMR,MAIN,00079-5,7/30/2015,42219,42248,,00079-5,,,UPSI,,,ROUTINE,,,,BOTTOM,0,4397,80045,16,14,1636,10,249,0,,,8.6,,25,,28,25,0.036,24.9,,,,PARTICLES,28,2,,0.889,,,,,UNREVIEWED,,,,,,44,11,0,0,0,55,TRN_IEEE_INC_69_288KV,2,T2,90,42305,High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,116.8571429,SCREENING,5,352,c2h6*,,819.013521,,d1816_2* ift*,1.445783133,,water*,2.67,,,0.054931601,,,20150916T191838Z,,,289,275,,,
10049385,3153111,XFMR,MAIN,118,7/30/2015,42219,42248,,118,45,,UPSI,,,ROUTINE,,,,BOTTOM,0,1564,87856,4,36,1465,17,3,0,,,9.1,,48,,35,23,0.038,27.6,,,,CLEAR,35,2,,0.88,,,,,REVIEWED,,,,,,34,9,0,0,0,43,TRN_IEEE_INC_69KV,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,40.69444444,SCREENING,10,352,,10.21090022,851.0060237,0.0331381,,1.376811594,,water*,6.735,,0.105401786,0.017801858,,,20150918T120420Z,,,60,24,91.80643335,,
10049386,P-660338,XFMR,MAIN,00079-1,7/30/2015,2015-08-03,42248,,00079-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,6,10935,63020,17,477,8279,50.0,7.0,0.0,,,8.3,,47.0,,17,25,0.048,28.2,,,,CLEAR,17,2.5,,0.884,,,,,REVIEWED,,,,,,540,49,0,0,0,589,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,,,,17.35639413,SCREENING,-5,352.0,co* o2*,11.3,507.8874972,0.518,,1.7,,,93,,0.320553571,0.174,,,20150916T132759Z,,,557,74,78.8,,
106793,3516703,XFMR,MAIN,117,7/30/2015,2015-08-03,2015-09-01,,117,40,,UPSI,,,ROUTINE,,,,BOTTOM,7,1902,80873,149,198,6441,27.0,287.0,0.0,,,9.0,,64.0,,29,23,0.024,32.0,,,,PARTICLES,29,1,,0.880,,,,,REVIEWED,,,,,,36,11,0,0,0,47,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,32.530,SCREENING,6,352.0,ch4* c2h6*,7.8,843.9135712,0.256,,0.8,,,43,,1.840290179,0.024,,,20150918T120250Z,,,668,463,87.2,,
106817,3516702,XFMR,MAIN,0079-11,7/30/2015,2015-08-03,2015-09-01,,0079-11,30,,UPSI,,,ROUTINE,,,,BOTTOM,14,2207,72945,117,224,8005,19.0,195.0,0.0,,,8.4,,41.0,,17,20,0.032,37.6,,,,CLEAR,17,1.5,,0.882,,,,,REVIEWED,,,,,,44,0,0,0,0,44,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,35.737,SCREENING,-5,352.0,c2h6*,8.2,819,0.298,,0.9,,,55,,1.30809375,0.030,,,20150916T193017Z,,,569,331,82.6,,
106818,P650327,XFMR,MAIN,0079-10,7/30/2015,2015-08-03,2015-09-01,,0079-10,50,,UPSI,,,ROUTINE,,,,BOTTOM,118,5558,72306,39,462,8053,13.0,60.0,2.0,,,8.7,,47.0,,20,11,0.068,28.8,,,,PARTICLES,20,3,,0.880,,,,,REVIEWED,,,,,,259,0,0,0,0,259,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, CH4, C2H2) High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose.",1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,,,,17.431,SCREENING,-1,352.0,h2* co* co2/co*,7.0,599.0572103,0.719,,2.4,,,202,,0.470991071,0.077,,,20150916T192851Z,,,694,112,78.0,,
10049379,D-573963,LTC,MAIN,076-2TC,7/30/2015,2015-08-03,2015-09-01,,076-2TC,,26556,UPSI,,,ROUTINE,,,,BOTTOM,969,3707,64446,375,345,2719,1334.0,98.0,6448.0,,,8.0,,18.0,,62,40,0.136,19.4,,,,CLEAR,62,3,,0.882,,,,,REVIEWED,,,,,,73,36,52,0,0,161,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.206885856,0.261333333,,SCREENING,23,170.0,,,756,,ift* color*,7.0,,,1567,,,0.058,,,20150916T173220Z,,,9569,1807,,,
10049379,D-573963,XFMR,MAIN,00076-2,7/30/2015,2015-08-03,2015-09-01,,00076-2,68,,UPSI,,,ROUTINE,,,,BOTTOM,120,3476,68428,16,586,3545,4.0,6.0,0.0,,,7.6,,43.0,,34,10,0.036,29.7,,,,CLEAR,34,1.5,,0.880,,,,,REVIEWED,,,,,,40,0,5,0,0,45,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.049488055,SCREENING,9,345.0,h2* co*,7.7,831,0.900,,1.2,,,226,,0.099133929,0.051,,,20150916T172359Z,,,732,26,68.4,,
10049391,6537375,DIV,MAIN,75-2DIV,7/30/2015,2015-08-03,2015-09-01,,75-2DIV,,43878,UPSI,,,ROUTINE,,,,BOTTOM,9863,15451,56572,2565,938,2345,3583.0,184.0,18283.0,,,11.0,,63.0,,57,40,0.032,28.7,,,,PARTICLES,57,2,,0.878,,,,,REVIEWED,,,,,,48,30,5,0,0,83,LTC_DIVERTER_A,2,,90,2015-10-28,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.195974402,0.071734893,,SCREENING,21,170.0,ch4* c2h4* c2h2*,,808,,color*,1.1,,,11548,,,0.273,,,20150916T184456Z,,,35416,6332,,,
10049391,6537375,XFMR,MAIN,00075-2,7/30/2015,2015-08-03,2015-09-01,,00075-2,50,,UPSI,,,ROUTINE,,,,BOTTOM,3,3027,89856,7,47,932,11.0,38.0,0.0,,,9.4,,60.0,,42,23,0.040,23.1,,,,PARTICLES,42,2,,0.878,,,,Rad flange,REVIEWED,,,,,,109,35,0,0,0,144,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,19.830,SCREENING,14,345.0,,8.3,706,0.049,ift*,1.7,,water*,12,,0.234017857,0.034,,,20150916T183826Z,,,106,56,93.0,,
10049391,6537375,SEL,MAIN,075-2SW,7/30/2015,2015-08-03,2015-09-01,,075-2SW,,,UPSI,,,ROUTINE,,,,BOTTOM,14326,11815,50817,2963,1159,2641,3962.0,199.0,20722.0,,,10.9,,34.0,,53,38,0.034,28.7,,,,CLEAR,53,2,,0.878,,,,,REVIEWED,,,,,,49,0,0,0,0,49,LTC_SELECTOR_A,2,,90,2015-10-28,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.191197761,0.06716166,,SCREENING,19,170.0,ch4* c2h6* c2h4* c2h2*,,806,,color*,1.2,,,16252,,,0.233,,,20150916T184140Z,,,43331,7124,,,
10049392,01-8226-60990-2,LTC,MAIN,008-1TC,7/30/2015,2015-08-03,2015-09-01,,008-1TC,30,209742,UPSI,,,ROUTINE,,,,BOTTOM,0,29135,70681,1,24,605,3.0,0.0,0.0,,,10.0,,36.0,,26,30,0.042,29.1,,,,PARTICLES,26,2,,0.882,,,,,REVIEWED,,,,,,71,30,0,0,0,101,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,4,154.0,,,760,,color*,1.4,,,4,,,0.412,,,20150916T143356Z,,,28,4,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-1,7/30/2015,2015-08-03,2015-09-01,,00008-1,56,,UPSI,,,ROUTINE,,,,BOTTOM,11,1873,88545,5,13,1530,2.0,18.0,0.0,,,9.2,,42.0,,26,12,0.022,30.0,,,,CLEAR,26,2,,0.888,,,,,REVIEWED,,,,,,122,43,0,0,0,165,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,117.6923077,SCREENING,4,352.0,,5.1,692,0.033,,0.7,,,13,,0.101772321,0.021,,,20150916T143031Z,,,49,25,89.1,,
10049510,9307401979,LTC,MAIN,081-8TC,7/30/2015,2015-08-03,2015-09-01,,081-8TC,,34466,UPSI,,,ROUTINE,,,,BOTTOM,45,25292,66425,20,53,504,60.0,5.0,199.0,,,9.3,,28.0,,37,41,0.026,35.5,,,,CLEAR,37,2,,0.880,,,,,REVIEWED,,,,,,10,8,0,0,0,18,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.301507538,0.25,,SCREENING,11,170.0,,,1003,,color*,0.7,,,71,,,0.381,,,20150917T185628Z,,,382,85,,,
10049510,9307401979,XFMR,MAIN,00081-8,7/30/2015,2015-08-03,2015-09-01,,00081-8,42,,UPSI,,,ROUTINE,,,,BOTTOM,2,3768,86345,4,16,899,9.0,11.0,2.0,,,9.1,,30.0,,19,14,0.040,33.4,,,,CLEAR,19,1.5,,0.880,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,56.188,SCREENING,-2,352.0,,7.1,867,0.020,d1816_2*,1.2,,,5,,0.126464286,0.044,,,20150917T185201Z,,,44,24,92.6,,
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV,7/30/2015,2015-08-03,2015-09-01,,22-1DIV,,305825,UPSI,,,ROUTINE,,,,BOTTOM,320,24174,58826,156,45,956,665.0,72.0,1676.0,,,8.7,,25.0,,50,63,0.028,32.7,,,,PARTICLES,50,2,,0.881,,,,,REVIEWED,,,,,,508,0,0,0,6,514,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.4,0.461538462,,SCREENING,18,160.0,,,515,,color*,0.9,,,472,,,0.41094074,,,20150916T163951Z,,,2934,893,,,
10049439,1-0140-25883-1,XFMR,MAIN,00022-1,7/30/2015,42219,42248,,00022-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,23,7279,86064,20,352,4818,13.0,11.0,0.0,,,9.9,,48.0,,32,18,0.036,29.7,,,,CLEAR,32,1.5,,0.876,,,,,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,13.688,SCREENING,8,356.0,,9.6,806,0.340,,1.2,,,87,,0.175705357,0.085,,,20150916T163612Z,,,419,44,92.4,,
10049439,1-0140-25883-1,SEL,MAIN,022-1SW,7/30/2015,2015-08-03,2015-09-01,,022-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,300,24085,58366,151,46,974,647.0,71.0,1610.0,,,8.6,,31.0,,44,57,0.030,32.4,,,,PARTICLES,44,2,,0.881,,,,,REVIEWED,,,,,,561,38,0,0,0,599,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.401863354,0.470198675,,SCREENING,15,160.0,c2h4* c2h2* c2h4/c2h2*,,503,,color*,0.9,,,447,,,0.413,,,20150916T163755Z,Believe this was sampled from Diverter instead of Selector.,,2825,869,,,
10049440,D-573965,XFMR,MAIN,00023-1,7/30/2015,42219,42248,,00023-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,18,6352,80921,22,159,3122,4.0,13.0,0.0,,,9.1,,42.0,,38,21,0.024,37.8,,,,CLEAR,38,1,,0.880,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,19.63522013,SCREENING,12,356.0,,8.5,1015.930712,0.183,,0.6,,water*,47,,,0.078,,,20150916T164517Z,,,216,39,86.3,,
10049440,D-573965,LTC,MAIN,023-1TC,7/30/2015,42219,42248,,023-1TC,,30104,UPSI,,,ROUTINE,,,,BOTTOM,518,21193,56088,327,78,1166,1239.0,88.0,5835.0,,,8.7,,27,,48,62,0.06,31.1,,,,PARTICLES,48,3.5,,0.88,,,,,REVIEWED,,,,,,215,0,0,0,8,223,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.2,0.3,,SCREENING,17,160.0,,,622.16044,,color*,1.92926045,,,1017,,,0.378,,,20150916T164802Z,,,8085,1654,,,
10049440,D-573965,OLTC REACTOR,MAIN,23-1DIV,7/30/2015,42219,42248,,23-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,19,5765,82098,25,170,3282,4.0,13.0,0.0,,,9.1,,31,,34,44,0.022,39,,,,PARTICLES,34,1,,0.878,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,19.30588235,SCREENING,9,356.0,,,1015.930712,,d1816_2*,0.564102564,,,50,,,0.070,,,20150916T165002Z,,,231,42,,,
10049517,C-01590-5-2,DIV,MAIN,00238TC,7/30/2015,42219,42248,,00238TC,,105460,UPSI,,,ROUTINE,,,,BOTTOM,5,24103,65771,26,103,911,65.0,8.0,102.0,,,9.1,,33,,39,51,0.05,26.2,,,,PARTICLES,39,1.5,,0.881,,,,,REVIEWED,,,,,,34,0,0,0,0,34,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.637254902,0.307692308,,INITIAL,12,0.0,,,851.0060237,,,1.908396947,,,33,,,0.366,,,20150918T134117Z,,,309,99,,,
10049517,C-01590-5-2,XFMR,MAIN,238,7/30/2015,42219,42248,,238,43,,UPSI,,,ROUTINE,,,,BOTTOM,0,13566,72856,1,56,696,2.0,1.0,1.0,,,8.7,,44,,18,13,0.03,31.5,,,,CLEAR,18,2,,0.88,,,,,REVIEWED,,,,,,31,20,0,0,0,51,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,12.42857143,SCREENING,-3,356.0,o2*,12.08451812,862.4680875,0.052482242,,0.952380952,,,10,,0.029361607,0.186,,,20150918T133959Z,,,61,4,84.02276081,,
10049517,C-01590-5-2,SEL,MAIN,757,7/30/2015,42219,42248,,757,,105460,UPSI,,,ROUTINE,,,,BOTTOM,31,16791,68317,59,165,1383,121.0,10.0,311.0,,,8.7,,31,,47,61,0.04,30.9,,,,CLEAR,47,1.5,,0.88,,,,,REVIEWED,,,,,,32,37,0,0,0,69,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.389067524,0.169491525,,SCREENING,16,160.0,c2h2* c2h4/c2h2*,,858.5285776,,,1.294498382,,,87,,,0.246,,,20150917T194335Z,,,697,190,,,
10049398,8278436,DIV,MAIN,81-4DIV,7/30/2015,42219,42248,,81-4DIV,30,422524,UPSI,,,ROUTINE,,,,BOTTOM,38,25513,61826,14,41,485,34.0,2.0,191.0,,,8.8,,44,,52,48,0.05,34,,,,PARTICLES,52,1.5,,0.88,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.2,0.1,,SCREENING,19,170.0,,,899.5063326,,,1.470588235,,,61,,,0.413,,,20150917T185920Z,,,320,50,,,
10049398,8278436,XFMR,MAIN,00081-4,7/30/2015,42219,42248,,00081-3,55,,UPSI,,,ROUTINE,,,,BOTTOM,20,2203,83219,37,253,2875,11.0,72.0,2.0,,,8.9,,37,,33,15,0.07,19.3,,,,PARTICLES,33,2,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,2,T,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) High level (*). Thermal fault.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,11.36363636,SCREENING,9,352.0,c2h6*,8.817736626,1066.2425,0.28266087,ift*,3.626943005,,,66,,,0.026,,,20150917T184528Z,,,395,120,84.68938134,,
10049398,8278436,SEL,MAIN,081-4TC,7/30/2015,42219,42248,,081-4TC,55,422524,UPSI,,,ROUTINE,,,,BOTTOM,367,7237,90127,36,334,2379,20.0,55.0,156.0,,,10.1,,37,,37,17,0.076,27,,,,CLEAR,37,2,,0.88,,,,,REVIEWED,,,,,,33,0,0,0,0,33,LTC_SELECTOR_A,3,,30,2015-08-29,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",2,,,,,,,,,,,,,,0.128205128,1.527777778,,SCREENING,11,170.0,c2h2* c2h6/ch4**,4.915899229,854.7103029,0.911196617,color*,2.814814815,,,440,,,0.080,,,20150917T185500Z,,,968,111,95.1154241,,
10049523,8278435,DIV,MAIN,81-1DIV,7/30/2015,2015-08-03,42248,,81-1DIV,30,352357,UPSI,,,ROUTINE,,,,BOTTOM,21,22858,56630,8,25,403,18.0,2.0,91.0,,,8.0,,44.0,,37,35,0.028,33.1,,,,PARTICLES,37,1,,0.879,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.197802198,0.3,,SCREENING,11,170.0,,,1047,,,0.8,,,33,,,0.404,,,20150917T112440Z,,,165,28,,,
10049523,8278435,XFMR,MAIN,00081-1,7/30/2015,42219,42248,,00081-1,47,,UPSI,,,ROUTINE,,,,BOTTOM,13,3127,83547,21,212,3324,18.0,17.0,1.0,,,9.0,,56.0,,50,31,0.124,21.2,,,,CLEAR,50,3,,0.878,,,,,REVIEWED,,,,,,69,27,0,0,0,96,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.679,SCREENING,18,352.0,,9.4,763,0.219,ift*,5.8,,water* relsaturation*,52,,,0.037,,,20150917T111928Z,,,282,56,88.0,,
10049523,8278435,SEL,MAIN,0081-1A,7/30/2015,42219,42248,,0081-1A,30,,UPSI,,,ROUTINE,,,,BOTTOM,26,23958,58883,8,21,386,19.0,2.0,99.0,,,8.3,,21.0,,43,41,0.028,31.7,,,,PARTICLES,43,1,,0.879,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_SELECTOR_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.191919192,0.25,,SCREENING,15,170.0,c2h2*,,1047.114846,,,0.9,,,38,,,0.407,,,20150917T112312Z,,,175,29,,,
10049339,70370-1,LTC,MAIN,078-7TC,7/30/2015,42219,42248,,078-7TC,,122681,UPSI,,,ROUTINE,,,,BOTTOM,2,23353,59116,1,28,594,7.0,0.0,0.0,,,8.3,,44.0,,34,38,0.048,28.6,,,,CLEAR,34,2.5,,0.880,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,9,170.0,,,801,,color*,1.7,,,7,,,0.395,,,20150916T132612Z,,,38,8,,,
10049339,70370-1,XFMR,MAIN,00078-7,7/30/2015,42219,42248,,00078-7,54,,UPSI,,,ROUTINE,,,,BOTTOM,2,1550,52086,82,216,1334,10.0,86.0,0.0,,,5.5,,34.0,,22,11,0.034,32.1,,,,PARTICLES,22,2,,0.887,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,6.176,SCREENING,0,352.0,c2h6*,9.7,980,0.368,d1816_2*,1.1,,,41,,0.689883929,0.030,,,20150916T125912Z,,,396,178,53.3,,
10049340,70153-1,XFMR,MAIN,00078-6,7/30/2015,42219,42248,,00078-6,68,,UPSI,,,ROUTINE,,,,BOTTOM,31,4325,80866,6,33,2592,11.0,7.0,0.0,,,8.8,,40.0,,24,7,0.050,30.1,,,,CLEAR,24,1.5,,0.868,,,,Above BV seepage or plug; Old seepage,REVIEWED,,,,,,33,17,0,0,0,50,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,78.54545455,SCREENING,2,352.0,h2!,5.150271018,855,0.091426329,d1816_2*,1.7,,,37,,0.10,0.053,,,20150916T125640Z,,,88,24,80.12835075,,
10049399,D-574903,LTC,MAIN,038-1TC,7/30/2015,42219,42248,,038-1TC,,32261,UPSI,,,ROUTINE,,,,BOTTOM,754,1928,56427,402,122,1365,1612.0,144.0,6660.0,,,8.7,,27.0,,49,40,0.070,23.7,,,,CLEAR,49,2,,0.880,,,,,REVIEWED,,,,,,189,0,0,0,0,189,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.242042042,0.358208955,,SCREENING,17,153.0,,,638,,ift* color*,3.0,,,1333,,,0.034,,,20150916T170142Z,,,9694,2158,,,
10049399,D-574903,XFMR,MAIN,00038-1,7/30/2015,42219,42248,,00038-1,49,,UPSI,,,ROUTINE,,,,BOTTOM,15,3378,58398,124,658,2951,12.0,90.0,0.0,,,6.6,,55.0,,23,13,0.028,29.1,,,,PARTICLES,23,1.5,,0.885,,,,,REVIEWED,,,,,,155,0,0,0,0,155,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,,,,4.485,SCREENING,1,345.0,ch4* c2h6* co*,10.3,663,0.914,,1.0,,,134,,0.8615625,0.058,,,20150916T165943Z,,,899,226,62.3,,
10049400,D-575065,LTC,MAIN,075-5TC,7/30/2015,42219,42248,,075-5TC,,74865,UPSI,,,ROUTINE,,,,BOTTOM,757,20180,54033,377,59,1104,1468.0,121.0,6460.0,,,8.5,,37.0,,56,44,0.034,31.0,,,,CLEAR,56,2,,0.879,,,,,REVIEWED,,,,,,69,0,0,0,0,69,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.227244582,0.320954907,,SCREENING,20,153.0,,,763,,color*,1.1,,,1306,,,0.373,,,20150916T184318Z,,,9242,1966,,,
10049400,D-575065,XFMR,MAIN,00075-5,7/30/2015,42219,42248,,00075-5,56,,UPSI,,,ROUTINE,,,,BOTTOM,39,3094,65908,99,569,3790,14.0,61.0,0.0,,,7.4,,61.0,,39,18,0.034,28.5,,,,CLEAR,39,2,,0.892,,,,,REVIEWED,,,,,,239,0,9,0,0,248,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,6.661,SCREENING,12,345.0,co*,9.2,609.0291712,0.769,,1.2,,water*,142,,0.663089286,0.047,,,20150916T184010Z,,,782,174,68.2,,
105871,TP-839,LTC,MAIN,00681TC,7/30/2015,42219,42248,,00681TC,,12715,UPSI,,,ROUTINE,,,,BOTTOM,0,26219,63599,1,24,503,2.0,0.0,0.0,,,9.0,,40.0,,36,42,0.018,36.3,,,,PARTICLES,36,0.5,,0.883,,,,,REVIEWED,,,,,,28,0,0,0,0,28,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,154.0,,,875,,,0.5,,,4,,,0.412,,,20150917T191410Z,,,27,3,,,
105871,TP-839,XFMR,MAIN,681,7/30/2015,42219,42248,,681,45,,UPSI,,,ROUTINE,,,,BOTTOM,2,7161,28655,8,321,1114,3.0,1.0,0.0,,,3.7,,47.0,,22,15,0.012,43.2,,,,CLEAR,22,0.5,,0.883,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,3.470,SCREENING,0,356.0,,12.0,,0.742,,0.3,,,60,,0.045866071,0.250,,,20150917T191250Z,,,335,12,34.2,,
103022,G1686-04,LTC,MAIN,000583A,7/30/2015,42219,42248,,000583A,,276823,UPSI,,,ROUTINE,,,,BOTTOM,0,23812,62039,1,63,637,10.0,1.0,2.0,,,8.7,,39.0,,32,36,0.030,32.0,,,,CLEAR,32,1.5,,0.876,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,154.0,,,834,,,0.9,,,12,,,0.384,,,20150917T191124Z,,,77,12,,,
103022,G1686-04,XFMR,MAIN,583,7/30/2015,2015-08-03,42248,,583,30,,UPSI,,,ROUTINE,,,,BOTTOM,34,6785,54408,14,686,1611,4.0,3.0,0.0,,,6.4,,45.0,,33,39,0.020,38.9,,,,CLEAR,33,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,2.348396501,SCREENING,9,356.0,co*,10.2,,0.956,d1816_2*,0.5,,water* relsaturation*,158,,0.079674107,0.125,,,20150917T191004Z,,,741,21,64.7,,
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV,7/30/2015,42219,42248,,21-1DIV,35,,UPSI,,,ROUTINE,,,,BOTTOM,155,23339,54690,37,38,691,147.0,19.0,385.0,,,8.0,,28,,43,42,0.028,31.6,,,,CLEAR,43,1.5,,0.878,,,,Counter not working,REVIEWED,,,,,,357,23,0,0,0,384,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.4,0.5,,SCREENING,15,170.0,,3.943592038,559.2376525,0.503466761,,0.886075949,,,195,,,0.427,,,20150916T163438Z,,,781,203,73.31554564,,
10049438,1-0140-25883-2,XFMR,MAIN,00021-1,7/30/2015,42219,42248,,00021-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,4,3388,76445,4,43,512,7.0,45.0,0.0,,,8.0,,42,,36,29,0.07,25.4,,,,CLEAR,36,2,,0.879,,,,,REVIEWED,,,,,,65,0,0,0,0,65,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,11.90697674,SCREENING,11,352.0,,7.9,770.5961838,0.054,,2.755905512,,water*,12,,0.234241071,0.044,,,20150916T162336Z,,,103,56,82.6,,
10049438,1-0140-25883-2,SEL,MAIN,021-1SW,7/30/2015,42219,42248,,021-1SW,35,,UPSI,,,ROUTINE,,,,BOTTOM,159,23735,55180,38,36,661,148.0,19.0,388.0,,,8.0,,25,,51,50,0.032,31.1,,,,CLEAR,51,1.5,,0.878,,,,,REVIEWED,,,,,,392,0,0,0,0,392,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.4,0.5,,SCREENING,18,170.0,c2h2* c2h4/c2h2*,3.931860236,547.6325523,0.506706665,,1.028938907,,,199,,,0.430,,,20150916T163156Z,,,788,205,74.08422978,,
10049496,6537376,DIV,MAIN,0130DIV,7/30/2015,42219,42248,,0130DIV,35,403689,UPSI,,,ROUTINE,,,,BOTTOM,239,22834,56742,127,68,702,682.0,55.0,1914.0,,,8.3,,26,,49,48,0.03,34.7,,,,PARTICLES,49,1.5,,0.878,,,,,REVIEWED,,,,,,83,0,0,0,0,83,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.4,0.4,,SCREENING,17,170.0,,3.6,740.2634022,1.003,,0.864553314,,,415,,,0.402,,,20150918T120901Z,,,3085,864,75.6,,
10049496,6537376,XFMR,MAIN,130,7/30/2015,42219,42248,,130,42,,UPSI,,,ROUTINE,,,,BOTTOM,2,8276,77909,1,95,1019,10.0,2.0,0.0,,,8.7,,50,,32,24,0.042,28.8,,,,PARTICLES,32,2,,0.874,,,,,REVIEWED,,,,,,47,0,0,0,0,47,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,10.72631579,SCREENING,8,352.0,o2*,10.99486894,810.8291834,0.090807708,,1.458333333,,,19,,0.058290179,0.106,,,20150918T120555Z,,,110,13,86.51416499,,
10049496,6537376,SEL,MAIN,00130TC,7/30/2015,42219,42248,,00130TC,,,UPSI,,,ROUTINE,,,,BOTTOM,230,26821,65681,128,65,724,672.0,54.0,1865.0,,,9.6,,24,,57,52,0.03,31,,,,CLEAR,57,1.5,,0.878,,,,,REVIEWED,,,,,,105,0,0,0,0,105,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.360321716,0.421875,,SCREENING,21,170.0,c2h4* c2h2* c2h4/c2h2*,,711.0887717,,,0.967741935,,,401,,,0.408,,,20150918T120716Z,,,3014,854,,,
10049548,E30111101,LTC,MAIN,00339TC,7/30/2015,42219,42248,,00339TC,,98301,UPSI,,,ROUTINE,,,,BOTTOM,0,23782,61466,1,50,668,39.0,1.0,6.0,,,8.6,,34,,31,40,0.016,36.1,,,,PARTICLES,31,1.5,,0.882,,,,,REVIEWED,,,,,,26,0,0,0,0,26,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,160.0,c2h2*,,884.2933292,,,0.443213296,,,10,,,0.387,,,20150918T113635Z,,,97,41,,,
10049548,E30111101,XFMR,MAIN,339,7/30/2015,42219,42248,,339,38,,UPSI,,,ROUTINE,,,,BOTTOM,16,4972,86024,70,56,1245,3.0,30.0,0.0,,,9.2,,40,,12,10,0.014,34.2,,,,CLEAR,12,0.5,,0.881,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,22.23214286,SCREENING,-11,356.0,,6.310632712,1047.114846,0.097749483,d1816_2*,0.409356725,,,26,,0.381977679,0.058,,,20150918T113515Z,,,175,103,94.54881699,,
10049557,G1079-01,LTC,MAIN,00341TC,7/30/2015,2015-08-03,2015-09-01,,00341TC,,83472,UPSI,,,ROUTINE,,,,BOTTOM,0,22597,59190,1,69,776,27.0,1.0,6.0,,,8.3,,24.0,,12,16,0.038,40.7,,,,PARTICLES,12,1,,0.881,,,,,REVIEWED,,,,,,21,14,5,0,0,40,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-11,160.0,c2h2*,,910.7944872,,,0.9,,,13,,,0.382,,,20150918T114822Z,,,104,29,,,
10049557,G1079-01,XFMR,MAIN,341,7/30/2015,42219,42248,,341,40,,UPSI,,,ROUTINE,,,,BOTTOM,4,4542,88879,3,22,852,1.0,1.0,0.0,,,9.4,,33.0,,28,23,0.024,35.4,,,,PARTICLES,28,0.5,,0.884,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,38.727,SCREENING,5,356.0,,7.6,1031,0.026,d1816_2*,0.7,,water*,8,,0.019227679,0.051,,,20150918T114649Z,,,31,5,96.4,,
10049342,70223-1,LTC,MAIN,013-ATC,7/30/2015,42219,42248,,013-ATC,,112524,UPSI,,,ROUTINE,,,,BOTTOM,0,6344,63395,2,15,625,6.0,1.0,9.0,,,9.0,,56.0,,41,47,0.030,32.7,,,,PARTICLES,41,2.5,,0.880,,,,,REVIEWED,,,,,,103,0,0,0,0,103,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,13,170.0,c2h2*,,713,,color*,0.9,,,4,,,0.100,,,20150917T183315Z,,,33,9,,,
10049342,70223-1,XFMR,MAIN,00013-A,7/30/2015,42219,42248,,00013-A,29,,UPSI,,,ROUTINE,,,,BOTTOM,14,4675,82961,5,13,689,8.0,10.0,0.0,,,8.8,,30.0,,49,61,0.030,37.3,,,,PARTICLES,49,2,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,53,SCREENING,17,352.0,h2!,4.874550479,,0.041413297,d1816_2*,0.8,,water* relsaturation*,16,,0.096263393,0.056,,,20150917T182345Z,,,50,23,94.61335222,,
10049428,70270-2,LTC,MAIN,00T11TC,7/30/2015,42219,42248,,00T11TC,,144905,UPSI,,,ROUTINE,,,,BOTTOM,8,23895,64633,2,81,1024,14.0,1.0,0.0,,,9.0,,31.0,,47,52,0.064,23.0,,,,CLEAR,47,3,,0.880,,,,,REVIEWED,,,,,,94,0,0,0,0,94,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,16,170.0,,,725,,ift* color*,2.8,,,23,,,0.370,,,20150917T180918Z,,,106,17,,,
10049428,70270-2,XFMR,MAIN,0000T11,7/30/2015,42219,42248,,0000T11,57,,UPSI,,,ROUTINE,,,,BOTTOM,0,5697,93561,2,22,1585,6.0,4.0,0.0,,,10.1,,22.0,,25,11,0.028,29.9,,,,PARTICLES,25,1.5,,0.870,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,72.045,SCREENING,3,352.0,,10.5,991,0.019,d1816_2*,0.9,,water*,4,,0.051517857,0.061,,,20150917T180558Z,,,34,12,96.0,,
10049405,RFR-2366-2,LTC,MAIN,076-3TC,7/30/2015,42219,42248,,076-3TC,,281606,UPSI,,,ROUTINE,,,,BOTTOM,341,20953,57101,190,207,1284,413.0,39.0,1347.0,,,8.2,,35.0,,51,,0.022,32.1,,,,PARTICLES,51,1.5,,0.883,,,,,REVIEWED,,,,,,37,12,0,0,0,49,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.306607275,0.205263158,,SCREENING,18,154.0,,,841,,,0.7,,,492,,,0.367,,,20150916T173408Z,,,2537,642,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-3,7/30/2015,42219,42248,,00076-3,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,4900,83379,26,25,1315,109.0,116.0,6.0,,,9.0,,30.0,,23,13,0.022,36.2,,,,PARTICLES,23,1,,0.876,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,52.6,SCREENING,1,356.0,c2h6* c2h4* c2h2*,4.807098826,1066,0.05261219,d1816_2*,0.6,,,9,,1.155486607,0.059,,,20150916T172429Z,,,284,251,87.56096267,,
10049406,RFR-2366-1,LTC,MAIN,076-9TC,7/30/2015,42219,42248,,076-9TC,,253596,UPSI,,,ROUTINE,,,,BOTTOM,2524,14246,57921,810,966,3241,2068.0,296.0,5561.0,,,8.8,,28.0,,59,48,0.060,26.0,,,,CLEAR,59,2.5,,0.881,,,,,REVIEWED,,,,,,83,0,0,0,0,83,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.371875562,0.365432099,,SCREENING,22,154.0,,,740.2634022,,color*,2.3,,,3174,,,0.246,,,20150916T190055Z,,,12225,3174,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-9,7/30/2015,42219,42248,,00076-9,50,,UPSI,,,ROUTINE,,,,BOTTOM,7,5522,98059,17,105,1227,12.0,31.0,1.0,,,10.5,,28.0,,26,14,0.032,29.4,,,,PARTICLES,26,1.5,,0.878,,,,Right rads,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,11.686,SCREENING,4,356.0,,8.9,953,0.097,d1816_2*,1.1,,,26,,0.256558036,0.056,,,20150916T185451Z,,,173,60,102.8,,
10049513,50003-101-01,LTC,MAIN,177-4TC,7/30/2015,42219,42248,,177-4TC,,222090,UPSI,,,ROUTINE,,,,BOTTOM,0,27672,67478,1,13,513,2.0,1.0,1.0,,,9.6,,21.0,,94,97,0.026,27.7,,,,PARTICLES,94,1.5,,0.884,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,33,154.0,,,930,,,0.9,,,2,,,0.410,,,20150918T131740Z,,,18,4,,,
10049513,50003-101-01,XFMR,MAIN,00177-4,7/30/2015,42219,42248,,00177-4,48,,UPSI,,,ROUTINE,,,,BOTTOM,0,6561,75121,2,41,1151,1.0,1.0,0.0,,,8.3,,17.0,,31,18,0.022,35.5,,,,PARTICLES,1,1,,0.880,,,,,REVIEWED,,,,,,26,16,0,0,0,42,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil. FQ sample moisture is inconsistent with DGA moisture.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,28.073,SCREENING,7,356.0,,12.0,884,0.040,d1816_2* fq_water*,0.6,,,7,,0.015758929,0.087,,,20150918T131526Z,,,45,4,80.7,,
10049407,RBP-1049-1,LTC,MAIN,077-4TC,7/30/2015,42219,42248,,077-4TC,39,385621,UPSI,,,ROUTINE,,,,BOTTOM,760,14518,59407,142,223,2400,247.0,17.0,1468.0,,,7.9,,23.0,,95,79,0.380,13.8,,,,CLEAR,95,2.5,,0.882,,,,,REVIEWED,,,,,,51,95,0,0,0,146,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.168256131,0.11971831,,SCREENING,33,154.0,,4.06794981,801,2.335409756,ift* color*,27.5,,,921,,,0.244,,,20150916T191250Z,,,2857,406,73.49570413,,
10049407,RBP-1049-1,XFMR,MAIN,00077-4,7/30/2015,42219,42248,,00077-4,50,,UPSI,,,ROUTINE,,,,BOTTOM,3,2176,73946,32,63,649,8.0,94.0,1.0,,,7.7,,24.0,,42,23,0.048,21.0,,,,CLEAR,42,2.5,,0.886,,,,,REVIEWED,,,,,,41,13,0,0,0,54,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,10.3015873,SCREENING,14,356.0,c2h6*,7.684428213,827.7760409,0.089367498,d1816_2* ift*,2.3,,water*,15,,0.55296875,0.029,,,20150916T190821Z,,,201,134,76.33062657,,
10049560,90009101-02,LTC,MAIN,00372TC,7/30/2015,42219,42248,,00372TC,,180216,UPSI,,,ROUTINE,,,,BOTTOM,0,22740,55692,1,8,420,1.0,0.0,0.0,,,7.9,,34.0,,22,29,0.034,39.2,,,,PARTICLES,22,1.5,,0.888,,,,,REVIEWED,,,,,,28,15,0,20,0,63,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,170.0,,,875,,,0.9,,,1,,,0.408,,,20150917T195225Z,,,10,2,,,
10049560,90009101-02,XFMR,MAIN,372,7/30/2015,42219,42248,,372,39,,UPSI,,,ROUTINE,,,,BOTTOM,2,14344,44357,6,479,2019,1.0,1.0,0.0,,,6.1,,50.0,,12,10,0.024,45.6,,,,PARTICLES,12,1,,0.891,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.215,SCREENING,-11,352.0,co* o2*,12.2,,0.679,,0.5,,,88,,0.029633929,0.323,,,20150917T195048Z,,,489,8,56.1,,
10049561,90009101-01,LTC,MAIN,00337TC,7/30/2015,2015-08-03,2015-09-01,,00337TC,,170106,UPSI,,,ROUTINE,,,,BOTTOM,0,24408,58874,1,8,439,1.0,0.0,1.0,,,8.4,,28,,20,26,0.036,30.5,,,,CLEAR,20,1.5,,0.883,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-1,170.0,,,843.9135712,,,1.2,,,2,,,0.415,,,20150918T113344Z,,,11,2,,,
10049561,90009101-01,XFMR,MAIN,337,7/30/2015,2015-08-03,2015-09-01,,337,40,,UPSI,,,ROUTINE,,,,BOTTOM,3,15923,52351,12,582,3019,2.0,3.0,0.0,,,7.2,,58,,15,12,0.020,33.2,,,,CLEAR,15,1,,0.892,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,5.187,SCREENING,-7,352.0,co* o2*,12.1,1030.545718,0.709,,0.6,,,108,,0.06,0.304,,,20150918T113212Z,,,602,17,65.5,,
10049343,XCS-7057-1,LTC,MAIN,002-2TC,7/30/2015,2015-08-03,42248,,002-2TC,,184325,UPSI,,,ROUTINE,,,,BOTTOM,579,24923,65338,212,93,1340,566.0,36.0,2080.0,,,9.5,,31,,40,31,0.06,25.4,,,,CLEAR,40,2.5,,0.881,,,,,REVIEWED,,,,,,64,0,0,0,0,64,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.272115385,0.169811321,,SCREENING,13,170.0,,,772.5200074,,color*,2.362204724,,,771,,,0.381,,,20150916T160639Z,,,3566,814,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-2,7/30/2015,42219,42248,,00002-2,30,,UPSI,,,ROUTINE,,,,BOTTOM,39,1885,81921,73,143,1006,8.0,92.0,0.0,,,8.5,,27,,43,51,0.124,17.3,,,,CLEAR,43,3.5,,0.888,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,7.035,SCREENING,15,736.0,ch4! c2h6*,6.5,1016,0.231,d1816_2* ift*,7.2,,water* relsaturation*,65,,0.674415179,0.023,,,20150916T160325Z,,,355,173,91.6,,
10049344,70320-1,LTC,MAIN,002-1TC,7/30/2015,42219,42248,,002-1TC,30,158482,UPSI,,,ROUTINE,,,,BOTTOM,5,21681,63928,2,222,1768,38.0,1.0,1.0,,,8.8,,47,,51,43,0.076,30.0,,,,CLEAR,51,3,,0.880,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,18,170.0,,,834,,color*,2.5,,,46,,,0.339,,,20150916T160455Z,,,269,41,,,
10049344,70320-1,XFMR,MAIN,00002-1,7/30/2015,42219,42248,,00002-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,4,2336,74523,159,358,3606,32.0,1730.0,0.0,,,8.1,,30.0,,22,21,0.042,26.4,,,,CLEAR,22,3,,0.877,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,4,T1,7,2015-08-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,10.0726257,SCREENING,0,352.0,ch4* c2h6*^^^! co*,6.9,905,0.508,d1816_2*,1.6,,,69,,7.921450893,0.031,,,20150916T160141Z,,,2283,1921,82.3,,
10049337,70512-A,LTC,MAIN,079-6TC,7/30/2015,42219,42248,,079-6TC,,126492,UPSI,,,ROUTINE,,,,BOTTOM,4,27380,67280,1,39,728,3.0,1.0,0.0,,,9.5,,34,,37,40,0.074,29.9,,,,CLEAR,37,1.5,,0.881,,,,,REVIEWED,,,,,,46,0,0,0,0,46,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,170.0,,,813,,,2.5,,,11,,,0.407,,,20150916T193446Z,,,48,5,,,
10049337,70512-A,XFMR,MAIN,00079-5,7/30/2015,42219,42248,,00079-6,45,,UPSI,,,ROUTINE,,,,BOTTOM,0,2725,86023,2,22,898,1.0,5.0,0.0,,,9.0,,50,,21,14,0.056,30.2,,,,CLEAR,21,2,,0.880,,,,,REVIEWED,,,,,,20,10,0,0,0,30,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,40.818,SCREENING,0,352.0,,11.3,916.8485727,0.020,,1.9,,,4,,0.032455357,0.032,,,20150916T192055Z,,,30,8,90.5,,
107685,C859794C,XFMR,MAIN,773,7/30/2015,42219,42248,,773,30,,UPSI,,,ROUTINE,,,,BOTTOM,188,5482,77994,49,345,9776,36.0,55.0,0.0,,,9.4,,30,,45,54,0.060,25.4,,,,PARTICLES,45,2,,0.876,,,,Padmount doors locked,REVIEWED,,,,,,200,56,7,0,0,263,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,,,,28.336,SCREENING,16,1207.0,h2*^,5.7,631.134287,0.714,d1816_2*,2.4,,water* relsaturation*,251,,,0.070,,,20150917T194555Z,,,673,140,90.7,,
10049378,C-04371-5-1,LTC,MAIN,001-6TC,7/30/2015,42219,42248,,001-6TC,,954842,UPSI,,,ROUTINE,,,,BOTTOM,20,24398,61319,16,56,488,49.0,1.0,140.0,,,8.6,,34.0,,44,35,0.062,24.7,,,,PARTICLES,44,3,,0.881,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.35,0.0625,,SCREENING,15,154.0,,,825,,ift* color*,2.5,,,42,,,0.398,,,20150916T144818Z,,,282,66,,,
10049378,C-04371-5-1,XFMR,MAIN,00001-6,7/30/2015,42219,42248,,00001-6,50,,UPSI,,,ROUTINE,,,,BOTTOM,41,17890,62100,1,68,1370,1.0,2.0,0.0,,,8.1,,34,,20,11,0.058,24.6,,,,PARTICLES,20,2,,0.879,,,,,REVIEWED,,,,,,86,6,0,0,0,92,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,20.147,SCREENING,-1,356.0,o2*,5.68503055,736,0.161683968,d1816_2*,2.4,,,53,,0.016464286,0.288,,,20150916T144451Z,,,113,4,73.81886687,,
