equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049498,51439-A,LTC,MAIN,00267TC,7/30/2015,42219,42248,,00267TC,30,122534,UPSI,,,ROUTINE,,,,BOTTOM,0,24659,59775,5,17,592,40.0,4.0,13.0,,,8.5,,30.0,,40,40,0.034,29.3,,,,PARTICLES,40,1.5,,0.882,,,,,REVIEWED,,,,,,81,0,0,0,9,90,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154.0,c2h2*,,743,,,1.2,,,5,,,0.413,,,20150918T135324Z,,,79,49,,,
10049498,51439-A,XFMR,MAIN,267,7/30/2015,42219,42248,,267,56,,UPSI,,,ROUTINE,,,,BOTTOM,0,7691,83863,1,65,1420,1.0,1.0,0.0,,,9.3,,28.0,,18,8,0.020,36.9,,,,PARTICLES,18,1,,0.883,,,,,REVIEWED,,,,,,7,6,0,0,0,13,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,21.84615385,SCREENING,-3,356.0,,12.3,1047,0.056,d1816_2*,0.5,,,12,,0.012290179,0.092,,,20150918T135200Z,,,68,3,87.9,,
10049345,51331-A,XFMR,MAIN,00081-5,7/30/2015,42219,42248,,00081-5,42,,UPSI,,,ROUTINE,,,,BOTTOM,7,4452,87009,23,186,2390,6.0,39.0,0.0,,,9.4,,43.0,,14,10,0.030,32.0,,,,CLEAR,14,1,,0.890,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,12.84946237,SCREENING,-8,356.0,,10.0,,0.176,d1816_2*,0.9,,,41,,0.270455357,0.051,,,20150917T184741Z,,,261,68,94.0,,
10049346,70292-1,LTC,MAIN,030-1TC,7/30/2015,42219,42248,,030-1TC,,210242,UPSI,,,ROUTINE,,,,BOTTOM,2,26388,67147,1,48,712,9.0,1.0,1.0,,,9.4,,26.0,,37,46,0.026,31.2,,,,CLEAR,37,1.5,,0.876,,,,,REVIEWED,,,,,,37,22,0,0,0,59,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,170.0,,,841,,,0.8,,,11,,,0.393,,,20150916T165804Z,,,62,11,,,
10049346,70292-1,XFMR,MAIN,00030-1,7/30/2015,42219,42248,,00030-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,3,4994,60057,12,742,6114,31.0,4.0,0.0,,,7.2,,45,,30,17,0.032,35.0,,,,CLEAR,30,2,,0.874,,,,,REVIEWED,,,,,,76,23,0,0,0,99,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,8.240,SCREENING,7,356.0,co*,12.0,751,0.889,d1816_2*,0.9,,water*,137,,0.202388393,0.083,,,20150916T165623Z,,,792,47,65.1,,
10049527,19189-10101,LTC,MAIN,00222TC,7/30/2015,42219,42248,,00222TC,,176980,UPSI,,,ROUTINE,,,,BOTTOM,0,26085,62303,0,8,477,1.0,0.0,0.0,,,8.9,,56,,42,48,0.022,35.7,,,,CLEAR,42,1,,0.878,,,,,REVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,14,170.0,,,880,,,0.6,,,1,,,0.419,,,20150918T133516Z,,,9,1,,,
10049527,19189-10101,XFMR,MAIN,222,7/30/2015,42219,42248,,222,48,,UPSI,,,ROUTINE,,,,BOTTOM,0,3231,79677,4,129,2286,0.0,1.0,0.0,,,8.5,,34.0,,31,18,0.022,40.4,,,,CLEAR,31,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,17.72093023,SCREENING,7,356.0,,12.3,,0.120,d1816_2*,0.5,,water*,23,,0.018049107,0.041,,,20150918T133359Z,,,134,5,83.6,,
10049547,G711-01,XFMR,MAIN,342,7/30/2015,42219,42248,,342,52,,UPSI,,,ROUTINE,,,,BOTTOM,8,13435,62070,5,417,2990,18.0,3.0,0.0,,,7.9,,47.0,,20,10,0.024,31.9,,,,CLEAR,20,1,,0.882,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.170263789,SCREENING,-1,356.0,c2h4! co*! o2*,11.3034812,1047.114846,0.469589582,,0.8,,,83,,0.113517857,0.216,,,20150918T114940Z,,,451,26,71.08336088,,
10049412,D-577892,LTC,MAIN,052-1TC,7/30/2015,42219,42248,,052-1TC,,15343,UPSI,,,ROUTINE,,,,BOTTOM,458,23275,65844,346,159,1514,1159.0,65.0,6188.0,,,9.9,,24.0,,50,70,0.054,25.0,,,,PARTICLES,50,2,,0.879,,,,,REVIEWED,,,,,,130,28,0,0,16,174,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.2,0.2,,SCREENING,18,170.0,,,684.5876136,,ift* color*,2.2,,,999,,,0.353,,,20150916T182211Z,,,8375,1570,,,
10049412,D-577892,XFMR,MAIN,00052-1,7/30/2015,42219,42248,,00052-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,5,1251,9461,4,22,279,1.0,12.0,0.0,,,1.1,,41.0,,28,16,0.020,31.7,,,,CLEAR,28,1,,0.878,,,,,REVIEWED,,,,,,70,0,0,0,0,70,TRN_IEEE_INC_69KV,1,,365,2016-07-29,(Initial sample). No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,12.68181818,INITIAL,5,0.0,,6.965546291,761.40056,0.258782291,,0.6,,,9,,0.068611607,0.132,,,20150916T182036Z,,,44,17,10.38591771,,
10049368,RFP-34653-1,LTC,MAIN,001-4TC,7/30/2015,42219,42248,,001-4TC,,200201,UPSI,,,ROUTINE,,,,BOTTOM,3587,16854,67136,506,405,1782,628.0,30.0,3678.0,,,9.5,,35.0,,50,71,0.052,27.4,,,,PARTICLES,50,1.5,,0.880,,,,,REVIEWED,,,,,,34,0,0,0,0,34,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.17074497,0.059288538,,SCREENING,18,170.0,,,851.0060237,,,1.9,,,3964,,,0.251,,,20150916T144634Z,,,8834,1164,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-4,7/30/2015,42219,42248,,00001-4,50,,UPSI,,,ROUTINE,,,,BOTTOM,6,1099,75482,29,77,1731,8.0,46.0,0.0,,,7.8,,37.0,,17,9,0.024,39.0,,,,PARTICLES,17,1.5,,0.880,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,22.48051948,SCREENING,-5,352.0,,8.158425836,894.2253595,0.103445446,,0.6,,,20,,0.32978125,0.015,,,20150916T144302Z,,,166,83,77.38402876,,
10049341,70370-B,LTC,MAIN,014-ATC,7/30/2015,42219,42248,,014-ATC,,133848,UPSI,,,ROUTINE,,,,BOTTOM,0,21819,54047,1,15,486,2.0,1.0,1.0,,,7.6,,28.0,,30,35,0.030,29.8,,,,CLEAR,30,1.5,,0.890,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154,,,1047.114846,,,1.006711409,,,2.81,,,0.403704183,,,20150917T183620Z,,,20,4,,,
10049341,70370-B,XFMR,MAIN,00014-A,7/30/2015,42219,42248,,00014-A,42,,UPSI,,,ROUTINE,,,,BOTTOM,3,3353,64447,35,535,2521,12.0,9.0,0.0,,,7.1,,46,,25,19,0.030,34.5,,,,PARTICLES,25,2,,0.880,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,4.712,SCREENING,3,356.0,co*,11.7,1031,0.618,,0.9,,water*,99,,0.21,0.052,,,20150917T183457Z,,,594,56,70.0,,
10049511,MLL-5343-2,LTC,MAIN,00116TC,7/30/2015,42219,42248,,00116TC,,185633,UPSI,,,ROUTINE,,,,BOTTOM,9,24115,67846,10,117,1211,39.0,5.0,14.0,,,9.3,,46.0,,62,64,0.040,27.4,,,,CLEAR,62,2,,0.880,,,,,REVIEWED,,,,,,19,0,0,0,0,19,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,23,154.0,c2h2*,,923.2132569,,color*,1.5,,,32,,,0.355,,,20150918T120111Z,,,194,54,,,
10049511,MLL-5343-2,XFMR,MAIN,116,7/30/2015,42219,42248,,116,56,,UPSI,,,ROUTINE,,,,BOTTOM,0,2979,88504,13,13,1011,52.0,45.0,0.0,,,9.3,,30,,29,13,0.016,35.8,,,,CLEAR,29,0.5,,0.874,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,2,T3,90,2015-10-28,High level (*). No recent significant increases. Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,77.769,SCREENING,6,356.0,c2h4*,5.1,1089,0.023,d1816_2*,0.4,,water*,3,,0.474589286,0.034,,,20150918T115944Z,,,123,110,89.7,,
10049415,D-589470,LTC,MAIN,76-12TC,7/30/2015,42219,42248,,76-12TC,,55385,UPSI,,,ROUTINE,,,,BOTTOM,150,19328,54557,134,102,767,652.0,60.0,2773.0,,,7.9,,21.0,,57,40,0.080,24.1,,,,CLEAR,57,3,,0.879,,,,,REVIEWED,,,,,,261,0,0,0,0,261,LTC_NONDIVERTER_A,1,,365,42580,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.235124414,0.447761194,,SCREENING,21,154,,,598.1027122,,ift* color*,3.319502075,,,399.98,,,0.354271679,,,20150916T190526Z,,,3871,846,,,
10049415,D-589470,XFMR,MAIN,0076-12,7/30/2015,42219,42248,,0076-12,60,,UPSI,,,ROUTINE,,,,BOTTOM,3,4587,87118,8,10,1368,4.0,31.0,0.0,,,9.3,,24,,27,11,0.026,31.6,,,,PARTICLES,27,1,,0.882,,,,,REVIEWED,,,,,,39,0,4,0,0,43,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,136.800,SCREENING,5,345.0,,5.6,834,0.019,d1816_2*,0.8,,,5,,0.175736607,0.053,,,20150916T185743Z,,,56,43,88.1,,
10049416,D-589469,LTC,MAIN,076-8TC,7/30/2015,42219,42248,,076-8TC,,178257,UPSI,,,ROUTINE,,,,BOTTOM,315,21033,57874,225,110,860,949.0,72.0,4404.0,,,8.6,,46.0,,53,38,0.084,21.7,,,,PARTICLES,53,3.5,,0.879,,,,,REVIEWED,,,,,,325,42,0,0,0,367,LTC_NONDIVERTER_A,1,,365,42580,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.215485922,0.32,,SCREENING,19,154,,,570.8904683,,ift* color*,3.870967742,,,701.355,,,0.363427446,,,20150916T185925Z,,,6075,1246,,,
10049416,D-589469,XFMR,MAIN,00076-8,7/30/2015,42219,42248,,00076-8,60,,UPSI,,,ROUTINE,,,,BOTTOM,10,1802,83822,46,130,4557,22.0,80.0,0.0,,,9.0,,25.0,,34,13,0.030,29.9,,,,CLEAR,34,1.5,,0.878,,,,,REVIEWED,,,,,,50,0,0,0,0,50,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,35.05384615,SCREENING,9,345.0,c2h6*,8.015170535,803.1514273,0.159261148,d1816_2*,1.0,,,34,,0.595732143,0.021,,,20150916T185310Z,,,288,148,83.77801277,,
106813,9699-1,XFMR,MAIN,00091-1,7/30/2015,2015-08-03,2015-09-01,,00091-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,3,22842,70323,19,32,1114,55.0,9.0,3.0,,,9.4,,44,,15,19,0.030,36.0,,,,CLEAR,15,1,,0.870,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69_288KV,2,T3,90,42305,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,34.8125,SCREENING,-7,356,ch4! c2h4*! o2*,6.796342441,858.5285776,0.04419373,d1816_2*,0.833333333,,,9.825,,0.396348214,0.324815494,,,20150917T190415Z,,,121,83,91.70202011,,
106813,9699-1,LTC,MAIN,091-1TC,7/30/2015,42219,42248,,091-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,26403,64064,6,21,648,24.0,1.0,203.0,,,9.1,,38,,31,39,0.024,30.3,,,,CLEAR,31,1.5,,0.884,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_RESISTIVE_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.118226601,0.166666667,,SCREENING,7,153.0,,,1030.545718,,,0.792079208,,,22,,,0.412,,,20150917T190534Z,,,257,31,,,
106810,9501-1,XFMR,MAIN,00046-1,7/30/2015,42219,42248,,00046-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,5,11954,68919,3,163,1706,37.0,1.0,3.0,,,8.3,,44,,23,27,0.034,32.0,,,,CLEAR,23,2,,0.880,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,10.466,SCREENING,1,356.0,,10.3,1089,0.173,d1816_2*,1.1,,,35,,,0.173,,,20150916T171537Z,,,212,41,83.4,,
10049347,70301-1,LTC,MAIN,043-1TC,7/30/2015,42219,42248,,043-1TC,28,169635,UPSI,,,ROUTINE,,,,BOTTOM,0,25670,63626,2,24,658,30.0,4.0,11.0,,,9.0,,31,,47,61,0.030,34.9,,,,CLEAR,47,2,,0.876,,,,,REVIEWED,,,,,,59,0,0,0,0,59,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,16,170.0,c2h2*,,783,,color*,0.9,,,6,,,0.403,,,20150916T170910Z,,,71,36,,,
10049347,70301-1,XFMR,MAIN,00043-1,7/30/2015,42219,42248,,00043-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,0,4686,61642,28,434,2044,29.0,5.0,0.0,,,6.9,,33,,22,12,0.022,35.0,,,,CLEAR,22,2,,0.870,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.710,SCREENING,0,356.0,co*,11.80773885,930,0.520552016,d1816_2*,0.6,,,79,,0.25,0.076,,,20150916T170403Z,,,496,62,65.80051915,,
10049348,MLL-5343-1,LTC,MAIN,020-1TC,7/30/2015,42219,42248,,020-1TC,,195228,UPSI,,,ROUTINE,,,,BOTTOM,4,24577,62126,20,80,1190,129.0,16.0,56.0,,,8.8,,33,,51,42,0.034,31.7,,,,CLEAR,51,1.5,,0.878,,,,,REVIEWED,,,,,,40,0,0,0,0,40,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,18,170.0,c2h2*,,831,,,1.1,,,25,,,0.396,,,20150916T162155Z,,,305,165,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-1,7/30/2015,42219,42248,,00020-1,58,,UPSI,,,ROUTINE,,,,BOTTOM,0,2245,78426,7,6,521,2.0,18.0,0.0,,,8.1,,37,,37,16,0.026,33.6,,,,CLEAR,37,1.5,,0.878,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,86.833,SCREENING,11,356.0,,6.6,1047,0.010,d1816_2*,0.8,,water*,1,,0.108709821,0.029,,,20150916T161953Z,,,33,27,78.6,,
10049520,A6980,LTC,MAIN,017-2TC,7/30/2015,42219,42248,,017-2TC,,,UPSI,,,ROUTINE,,,,BOTTOM,155,20958,59158,125,185,2028,713.0,87.0,1064.0,,,8.4,,20.0,,48,44,0.03,31.6,,,,CLEAR,48,2,,0.879,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_RESISTIVE_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.670112782,0.7,,SCREENING,17,170.0,c2h4* c2h6/ch4* c2h4/c2h2*,,952.5453546,,color*,0.949367089,,,284,,,0.354,,,20150916T161820Z,,,2329,925,,,
10049520,A6980,XFMR,MAIN,00017-2,7/30/2015,42219,42248,,00017-2,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,2002,76867,3,11,521,3.0,7.0,0.0,,,7.9,,13,,34,41,0.018,39.0,,,,PARTICLES,34,1,,0.871,,,,,REVIEWED,,,,,,17,7,0,0,0,24,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,47.364,SCREENING,9,352.0,,9.8,937,0.012,d1816_2*,0.5,,water* relsaturation*,2,,0.053566964,0.026,,,20150916T164332Z,,,24,13,85.8,,
10049350,C-05742-5-1,LTC,MAIN,017-1TC,7/30/2015,42219,42248,,017-1TC,,131159,UPSI,,,ROUTINE,,,,BOTTOM,33,19451,56763,35,119,888,124.0,11.0,195.0,,,7.8,,32,,43,43,0.052,29.1,,,,PARTICLES,43,2.5,,0.876,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.635897436,0.314285714,,SCREENING,15,170.0,,,,,color*,1.8,,,72,,,0.343,,,20150916T161625Z,,,517,170,,,
10049350,C-05742-5-1,XFMR,MAIN,00017-1,7/30/2015,42219,42248,,00017-1,67,,UPSI,,,ROUTINE,,,,BOTTOM,0,2453,81183,3,10,1226,1.0,12.0,0.0,,,8.5,,59,,30,9,0.032,32.5,,,,CLEAR,30,1,,0.884,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,122.600,SCREENING,7,352.0,,8.5,871,0.012,,1.0,,water*,2,,0.065142857,0.030,,,20150916T164040Z,,,26,16,79.3,,
10049417,7000087,XFMR,MAIN,00081-3,7/30/2015,42219,42248,,00081-3,51,,UPSI,,,ROUTINE,,,,BOTTOM,8,5220,82111,3,50,951,3.0,31.0,0.0,,,8.8,,27,,30,16,0.052,28.2,,,,PARTICLES,30,3,,0.878,,,,,REVIEWED,,,,,,2,0,0,0,0,2,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,19.020,SCREENING,7,352.0,,7.6,1202.562858,0.063,d1816_2*,1.8,,water*,17,,0.153745536,0.064,,,20150917T112138Z,,,95,37,86.1,,
10049418,7000084,XFMR,MAIN,00081-6,7/30/2015,42219,42248,,00081-6,55,,UPSI,,,ROUTINE,,,,BOTTOM,13,5204,83138,20,147,1383,6.0,68.0,0.0,,,9.0,,47,,15,7,0.072,27.7,,,,CLEAR,15,3,,0.880,,,,,REVIEWED,,,,,,15,10,0,0,0,25,TRN_IEEE_INC_69_288KV,2,T2,90,2015-10-28,"Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.408,SCREENING,-7,352.0,h2! ch4! c2h6*,8.5,953,0.165,,2.6,,,40,,0.38,0.063,,,20150917T184908Z,,,254,94,86.1,,
10049419,7000085,XFMR,MAIN,00081-7,7/30/2015,42219,42248,,00081-7,55,,UPSI,,,ROUTINE,,,,BOTTOM,12,1247,81035,14,75,1964,5.0,83.0,0.0,,,8.4,,50,,22,10,0.080,24.3,,,,CLEAR,22,4,,0.880,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,2,T2,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,26.187,SCREENING,0,352.0,c2h6*,7.2,1016,0.104,ift*,3.3,,,26,,0.42,0.015,,,20150917T185035Z,,,189,102,81.7,,
10049420,7000880,XFMR,MAIN,3189,7/30/2015,42219,42248,,3189,41,,UPSI,,,ROUTINE,,,,BOTTOM,3,5521,82231,10,60,1028,34.0,7.0,0.0,,,8.9,,29,,13,10,0.020,34.3,,,,CLEAR,13,1,,0.884,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,17.133,SCREENING,-10,352.0,,8.7,1066,0.064,d1816_2*,0.6,,,14,,0.221915179,0.067,,,20150916T140441Z,,,114,51,89.7,,
10049421,7000882,XFMR,MAIN,8455,7/30/2015,42219,42248,,8455,50,,UPSI,,,ROUTINE,,,,BOTTOM,8,1481,82932,42,94,1367,18.0,169.0,0.0,,,8.6,,42,,11,6,0.022,33.8,,,,CLEAR,11,1.5,,0.880,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,14.543,SCREENING,-13,352.0,c2h6*,7.2,980.2339297,0.127,d1816_2*,0.7,,,25,,0.93,0.018,,,20150916T140910Z,,,331,229,85.1,,
10049422,7000881,XFMR,MAIN,7696,7/30/2015,42219,42248,,7696,58,,UPSI,,,ROUTINE,,,,BOTTOM,5,5194,89131,39,142,2025,23.0,112.0,0.0,,,9.7,,29,,11,5,0.026,31.4,,,,CLEAR,11,1.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,14.261,SCREENING,-13,352.0,c2h6*,8.6,1030.545718,0.148,d1816_2*,0.828025478,,,31,,0.71,0.058,,,20150916T140727Z,,,321,174,91.2,,
10049423,RFP-3465-2,LTC,MAIN,079-7TC,7/30/2015,42219,42248,,079-7TC,,278025,UPSI,,,ROUTINE,,,,BOTTOM,2250,16993,59492,523,473,2491,1000,66,4696,,,8.8,,31,,37,44,0.056,22.9,,,,PARTICLES,37,2.5,,0.88,,,,,REVIEWED,,,,,,142,0,0,0,0,142,LTC_NONDIVERTER_A,1,,365,42580,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.212947189,0.126195029,,SCREENING,11,170,,,673.6319016,,ift* color*,2.445414847,,,2725.82,,,0.285635043,,,20150916T193628Z,,,9008,1589,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-7,7/30/2015,42219,42248,,00079-7,50,,UPSI,,,ROUTINE,,,,BOTTOM,21,2604,93111,7,27,1315,9.0,60.0,0.0,,,9.7,,33,,20,11,0.046,23.0,,,,PARTICLES,20,1,,0.879,,,,,REVIEWED,,,,,,69,0,5,0,15,89,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,48.704,SCREENING,-1,352.0,h2!,5.1,763.1859741,0.064,d1816_2* ift*,2.0,,,26,,0.316553571,0.028,,,20150916T192337Z,,,124,76,96.1,,
100015,100190503,LTC,MAIN,00381TC,7/30/2015,42219,42248,,00381TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,24574,64402,2,55,755,36.0,3.0,76.0,,,9.0,,55,,33,41,0.050,35.9,,,,CLEAR,33,1.5,,0.800,,,,Counter not found,REVIEWED,,,,,,67,0,0,0,0,67,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,170.0,c2h2*,,767,,,1.4,,,19,,,0.382,,,20150918T110711Z,,,174,41,,,
100015,100190503,XFMR,MAIN,381,7/30/2015,42219,42248,,381,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,3457,81686,1,6,247,0,1,0,,,8.5,,43.0,,15,12,0.01,42,,,,PARTICLES,15,0.5,,0.881,,,,,REVIEWED,,,,,,9,0,6,0,0,15,TRN_IEEE_INC_69KV,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,41.16666667,SCREENING,-7,352,,11.31846997,1015.930712,0.005687304,,0.238095238,,,1.08,,0.007642857,0.042320593,,,20150918T110440Z,,,8,2,88.11795254,,
10068201,G1686-02,LTC,MAIN,00533TC,7/30/2015,42219,42248,,00533TC,,101765,UPSI,,,ROUTINE,,,,BOTTOM,0,22757,59618,1,65,606,8.0,0.0,0.0,,,8.3,,35,,29,35,0.018,37.6,,,,PARTICLES,29,0.5,,0.882,,,,,REVIEWED,,,,,,21,18,0,0,0,39,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,154.0,,,911,,,0.5,,,12,,,0.382,,,20150918T111809Z,,,74,9,,,
10068201,G1686-02,XFMR,MAIN,533,7/30/2015,42219,42248,,533,34,,UPSI,,,ROUTINE,,,,BOTTOM,3,4566,35747,14,662,3059,3,3,0,,,4.4,,54,,13,13,0.016,32.6,,,,CLEAR,13,0.5,,0.881,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.620845921,SCREENING,-10,356,co*,12.0993948,1030.545718,1.268200312,,0.490797546,,,122.205,,0.075026786,0.127730998,,,20150918T111600Z,,,685,20,42.21386827,,
10068206,G1686-01,LTC,MAIN,00532TC,7/30/2015,42219,42248,,00532TC,,87277,UPSI,,,ROUTINE,,,,BOTTOM,0,23332,57993,1,17,466,2.0,0.0,0.0,,,8.2,,,,29,36,0.024,39.1,,,,PARTICLES,29,1,,0.888,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,154.0,,,980,,,0.6,,,3,,,0.402,,,20150918T111417Z,,,20,3,,,
10068206,G1686-01,XFMR,MAIN,532,7/30/2015,42219,42248,,532,35,,UPSI,,,ROUTINE,,,,BOTTOM,14,4388,24390,11,505,1389,2,3,0,,,3.1,,44.0,,25,24,0.016,33,,,,CLEAR,25,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,42580,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,2.75049505,SCREENING,3,356,co*,10.99629115,,1.455553107,d1816_2*,0.484848485,,water*,104.93,,0.059973214,0.179909799,,,20150918T111257Z,,,535,16,29.44543931,,
106846,G2529-03,XFMR,MAIN,714,7/30/2015,42219,42248,,714,35,,UPSI,,,ROUTINE,,,,BOTTOM,0,11958,55605,5,728,2154,2,1,0,,,7.0,,47.0,,22,21,0.016,44.7,,,,PARTICLES,22,0.5,,0.879,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,2.958791209,SCREENING,0,345,co* o2*,12.44786661,,0.85295015,,0.357941834,,,131.07,,0.0308125,0.215052603,,,20150917T192124Z,,,736,8,67.80487787,,
106846,G2529-03,LTC,MAIN,715,7/30/2015,42219,42248,,715,,,UPSI,,,ROUTINE,,,,BOTTOM,4,25937,66034,2,50,923,12.0,1.0,0.0,,,9.3,,41,,43,,0.014,42.0,,,,PARTICLES,43,0.5,,0.878,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,153.0,,,970,,,0.3,,,13,,,0.393,,,20150917T192238Z,,,69,15,,,
106847,G2529-01,XFMR,MAIN,716,7/30/2015,42219,42248,,716,60,,UPSI,,,ROUTINE,,,,BOTTOM,2,5992,31551,6,475,1832,1.0,1.0,0.0,,,4.0,,44,,17,7,0.012,43.1,,,,CLEAR,17,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,3.857,SCREENING,-5,345.0,co*,12.2,,1.033,,0.3,,,88,,,0.190,,,20150917T192503Z,,,485,8,35.0,,
106847,G2529-01,LTC,MAIN,717,7/30/2015,42219,42248,,717,,31095,UPSI,,,ROUTINE,,,,BOTTOM,3,20310,54002,2,45,877,9.0,1.0,0.0,,,7.5,,32,,22,20,0.016,40.9,,,,PARTICLES,22,0.5,,0.880,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,153.0,,,961,,,0.4,,,11,,,0.376,,,20150917T192622Z,,,60,12,,,
106848,G2529-02,XFMR,MAIN,718,7/30/2015,42219,42248,,718,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,11586,45286,4,406,1169,1,1,0,,,5.8,,38.0,,19,11,0.014,44.3,,,,PARTICLES,19,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,2.879310345,SCREENING,-2,345,co* o2*,12.15647256,,0.592385708,,0.316027088,,,75.095,,0.022696429,0.255840657,,,20150917T192758Z,,,414,6,53.21116757,,
106848,G2529-02,LTC,MAIN,719,7/30/2015,42219,42248,,719,,27708,UPSI,,,ROUTINE,,,,BOTTOM,2,20966,56108,2,66,807,12,1,0,,,7.8,,27.0,,27,27,0.018,39.9,,,,PARTICLES,27,0.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_VACUUM_A,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,153,,,980.2339297,,,0.45112782,,,14.06,,,0.373672204,,,20150917T192925Z,,,83,15,,,
10049497,51439-B,LTC,MAIN,00289TC,7/30/2015,42219,42248,,00289TC,,69104,UPSI,,,ROUTINE,,,,BOTTOM,0,24824,65939,2,36,653,4.0,1.0,1.0,,,9.1,,31,,30,30,0.036,27.7,,,,CLEAR,30,1.5,,0.882,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,170.0,,,862,,,1.3,,,7,,,0.376,,,20150918T113041Z,,,44,7,,,
10049497,51439-B,XFMR,MAIN,289,7/30/2015,42219,42248,,289,52,,UPSI,,,ROUTINE,,,,BOTTOM,0,4166,91849,1,11,553,0,0,0,,,9.7,,41.0,,12,6,0.022,36,,,,CLEAR,12,1,,0.887,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69KV,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,50.27272727,SCREENING,-11,352,,11.97990653,1030.545718,0.009126405,,0.611111111,,,1.98,,0.00346875,0.045357053,,,20150918T112923Z,,,12,1,94.9004829,,
10049426,01-8226-60990-3,LTC,MAIN,283,7/30/2015,42219,42248,,283,,138604,UPSI,,,ROUTINE,,,,BOTTOM,5,24014,64908,1,81,794,8,1,0,,,9.0,,45.0,,36,40,0.07,31.9,,,,PARTICLES,36,1.5,,0.88,,,,,REVIEWED,,,,,,93,29,0,0,0,122,LTC_VACUUM_A,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,170,,,726.147729,,,2.194357367,,,19.7,,,0.369969803,,,20150918T135447Z,,,96,10,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-2,7/30/2015,42219,42248,,00008-2,55,,UPSI,,,ROUTINE,,,,BOTTOM,3,3268,87639,6,18,1358,11,32,0,,,9.2,,45.0,,24,11,0.034,29.4,,,,PARTICLES,24,2,,0.886,,,,,REVIEWED,,,,,,161,0,0,0,0,161,TRN_IEEE_INC_69KV,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,75.44444444,SCREENING,2,352,,6.36464278,658.0497497,0.025781669,,1.156462585,,,6.405,,0.205504464,0.037289335,,,20150916T143213Z,,,70,49,89.31665523,,
10049545,F-66280900,XFMR,MAIN,0266REB,7/30/2015,42219,42248,,0266REB,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,3480,90547,3,51,477,0.0,1.0,0.0,,,9.5,,38,,14,17,0.020,37.3,,,,CLEAR,14,1,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,9.353,SCREENING,-8,352.0,,12.2,,0.041,,0.5,,,9,,0.014580357,0.038,,,20150918T134919Z,,,55,4,101.8,,
10049545,F-66280900,LTC,MAIN,266TCRB,7/30/2015,42219,42248,,266TCRB,,150936,UPSI,,,ROUTINE,,,,BOTTOM,0,26765,69092,2,32,647,5.0,1.0,1.0,,,9.7,,33,,23,24,0.042,34.0,,,,CLEAR,23,1.5,,0.881,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,170.0,,,801,,,1.2,,,6,,,0.387,,,20150918T135044Z,,,41,8,,,
10049519,911099,XFMR,MAIN,0077-13,7/30/2015,42219,42248,,0077-13,25,,UPSI,,,ROUTINE,,,,BOTTOM,42,17574,80442,3,115,1754,4.0,2.0,0.0,,,10.0,,48,,47,69,0.036,30.9,,,,CLEAR,47,1,,0.878,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,2,T3,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Thermal fault (above 700 C). Consider investigative sampling.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,15.252,SCREENING,16,356.0,h2! co!,6.3,1015.930712,0.174,,1.165048544,,water* relsaturation*,63,,,0.218,,,20150916T175038Z,,,166,9,101.6,,
10049430,911100,XFMR,MAIN,0077-14,7/30/2015,42219,42248,,0077-14,50,,UPSI,,,ROUTINE,,,,BOTTOM,33,16786,55794,2,133,2939,4.0,3.0,0.0,,,7.6,,25.0,,51,28,0.094,21.2,,,,CLEAR,51,2,,0.876,,,,,REVIEWED,,,,,,129,0,0,0,0,129,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,22.09774436,SCREENING,18,356.0,o2*,7.2,685.5457971,0.234,d1816_2* ift*,4.4,,water*,57,,0.038049107,0.301,,,20150916T175220Z,,,175,9,67.0,,
10049431,911101,XFMR,MAIN,0077-16,7/30/2015,42219,42248,,0077-16,50,,UPSI,,,ROUTINE,,,,BOTTOM,164,2938,61369,205,461,4536,874.0,293.0,8.0,,,7.1,,32,,49,27,0.054,24.3,,,,CLEAR,49,1.5,,0.875,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69_288KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,9.839,SCREENING,17,356.0,h2* ch4* c2h6* c2h4* c2h2* co*,5.5,917,1.176,d1816_2* ift*,2.2,,water*,261,,6.10,0.048,,,20150916T175513Z,,,2005,1372,65.2,,
10049432,911102,XFMR,MAIN,0077-15,7/30/2015,42219,42248,,0077-15,54,,UPSI,,,ROUTINE,,,,BOTTOM,37,16445,55381,3,130,2080,3.0,3.0,0.0,,,7.4,,21,,32,15,0.068,22.7,,,,CLEAR,32,1.5,,0.875,,,,,REVIEWED,,,,,,48,0,6,0,0,54,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,16.000,SCREENING,8,356.0,o2*,6.9,808.2167893,0.243,d1816_2* ift*,3.0,,water*,60,,0.036870536,0.297,,,20150916T175345Z,,,176,9,65.5,,
10049553,19791-10102,LTC,MAIN,00258TC,7/30/2015,42219,42248,,00258TC,,270158,UPSI,,,ROUTINE,,,,BOTTOM,0,23047,57252,1,9,477,1.0,0.0,0.0,,,8.1,,43,,22,29,0.018,37.2,,,,CLEAR,22,1,,0.883,,,,,REVIEWED,,,,,,30,0,5,0,0,35,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,154.0,,,866.5367844,,,0.5,,,2,,,0.403,,,20150918T134758Z,,,11,2,,,
10049553,19791-10102,XFMR,MAIN,258,7/30/2015,42219,42248,,258,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,5070,15081,2,77,542,0.0,1.0,0.0,,,2.1,,37,,16,13,0.026,45.8,,,,PARTICLES,16,1,,0.882,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,7.039,SCREENING,-6,356.0,,12.3,1047,0.320,d1816_2*,0.6,,,14,,,0.336,,,20150918T134634Z,,,80,3,19.0,,
10049554,19791-10101,LTC,MAIN,0T-12TC,7/30/2015,42219,42248,,0T-12TC,28,238562,UPSI,,,ROUTINE,,,,BOTTOM,0,23538,57195,1,7,447,1.0,0.0,0.0,,,8.1,,42,,18,23,0.030,34.3,,,,PARTICLES,18,1,,0.890,,,,,REVIEWED,,,,,,35,0,0,0,0,35,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,154.0,,11.4,847,0.008,,0.9,,,1,,0.01,0.412,,,20150916T133504Z,,,9,2,77.8,,
10049554,19791-10101,XFMR,MAIN,257,7/30/2015,42219,42248,,257,39,,UPSI,,,ROUTINE,,,,BOTTOM,3,10106,43578,6,561,2469,1.0,1.0,0.0,,,5.7,,44,,13,11,0.020,35.9,,,,PARTICLES,13,1.5,,0.891,,,,Radiator flange right side old seepage,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.401,SCREENING,-10,356.0,co* o2*,12.1,,0.846,d1816_2*,0.6,,,104,,0.029633929,0.232,,,20150918T134516Z,,,572,8,52.8,,
10049433,158150,XFMR,MAIN,00077-6,7/30/2015,42219,42248,,00077-6,52,,UPSI,,,ROUTINE,,,,BOTTOM,42,17139,56982,4,223,3068,7.0,10.0,0.0,,,7.7,,20,,36,19,0.086,20.1,,,,CLEAR,36,2,,0.876,,,,Left side rad plug bottom,REVIEWED,,,,,,481,43,14,0,0,538,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,,,,13.758,SCREENING,11,356.0,o2*,7.7,522,0.352,d1816_2* ift*,4.3,,water*,82,,0.09,0.301,,,20150916T174232Z,,,286,21,68.1,,
10049434,158149,XFMR,MAIN,00077-8,7/30/2015,42219,42248,,00077-8,53,,UPSI,,,ROUTINE,,,,BOTTOM,40,16404,53904,2,214,3227,4.0,1.0,1.0,,,7.4,,18,,42,21,0.082,20.5,,,,PARTICLES,42,2,,0.876,,,,,REVIEWED,,,,,,440,44,10,0,0,494,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,,,,15.079,SCREENING,14,356.0,o2*,7.8,533,0.354,d1816_2* ift*,4.0,,water*,79,,0.04,0.304,,,20150916T174411Z,,,262,7,64.4,,
10049435,158148,XFMR,MAIN,00077-9,7/30/2015,42219,42248,,00077-9,53,,UPSI,,,ROUTINE,,,,BOTTOM,43,19541,63844,2,217,2915,3.0,1.0,0.0,,,8.7,,31,,35,17,0.078,21.2,,,,CLEAR,35,2,,0.876,,,,,REVIEWED,,,,,,428,0,12,0,0,440,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,,,,13.433,SCREENING,10,356.0,o2*,7.66549566,537,0.308215019,d1816_2* ift*,3.7,,water*,82,,0.03,0.306,,,20150916T174559Z,,,266,6,76.15550518,,
10049394,4086479,XFMR,MAIN,00058-1,7/30/2015,42219,42248,,00058-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,900,4814,70647,29,68,721,20.0,62.0,1.0,,,7.7,,16,,44,35,0.032,25.3,,,,PARTICLES,44,1.5,,0.878,,,,,REVIEWED,,,,,,47,0,0,0,0,47,TRN_IEEE_INC_69KV,3,T2,30,2015-08-29,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,10.603,SCREENING,15,345.0,h2*^^! ch4! c2h6! c2h4!,4.090632861,810.8291834,2.069613914,d1816_2*,1.3,,water* relsaturation*,913,,0.46,0.068,,,20150916T182714Z,,,1080,111,78.98798576,,
10049394,4086479,DIV,MAIN,058-1TC,7/30/2015,42219,42248,,058-1TC,,70003,UPSI,,,ROUTINE,,,,BOTTOM,36,25479,63739,30,94,2025,129.0,12.0,287.0,,,9.2,,45,,58,82,0.038,27.7,,,,CLEAR,58,1.5,,0.879,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.449477352,0.4,,SCREENING,21,170.0,,,866.5367844,,,1.371841155,,,78,,,0.400,,,20150916T182835Z,,,588,171,,,
10049437,8803001,SEL,MAIN,753,7/30/2015,42219,42248,,753,,341339,UPSI,,,ROUTINE,,,,BOTTOM,9,4096,86330,13,104,975,13.0,53.0,1.0,,,9.2,,53,,35,44,0.052,25.3,,,,CLEAR,35,2,,0.884,,,,,REVIEWED,,,,,,156,21,5,0,12,194,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,13,4.076923077,,SCREENING,10,170.0,,,662,,color*,2.1,,,28,,,0.047,,,20150917T194024Z,,,193,79,,,
10049437,8803001,XFMR,MAIN,00051-1,7/30/2015,42219,42248,,00051-1,42,,UPSI,,,ROUTINE,,,,BOTTOM,0,3287,76775,6,16,791,5.0,56.0,0.0,,,8.1,,47,,30,22,0.050,26.4,,,,PARTICLES,30,2,,0.885,,,,,REVIEWED,,,,,,165,0,0,0,9,174,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,,,,49.438,SCREENING,7,345.0,,7.162342551,655,0.021175223,,1.9,,,3,,0.28,0.043,,,20150916T171720Z,,,83,67,82.25821287,,
10049437,8803001,DIV,MAIN,051-1TC,7/30/2015,42219,42248,,051-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,23,25884,62153,37,21,572,198,19,997,,,9.0,,36.0,,61,70,0.044,26,,,,PARTICLES,61,2,,0.88,,,,,REVIEWED,,,,,,144,0,4,0,0,148,LTC_DIVERTER_A,1,,365,42580,No anomalies.,2,,,,,,,,,,,,,,0.198595787,0.513513514,,SCREENING,22,170,,,671.8964308,,color*,1.692307692,,,109.51,,,0.416456165,,,20150916T181911Z,,,1295,254,,,
10049351,70320-2,LTC,MAIN,081-9TC,7/30/2015,42219,42248,,081-9TC,,165965,UPSI,,,ROUTINE,,,,BOTTOM,33,22536,65518,3,70,1112,11,1,12,,,8.9,,41.0,,49,,0.1,26.4,,,,CLEAR,49,3,,0.882,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_VACUUM_A,2,,90,42305,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,17,170,c2h2*,,1030.545718,,color*,3.787878788,,,46.725,,,0.343966544,,,20150917T185749Z,,,130,15,,,
10049351,70320-2,XFMR,MAIN,00081-9,7/30/2015,42219,42248,,00081-9,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,1279,65127,61,172,1359,7.0,77.0,0.0,,,6.8,,50,,17,20,0.020,32.2,,,,PARTICLES,17,1.5,,0.880,,,,,REVIEWED,,,,,,15,0,4,0,0,19,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.901,SCREENING,-5,352.0,c2h6*,10.29394562,952.5453546,0.216761947,,0.6,,,31,,0.57,0.020,,,20150917T185334Z,,,317,145,72.69856915,,
10049352,70401-A,LTC,MAIN,065-1TC,7/30/2015,42219,42248,,065-1TC,,108546,UPSI,,,ROUTINE,,,,BOTTOM,42,19428,66161,1,107,1140,4.0,0.0,0.0,,,8.7,,56,,55,,0.096,21.7,,,,CLEAR,55,3,,0.882,,,,,REVIEWED,,,,,,44,0,7,0,0,51,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,20,170.0,,,819,,ift* color*,4.4,,,61,,,0.294,,,20150916T183645Z,,,154,5,,,
