equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049352,70401-A,XFMR,MAIN,00065-1,7/30/2015,42219,42199,,00065-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,1309,70713,82,124,1466,15,168,0,,,7.4,,29,,38,21,0.028,31.2,,,,CLEAR,38,1.5,,0.874,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,2,T1,90,42305,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,11.82258065,SCREENING,12,352,c2h6*,8.029021244,1047.114846,0.181338774,d1816_2*,0.9,,water*,24.545,,1.055397321,0.018511448,,,20150916T183317Z,,,391,265,72.69973388,,
10049549,E30120702,LTC,MAIN,00340TC,7/30/2015,42219,42248,,00340TC,,87071,UPSI,,,ROUTINE,,,,BOTTOM,0,27663,66195,1,17,597,4.0,1.0,1.0,,,9.4,,33,,12,13,0.030,32.2,,,,PARTICLES,12,1,,0.886,,,,,REVIEWED,,,,,,45,0,5,0,0,50,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-11,160.0,,,816.2249961,,,0.9,,,3,,,0.418,,,20150918T113940Z,,,24,6,,,
10049549,E30120702,XFMR,MAIN,340,7/30/2015,42219,42248,,340,35,,UPSI,,,ROUTINE,,,,BOTTOM,2,6921,81641,5,135,1842,10,3,0,,,9.1,,41,,22,21,0.042,32.1,,,,PARTICLES,22,0.5,,0.880,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,42580,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,13.64444444,SCREENING,0,356,,11.25750644,1066.2425,0.122163281,d1816_2*,1.3,,,26.45,,0.076339286,0.084773582,,,20150918T113801Z,,,155,18,92.27646971,,
10049528,19319-10101,LTC,MAIN,00198TC,7/30/2015,42219,42248,,00198TC,,112336,UPSI,,,ROUTINE,,,,BOTTOM,0,26335,64356,1,7,474,1,0,1,,,9.1,,39.0,,26,31,0.022,33,,,,CLEAR,26,1,,0.878,,,,,REVIEWED,,,,,,167,0,0,0,0,167,LTC_VACUUM_A,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,160,,,653.5095797,,,0.666666667,,,1.355,,,0.409208155,,,20150918T132624Z,,,10,2,,,
10049528,19319-10101,XFMR,MAIN,198,7/30/2015,42219,42248,,198,41,,UPSI,,,ROUTINE,,,,BOTTOM,2,8161,84307,3,116,1436,1.0,1.0,0.0,,,9.4,,27,,17,13,0.016,43.6,,,,CLEAR,17,1,,0.876,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,12.379,SCREENING,-5,356.0,o2*,11.43121868,,0.101494594,d1816_2*,0.366972477,,,23,,0.02,0.097,,,20150918T132453Z,,,123,5,93.54940701,,
10049504,3762843,XFMR,MAIN,540,7/30/2015,42219,42248,,540,25,,UPSI,,,ROUTINE,,,,BOTTOM,24,17960,56307,5,207,3296,5.0,2.0,0.0,,,7.8,,29,,51,75,0.168,26.6,,,,PARTICLES,51,2,,0.878,,,,,REVIEWED,,,,,,1589,0,0,0,0,1589,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Watch for any signs that total furan may be increasing.,furfural***! totalfuran***!,,,,15.923,SCREENING,18,352.0,o2*,8.487442809,374,0.289989497,d1816_2*,6.3,,water* relsaturation*,61,,0.048928571,0.319,,,20150918T111936Z,,,243,12,74.88300709,,
104745,89G99,XFMR,MAIN,541,7/30/2015,42219,42248,,541,40,,UPSI,,,ROUTINE,,,,BOTTOM,8,7802,72470,5,431,2194,11.0,1.0,0.0,,,8.3,,44,,16,13,0.016,34.2,,,,PARTICLES,16,0.5,,0.857,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,5.090,SCREENING,-6,352.0,co*,11.3867158,,0.433247097,,0.5,,,86,,0.072638393,0.108,,,20150918T112112Z,,,456,17,81.57519975,,
104744,UGP-52371,XFMR,MAIN,139,7/30/2015,42219,42248,,139,40,,UPSI,,,ROUTINE,,,,BOTTOM,27,4150,80521,79,80,2710,158.0,196.0,38.0,,,8.8,,53,,43,35,0.032,30.2,,,,PARTICLES,43,1.5,,0.886,,,,,REVIEWED,,,,,,26,9,0,0,0,35,TRN_IEEE_INC_69KV,3,T3,30,2015-08-29,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,33.875,SCREENING,15,352.0,c2h6* c2h4* c2h2*^,5.209902633,884,0.178238926,,1.1,,water* relsaturation*,47,,2.30,0.052,,,20150918T122012Z,,,578,433,87.7219369,,
104744,UGP-52371,LTC,MAIN,000139A,7/30/2015,42219,42248,,000139A,,197340,UPSI,,,ROUTINE,,,,BOTTOM,15628,9807,63371,4929,2118,6523,6936.0,391.0,28753.0,,,13.8,,20,,41,47,0.028,27.8,,,,CLEAR,41,2.5,,0.882,,,,,REVIEWED,,,,,,267,57,0,0,0,324,LTC_NONDIVERTER_A,2,,90,2015-10-28,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.241227002,0.079326435,,SCREENING,13,170.0,c2h2*,,595,,color*,1.0,,,18414,,,0.155,,,20150918T122154Z,,,58755,12256,,,
10049516,9812401152,XFMR,MAIN,218,7/30/2015,42219,42248,,218,35,,UPSI,,,ROUTINE,,,,BOTTOM,3,28777,76355,1,44,1035,3.0,0.0,0.0,,,10.6,,34,,27,26,0.030,32.0,,,,PARTICLES,27,2,,0.876,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,23.523,SCREENING,5,352.0,o2*,9.541769537,867,0.040920293,d1816_2*,0.9,,,11,,0.017410714,0.377,,,20150918T133105Z,,,51,4,99.59855935,,
10049516,9812401152,LTC,MAIN,00218-A,7/30/2015,42219,42248,,00218-A,,208851,UPSI,,,ROUTINE,,,,BOTTOM,4,25722,62260,24,50,954,147.0,17.0,67.0,,,8.9,,20,,57,59,0.044,25.2,,,,CLEAR,57,2,,0.880,,,,,REVIEWED,,,,,,251,0,0,0,6,257,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,21,170.0,c2h2*,,603,,color*,1.7,,,21,,,0.413,,,20150918T133228Z,,,309,188,,,
10049501,C-04741-5-4,XFMR,MAIN,109,7/30/2015,42219,42248,,109,28,,UPSI,,,ROUTINE,,,,BOTTOM,2,3263,68046,8,16,1086,2.0,30.0,0.0,,,7.2,,53,,26,34,0.024,33.3,,,,CLEAR,26,0.5,,0.886,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,67.875,SCREENING,4,352.0,,7.075276331,961,0.02601478,,0.7,,water* relsaturation*,5,,,0.048,,,20150918T115813Z,,,58,40,77.65034812,,
10049441,C-04741-5-5,XFMR,MAIN,000002D,7/30/2015,42219,42248,,000002D,30,,UPSI,,,ROUTINE,,,,BOTTOM,13,3336,84422,13,47,9598,8,30,0,,,9.7,,55.0,,34,41,0.032,29.4,,,,CLEAR,34,1,,0.888,,,,Old seepage,REVIEWED,,,,,,100,23,0,0,7,130,TRN_IEEE_INC_69_288KV,1,,365,42580,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,,,,204.212766,SCREENING,9,352,,6.480240618,717.1428571,0.070224909,,1.088435374,,water* relsaturation*,21.58,,0.207495536,0.039515766,,,20150916T145631Z,,,111,51,95.8812302,,
10049442,C-04741-5-7,XFMR,MAIN,000002F,7/30/2015,42219,42248,,000002F,72,,UPSI,,,ROUTINE,,,,BOTTOM,10,3958,88314,18,34,7590,4.0,61.0,0.0,,,10.0,,40,,23,6,0.036,26.2,,,,CLEAR,23,2,,0.887,,,,,REVIEWED,,,,,,97,19,0,0,6,122,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,,,,223.235,SCREENING,1,352.0,,5.993083542,720.9223616,0.05749724,d1816_2*,1.374045802,,,16,,0.34,0.045,,,20150916T155957Z,,,127,83,86.72894322,,
10049443,C-04741-5-6,XFMR,MAIN,000002E,7/30/2015,42219,42248,,000002E,62,,UPSI,,,ROUTINE,,,,BOTTOM,10,3199,85756,8,17,3964,3,24,0,,,9.3,,30,,60,22,0.028,28.1,,,,PARTICLES,60,1,,0.888,,,,,REVIEWED,,,,,,70,0,0,0,0,70,TRN_IEEE_INC_69_288KV,1,,365,42580,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,233.1764706,SCREENING,22,352,,5.447947506,761.40056,0.037417244,d1816_2*,0.996441281,,water*,13.105,,0.141870536,0.037303512,,,20150916T155808Z,,,62,35,85.78513142,,
10049444,C-04741-5-2,XFMR,MAIN,000002A,7/30/2015,42219,42248,,000002A,70,,UPSI,,,ROUTINE,,,,BOTTOM,2,4307,85254,6,12,2673,3.0,21.0,0.0,,,9.2,,41,,33,9,0.036,36.7,,,,CLEAR,33,1,,0.889,,,,,REVIEWED,,,,,,90,16,0,0,7,113,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,,,,222.750,SCREENING,9,352.0,,6.404645309,730,0.018410326,d1816_2*,0.980926431,,water*,4,,0.122410714,0.051,,,20150916T145049Z,,,44,30,83.78291241,,
10049445,C-04741-5-1,XFMR,MAIN,000002B,7/30/2015,42219,42248,,000002B,65,,UPSI,,,ROUTINE,,,,BOTTOM,0,5038,86090,4,14,1506,4.0,30.0,0.0,,,9.3,,43,,21,7,0.044,29,,,,CLEAR,21,1.5,,0.89,,,,,REVIEWED,,,,,,57,21,0,0,0,78,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,107.571,SCREENING,0,352.0,,7.400161491,787,0.016379516,d1816_2*,1.517241379,,,3,,0.16,0.059,,,20150916T145223Z,,,52,38,86.0760892,,
10049446,C-04741-5-3,XFMR,MAIN,000002C,7/30/2015,42219,42248,,000002C,55,,UPSI,,,ROUTINE,,,,BOTTOM,3,4438,89481,18,21,5012,5.0,58.0,0.0,,,9.9,,49,,28,13,0.036,36.3,,,,CLEAR,28,1,,0.889,,,,,REVIEWED,,,,,,88,15,0,0,6,109,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,,,,238.667,SCREENING,5,352.0,,6.222341572,733,0.032254749,,0.991735537,,water*,7,,0.33,0.050,,,20150916T145424Z,,,105,81,92.29711671,,
10049525,50002-101-01,LTC,MAIN,00193TC,7/30/2015,42219,42248,,00193TC,,811260,UPSI,,,ROUTINE,,,,BOTTOM,0,28927,68227,1,5,449,21,4,6,,,9.8,,24,,27,28,0.022,35.8,,,,PARTICLES,27,1,,0.879,,,,,REVIEWED,,,,,,36,14,0,0,0,50,LTC_VACUUM_A,2,,90,42305,Abnormal or high gas levels (*).,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,154,c2h2*,,843.9135712,,,0.61452514,,,1.695,,,0.423981708,,,20150918T132335Z,,,37,26,,,
10049525,50002-101-01,XFMR,MAIN,193,7/30/2015,42219,42248,,193,48,,UPSI,,,ROUTINE,,,,BOTTOM,0,7238,82949,1,23,639,0.0,0.0,0.0,,,9.1,,22,,65,39,0.018,38.8,,,,CLEAR,65,1,,0.879,,,,,REVIEWED,,,,,,16,11,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,27.783,SCREENING,24,345.0,,12.24732566,945,0.02015782,d1816_2*,0.463917526,,water* relsaturation*,4,,0.00346875,0.087,,,20150918T132218Z,,,24,1,89.04044211,,
10049526,50002-101-02,LTC,MAIN,00192TC,7/30/2015,42219,42248,,00192TC,,95351,UPSI,,,ROUTINE,,,,BOTTOM,0,27651,65817,0,7,460,6.0,2.0,1.0,,,9.4,,32,,77,76,0.024,33.3,,,,CLEAR,77,1,,0.879,,,,,REVIEWED,,,,,,15,9,0,0,0,24,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,28,154.0,,,953,,,0.720720721,,,1,,,0.420,,,20150918T132102Z,,,16,8,,,
10049526,50002-101-02,XFMR,MAIN,192,7/30/2015,42219,42248,,192,65,,UPSI,,,ROUTINE,,,,BOTTOM,0,10381,78951,2,59,940,1.0,1.0,0.0,,,9.0,,20,,21,7,0.02,40.1,,,,CLEAR,21,1,,0.879,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,15.932,SCREENING,0,345.0,o2*,12.12939643,,0.054271904,d1816_2*,0.498753117,,,11,,0.02,0.131,,,20150918T131946Z,,,63,4,82.31574512,,
10049449,C-01590-5-1,DIV,MAIN,76-11DV,7/30/2015,42219,42248,,76-11DV,,3700,UPSI,,,ROUTINE,,,,BOTTOM,5091,15590,52688,4156,685,1270,9197.0,1105.0,7013.0,,,9.7,,23,,46,47,0.028,29.1,,,,CLEAR,46,1,,0.878,,,,,REVIEWED,,,,,,37,0,0,0,0,37,LTC_DIVERTER_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,1.311421646,0.265880654,,SCREENING,16,153.0,ch4* c2h6* c2h4* c2h4/c2h2*,,841,,,0.962199313,,,5913,,,0.296,,,20150916T190235Z,,,27247,14458,,,
10049449,C-01590-5-1,XFMR,MAIN,0076-11,7/30/2015,42219,42248,,0076-11,48,,UPSI,,,ROUTINE,,,,BOTTOM,0,5148,83993,2,8,262,2.0,2.0,0.0,,,8.9,,23,,32,19,0.028,31.1,,,,CLEAR,32,1,,0.882,,,,,UNREVIEWED,,,,,,71,40,0,0,5,116,TRN_IEEE_INC_69KV,1,,365,2016-07-29,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,,,,32.750,INITIAL,8,0.0,,10.1,759.6404718,0.008,d1816_2*,0.9,,,1,,,0.061,,,20150916T185620Z,,,14,6,88.8,,
10049449,C-01590-5-1,SEL,MAIN,76-11SW,7/30/2015,42219,42248,,76-11SW,,,UPSI,,,ROUTINE,,,,BOTTOM,15,5062,81084,9,20,581,59.0,38.0,31.0,,,8.7,,29,,42,47,0.024,31.7,,,,CLEAR,42,1,,0.878,,,,,UNREVIEWED,,,,,,25,0,0,0,0,25,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,1.903225806,4.222222222,,SCREENING,14,153.0,c2h2* c2h4/c2h2*,,889,,,0.757097792,,,22,,0.849174107,0.062,,,20150916T190354Z,,,172,106,,,
10049450,1922210,LTC,MAIN,076-4TC,7/30/2015,42219,42248,,076-4TC,,257494,UPSI,,,ROUTINE,,,,BOTTOM,383,25916,65601,234,92,1248,710.0,53.0,3034.0,,,9.7,,25,,55,51,0.05,24.5,,,,PARTICLES,55,2,,0.88,,,,Oil seepage on ground,REVIEWED,,,,,,111,47,0,0,0,158,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.234014502,0.226495726,,SCREENING,20,153.0,,,704.1934346,,ift* color*,2.040816327,,,653,,,0.395,,,20150916T173556Z,,,4506,997,,,
10049450,1922210,XFMR,MAIN,00076-4,7/30/2015,42219,42248,,00076-4,48,,UPSI,,,ROUTINE,,,,BOTTOM,28,23208,65865,3,82,2110,4.0,4.0,0.0,,,9.1,,21,,26,16,0.04,22.5,,,,PARTICLES,26,1.5,,0.88,,,,,REVIEWED,,,,,,41,20,0,0,0,61,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,25.732,SCREENING,4,345.0,o2*,6.525989752,827.7760409,0.13593277,d1816_2* ift*,1.777777778,,,43,,0.045691964,0.352,,,20150916T172712Z,,,121,11,81.38551156,,
10049380,D-573964,LTC,MAIN,076-1TC,7/30/2015,42219,42248,,076-1TC,,8783,UPSI,,,ROUTINE,,,,BOTTOM,580,10383,66819,383,6581,9498,1543.0,119.0,6581.0,,,8.8,,25,,42,36,0.08,22.6,,,,PARTICLES,42,2.5,,0.882,,,,,REVIEWED,,,,,,143,0,0,0,14,157,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.234462848,0.310704961,,SCREENING,14,153.0,,,672.7611322,,ift* color*,3.539823009,,,2314,,,0.155,,,20150916T173025Z,,,15787,2045,,,
10049380,D-573964,XFMR,MAIN,00076-1,7/30/2015,42219,42248,,00076-1,46,,UPSI,,,ROUTINE,,,,BOTTOM,32,2823,21479,4,126,890,1.0,1.0,0.0,,,2.5,,23,,32,21,0.032,27.2,,,,CLEAR,32,1.5,,0.88,,,,,REVIEWED,,,,,,86,0,0,0,0,86,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.063,SCREENING,8,345.0,h2!,7.097302928,736,0.632870343,d1816_2*,1.176470588,,,55,,0.022696429,0.131,,,20150916T172227Z,,,164,6,24.02022195,,
10049494,5069232,DIV,MAIN,077-3TC,7/30/2015,42219,42248,,077-3TC,,71938,UPSI,,,ROUTINE,,,,BOTTOM,39,26239,62706,23,74,933,110.0,10.0,383.0,,,9.1,,26,,63,56,0.072,22.4,,,,PARTICLES,63,2.5,,0.878,,,,,REVIEWED,,,,,,43,28,0,0,0,71,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.287206266,0.434782609,,SCREENING,23,154.0,,,822,,ift* color*,3.214285714,,,85,,,0.418,,,20150916T191421Z,,,639,143,,,
10049494,5069232,XFMR,MAIN,00077-3,7/30/2015,42219,42248,,00077-3,60,,UPSI,,,ROUTINE,,,,BOTTOM,0,3996,75220,1,36,464,1.0,3.0,0.0,,,8.0,,18,,41,16,0.088,22.5,,,,PARTICLES,41,2.5,,0.878,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,12.889,SCREENING,13,345.0,,11.91514104,859,0.036308792,d1816_2* ift*,3.911111111,,water*,6,,0.020638393,0.053,,,20150916T190659Z,,,41,5,76.03409342,,
10049493,4086482,DIV,MAIN,0088-1A,7/30/2015,42219,42248,,0088-1A,50,20531,UPSI,,,ROUTINE,,,,BOTTOM,11,23613,59779,29,43,715,263.0,43.0,247.0,,,8.5,,24,,53,29,0.054,27,,,,PARTICLES,53,2.5,,0.882,,,,,REVIEWED,,,,,,131,17,0,0,0,148,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,1.064777328,1.482758621,,SCREENING,19,154.0,,3.867611757,684,0.148576822,color*,2,,,42,,,0.395,,,20150917T190210Z,,,636,335,74.78850698,,
10049493,4086482,XFMR,MAIN,00088-1,7/30/2015,42219,42248,,00088-1,55,,UPSI,,,ROUTINE,,,,BOTTOM,0,2364,73782,3,47,730,2.0,13.0,0.0,,,7.7,,22,,33,15,0.068,23.4,,,,PARTICLES,33,3,,0.88,,,,,REVIEWED,,,,,,48,0,0,0,0,48,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,15.532,SCREENING,9,345.0,,11.19653502,808,0.049971456,d1816_2* ift*,2.905982906,,,8,,0.073964286,0.032,,,20150917T190042Z,,,65,18,74.93210444,,
10049454,D-575064,LTC,MAIN,080-2TC,7/30/2015,42219,42248,,080-2TC,,86507,UPSI,,,ROUTINE,,,,BOTTOM,1006,15716,57779,5875,170,1175,19653.0,3435.0,7882.0,,,11.3,,22,,57,39,0.08,26.2,,,,PARTICLES,57,3.5,,0.881,,,,,REVIEWED,,,,,,131,26,0,0,0,157,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,2.49340269,0.584680851,,SCREENING,21,170.0,,,684,,color*,3.053435115,,,1962,,,0.272,,,20150916T194807Z,,,38021,28963,,,
10049454,D-575064,XFMR,MAIN,00080-2,7/30/2015,42219,42248,,00080-2,53,,UPSI,,,ROUTINE,,,,BOTTOM,61,8935,64942,34,465,2628,5.0,25.0,0.0,,,7.7,,38,,43,21,0.034,29.4,,,,PARTICLES,43,1.5,,0.89,,,,,REVIEWED,,,,,,83,0,0,0,0,83,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,5.652,SCREENING,15,352.0,co* o2*,8.391085036,740.2634022,0.650318846,,1.156462585,,water*,145,,0.25,0.138,,,20150916T194627Z,,,590,64,71.14930112,,
10049455,D-574904,LTC,MAIN,080-1TC,7/30/2015,42219,42248,,080-1TC,,97831,UPSI,,,ROUTINE,,,,BOTTOM,527,17610,49974,327,113,822,1337.0,105.0,6331.0,,,7.7,,30,,50,37,0.064,26.3,,,,PARTICLES,50,3.5,,0.88,,,,,REVIEWED,,,,,,95,33,0,0,0,128,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.211183067,0.321100917,,SCREENING,18,170.0,,,723.5075413,,color*,2.433460076,,,1074,,,0.352,,,20150916T194457Z,,,8740,1769,,,
10049455,D-574904,XFMR,MAIN,00080-1,7/30/2015,42219,42248,,00080-1,57,,UPSI,,,ROUTINE,,,,BOTTOM,15,5644,56425,67,513,2386,15.0,27.0,0.0,,,6.5,,27,,33,14,0.032,29.5,,,,CLEAR,33,1.5,,0.885,,,,,REVIEWED,,,,,,151,0,0,0,0,151,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,4.651,SCREENING,9,352.0,co*,10.43180339,666,0.723179987,d1816_2*,1.084745763,,,108,,0.414816964,0.100,,,20150916T194329Z,,,637,109,59.82611248,,
10049456,B-498681,SEL,MAIN,754,7/30/2015,42219,42248,,754,,249429,UPSI,,,ROUTINE,,,,BOTTOM,4,1823,83541,20,86,2222,15.0,92.0,0.0,,,8.8,,29,,25,26,0.058,26.8,,,,CLEAR,25,2,,0.88,,,,,REVIEWED,,,,,,29,0,5,0,0,34,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,4.6,,SCREENING,3,170.0,,,871,,color*,2.164179104,,,20,,,0.022,,,20150917T194143Z,,,217,127,,,
10049456,B-498681,XFMR,MAIN,00075-6,7/30/2015,42219,42248,,00075-6,50,,UPSI,,,ROUTINE,,,,BOTTOM,3,4042,84761,20,82,2130,15.0,88.0,0.0,,,9.1,,24,,30,17,0.056,25,,,,CLEAR,30,2,,0.879,,,,,REVIEWED,,,,,,22,0,5,0,0,27,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,25.976,SCREENING,7,356.0,c2h6*,8.403050749,905,0.089829921,d1816_2*,2.24,,,18,,0.50640625,0.048,,,20150916T171917Z,,,208,123,88.57909208,,
10049456,B-498681,DIV,MAIN,075-6TC,7/30/2015,42219,42248,,075-6TC,,,UPSI,,,ROUTINE,,,,BOTTOM,3,22779,58778,1,34,430,6.0,0.0,27.0,,,8.2,,42,,42,42,0.05,27.1,,,,CLEAR,42,1.5,,0.88,,,,,REVIEWED,,,,,,23,0,6,0,0,29,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.222222222,0,,SCREENING,14,356.0,,,900,,,1.84501845,,,11,,,0.388,,,20150916T172052Z,,,71,7,,,
10049457,5066507,DIV,MAIN,056-1TC,7/30/2015,42219,42248,,056-1TC,,23522,UPSI,,,ROUTINE,,,,BOTTOM,64,21959,58067,42,65,895,225.0,22.0,673.0,,,8.2,,42,,54,51,0.048,28,,,,PARTICLES,54,1.5,,0.878,,,,,REVIEWED,,,,,,20,0,0,0,0,20,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.334323923,0.523809524,,SCREENING,20,170.0,,,916.8485727,,,1.714285714,,,133,,,0.378,,,20150916T182532Z,,,1091,289,,,
10049457,5066507,XFMR,MAIN,00056-1,7/30/2015,42219,42248,,00056-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,29,2987,79957,6,50,1259,3.0,36.0,0.0,,,8.4,,47,,31,30,0.078,22,,,,CLEAR,31,1.5,,0.878,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,25.180,SCREENING,7,356.0,,5.546599241,889,0.108544613,ift*,3.545454545,,relsaturation*,38,,0.19,0.037,,,20150916T182401Z,,,124,45,88.01931428,,
106798,C-00697-5-2,XFMR,MAIN,575,7/30/2015,42219,42248,,575,36,,UPSI,,,ROUTINE,,,,BOTTOM,6,4605,80891,64,142,4010,19.0,107.0,0.0,,,9.0,,37,,13,12,0.028,27.2,,,,PARTICLES,13,1,,0.883,,,,,REVIEWED,,,,,,87,44,0,0,0,131,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,,,,28.239,SCREENING,-10,352.0,c2h6*,8.571782805,734,0.162580283,,1.029411765,,,32,,0.756928571,0.057,,,20150918T112611Z,,,338,190,89.95549203,,
106800,C-00697-5-3,XFMR,MAIN,576,7/30/2015,42219,42248,,576,27,,UPSI,,,ROUTINE,,,,BOTTOM,4,5522,80119,26,186,3925,8.0,34.0,0.0,,,9.0,,41,,14,19,0.032,28.2,,,,CLEAR,14,1,,0.884,,,,,REVIEWED,,,,,,46,24,0,0,0,70,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,21.102,SCREENING,-8,352.0,,10.50307013,813,0.17890038,,1.134751773,,,38,,0.27,0.069,,,20150918T112742Z,,,258,68,93.26703489,,
106802,C-00697-5-1,XFMR,MAIN,577,7/30/2015,42219,42248,,577,35,,UPSI,,,ROUTINE,,,,BOTTOM,4,4519,74725,29,185,3814,8.0,44.0,0.0,,,8.3,,42,,24,23,0.028,29.2,,,,CLEAR,24,1.5,,0.882,,,,,REVIEWED,,,,,,55,29,0,0,0,84,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,20.616,SCREENING,2,352.0,,10.33522818,791,0.196102913,,0.95890411,,,37,,0.321433036,0.060,,,20150917T190835Z,,,270,81,83.64476653,,
106804,E-694045A,XFMR,MAIN,169,7/30/2015,42219,42248,,169,53,,UPSI,,,ROUTINE,,,,BOTTOM,16,14120,63820,3,137,1865,2.0,1.0,0.0,,,8.0,,45,,59,29,0.03,32.2,,,,CLEAR,59,1,,0.878,,,,,REVIEWED,,,,,,151,42,7,0,0,180,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural*! totalfuran*!,,,,13.613,SCREENING,22,352.0,h2! o2*,8.738696215,666,0.180063284,,0.931677019,,water*,41,,0.023875,0.221,,,20150918T131331Z,,,159,6,72.68140699,,
106806,E-694045B,XFMR,MAIN,166,7/30/2015,42219,42248,,166,53,,UPSI,,,ROUTINE,,,,BOTTOM,10,21651,85004,4,129,1819,2.0,9.0,0.0,,,10.9,,32.0,,42,21,0.028,28,,,,CLEAR,42,1,,0.878,,,,,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,14.10077519,SCREENING,14,352.0,o2*,9.422973871,805.6582628,0.117893778,d1816_2*,1,,water*,33,,0.060736607,0.255,,,20150918T131013Z,,,154,15,98.35781248,,
106808,E-694045C,XFMR,MAIN,168,7/30/2015,42219,42248,,168,52,,UPSI,,,ROUTINE,,,,BOTTOM,12,17300,66883,4,145,1619,2.0,4.0,0.0,,,8.6,,34.0,,64,33,0.028,33.3,,,,CLEAR,64,1,,0.878,,,,,REVIEWED,,,,,,21,0,6,0,0,27,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,11.16551724,SCREENING,24,352.0,h2! o2*,9.367310382,910.7944872,0.168716814,d1816_2*,0.840840841,,water* relsaturation*,38,,0.039866071,0.259,,,20150918T131201Z,,,167,10,77.85374532,,
10049353,998416-2,XFMR,MAIN,703,7/30/2015,42219,42248,,703,30,,UPSI,,,ROUTINE,,,,BOTTOM,10,6957,86965,2,120,550,1.0,1.0,0.0,,,9.5,,43.0,,32,38,0.022,38.4,,,,CLEAR,32,1,,0.884,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,4.583333333,SCREENING,8,345.0,,9.233310028,1066.2425,0.115716889,,0.572916667,,relsaturation*,32,,0.015758929,0.080,,,20150917T191605Z,,,134,4,100.0351993,,
10049353,998416-2,LTC,MAIN,00703TC,7/30/2015,42219,42248,,00703TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,25367,63991,1,7,499,4.0,0.0,0.0,,,9.0,,31.0,,31,25,0.02,38.7,,,,PARTICLES,31,1,,0.885,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,153.0,,,937.0145939,,,0.516795866,,,1,,,0.396,,,20150917T191722Z,,,12,5,,,
106809,998416-1,XFMR,MAIN,705,7/30/2015,42219,42248,,705,28,,UPSI,,,ROUTINE,,,,BOTTOM,5,9497,88867,2,131,583,0.0,0.0,0.0,,,9.9,,32,,19,25,0.02,38.9,,,,CLEAR,19,1,,0.884,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.450,SCREENING,-2,345.0,o2*,10.6,,0.111,d1816_2*,0.514138817,,,29,,0.0069375,0.107,,,20150917T191843Z,,,138,2,104.6,,
106809,998416-1,LTC,MAIN,00705TC,7/30/2015,42219,42248,,00705TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,25500,62619,1,8,486,4.0,0.0,0.0,,,8.9,,28,,23,20,0.02,37.9,,,,CLEAR,23,1,,0.884,,,,,REVIEWED,,,,,,20,0,0,0,0,20,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,153.0,,,917,,,0.527704485,,,2,,,0.407,,,20150917T191956Z,,,13,5,,,
10049354,D-577891,XFMR,MAIN,00076-7,7/30/2015,42219,42248,,00076-7,55,,UPSI,,,ROUTINE,,,,BOTTOM,7,9291,57396,47,255,1790,5.0,54.0,0.0,,,6.9,,26,,43,20,0.024,31.2,,,,CLEAR,43,1.5,,0.876,,,,,REVIEWED,,,,,,74,0,4,0,0,78,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,7.020,SCREENING,15,345.0,o2*,10.05889873,755,0.350921034,d1816_2*,0.769230769,,water*,53,,0.411669643,0.162,,,20150916T172846Z,,,368,106,63.05396924,,
10049354,D-577891,LTC,MAIN,076-7TC,7/30/2015,42219,42248,,076-7TC,,59225,UPSI,,,ROUTINE,,,,BOTTOM,728,20957,53250,536,42,614,1998.0,113.0,11247.0,,,8.9,,29,,50,,0.024,33.8,,,,PARTICLES,50,1,,0.884,,,,,REVIEWED,,,,,,22,10,0,0,0,32,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.177647373,0.210820896,,SCREENING,18,153.0,,,905,,,0.710059172,,,1665,,,0.394,,,20150916T173854Z,,,14664,2647,,,
10049354,D-577891,OLTC REACTOR,MAIN,752,7/30/2015,42219,42248,,752,30,,UPSI,,,ROUTINE,,,,BOTTOM,8,6227,48223,50,278,1843,6.0,56.0,0.0,,,5.7,,35,,29,26,0.028,30.9,,,,PARTICLES,29,1.5,,0.876,,,,,REVIEWED,,,,,,84,15,0,0,0,99,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20150917T193849Z,,,,,,,
108047,960828A001W-WL932A,XFMR,MAIN,8461,7/30/2015,42219,42248,,8461,40,,UPSI,,,ROUTINE,,,,BOTTOM,15,12598,70885,3,95,998,1.0,1.0,0.0,,,8.5,,27,,12,10,0.016,38.6,,,,CLEAR,12,0.5,,0.874,,,,,REVIEWED,,,,,,7,0,0,23,0,30,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,10.505,SCREENING,-11,356.0,o2*,7.998185869,1047,0.123073879,d1816_2*,0.414507772,,,32,,0.019227679,0.178,,,20150916T141134Z,,,115,5,82.40085942,,
108048,960828A001W-WL932B,XFMR,MAIN,8462,7/30/2015,42219,42248,,8462,40,,UPSI,,,ROUTINE,,,,BOTTOM,11,10438,75040,2,83,878,2.0,1.0,0.0,,,8.6,,42,,12,10,0.018,35.5,,,,CLEAR,12,0.5,,0.874,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,10.578,SCREENING,-11,356.0,o2*,8.4,1016,0.099,,0.507042254,,,26,,0.02,0.139,,,20150916T141312Z,,,99,5,85.5,,
104742,ZKS-7938-1,XFMR,MAIN,0078-10,7/30/2015,42219,42248,,0078-10,30,,UPSI,,,ROUTINE,,,,BOTTOM,18,3252,83787,17,21,489,27.0,26.0,5.0,,,8.8,,30,,44,53,0.024,31.6,,,,PARTICLES,44,1.5,,0.889,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,23.286,SCREENING,15,356.0,c2h4! c2h2*,4.927799025,1003,0.061971566,d1816_2*,0.759493671,,water* relsaturation*,23,,0.35509375,0.039,,,20150916T131345Z,,,114,70,94.23325283,,
104742,ZKS-7938-1,LTC,MAIN,078-10A,7/30/2015,42219,42248,,078-10A,,42725,UPSI,,,ROUTINE,,,,BOTTOM,2105,16814,59657,413,99,1106,586.0,27.0,3047.0,,,8.4,,28,,43,54,0.038,31.4,,,,CLEAR,43,2,,0.881,,,,,REVIEWED,,,,,,135,0,0,0,0,135,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.192320315,0.065375303,,SCREENING,15,160.0,,,680,,color*,1.210191083,,,2375,,,0.282,,,20150916T131744Z,,,6277,1026,,,
104743,ZKS-7960-1,XFMR,MAIN,0078-11,7/30/2015,42219,42248,,0078-11,35,,UPSI,,,ROUTINE,,,,BOTTOM,383,3578,73739,31,264,5333,16.0,96.0,2.0,,,8.3,,44,,28,27,0.1,19.3,,,,PARTICLES,28,1.5,,0.888,,,,,REVIEWED,,,,,,302,0,0,0,0,302,TRN_IEEE_INC_69KV,2,DT,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,,,,20.201,SCREENING,5,356.0,h2* c2h6*,4.7,579.9980163,1.104,ift*,5.18134715,,,431,,0.61,0.049,,,20150916T131527Z,,,792,143,82.9,,
104743,ZKS-7960-1,LTC,MAIN,078-11A,7/30/2015,42219,42248,,078-11A,35,55625,UPSI,,,ROUTINE,,,,BOTTOM,10135,10346,42057,3092,1073,4520,5015.0,271.0,21686.0,,,9.8,,37,,37,36,0.036,30.6,,,,CLEAR,37,1.5,,0.88,,,,,REVIEWED,,,,,,71,67,0,0,0,138,LTC_NONDIVERTER_A,2,,90,2015-10-28,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.231255188,0.087645537,,SCREENING,11,160.0,c2h2*,3.881612885,759.6404718,30.21015937,,1.176470588,,,12138,,,0.246,,,20150916T131940Z,,,41272,8378,74.40438215,,
10049499,9H1016,XFMR,MAIN,00078-2,7/30/2015,42219,42248,,00078-2,50,,UPSI,,,ROUTINE,,,,BOTTOM,0,4107,80128,5,35,475,9.0,7.0,0.0,,,8.5,,37,,15,8,0.03,27.4,,,,PARTICLES,15,3,,0.887,,,,Rads front and rear,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,13.571,SCREENING,-7,356.0,,10.41368281,944.5371478,0.035032787,d1816_2*,1.094890511,,,6,,0.09,0.051,,,20150915T200507Z,,,56,21,83.68137912,,
10049461,9H1019,XFMR,MAIN,00078-8,7/30/2015,42219,42248,,00078-8,52,,UPSI,,,ROUTINE,,,,BOTTOM,2,2628,78459,3,11,1070,6.0,6.0,0.0,,,8.2,,42,,23,12,0.04,27.5,,,,CLEAR,23,2.5,,0.884,,,,,REVIEWED,,,,,,42,0,0,0,0,42,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,97.273,SCREENING,1,356.0,,6.854455079,824.785917,0.016507519,d1816_2*,1.454545455,,,4,,0.06,0.033,,,20150916T130854Z,,,28,15,80.58966757,,
10049462,9H1018,XFMR,MAIN,00078-9,7/30/2015,42219,42248,,00078-9,50,,UPSI,,,ROUTINE,,,,BOTTOM,0,3926,88249,9,58,1549,26.0,8.0,1.0,,,9.4,,36,,18,10,0.038,29.1,,,,CLEAR,18,2,,0.885,,,,,REVIEWED,,,,,,31,0,0,0,0,31,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,26.707,SCREENING,-3,356.0,c2h4!,9.887109722,862.4680875,0.053939204,d1816_2*,1.305841924,,,11,,0.197866071,0.044,,,20150916T131116Z,,,102,43,91.94463228,,
10049458,C-05848-5-1,XFMR,MAIN,3,7/30/2015,42219,42248,,3,40,,UPSI,,,ROUTINE,,,,BOTTOM,2,2452,90633,9,13,642,5.0,85.0,0.0,,,9.4,,34,,17,14,0.036,35.7,,,,CLEAR,17,2,,0.887,,,,,REVIEWED,,,,,,39,14,0,0,0,53,TRN_IEEE_INC_69_288KV,2,T2,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (CH4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,49.385,SCREENING,-5,356.0,c2h6*,5.565588891,833.9815409,0.02145874,d1816_2*,1.008403361,,,4,,0.409254464,0.027,,,20150916T141826Z,,,114,99,96.99473988,,
10049459,C-05848-5-2,XFMR,MAIN,4,7/30/2015,42219,42248,,4,70,,UPSI,,,ROUTINE,,,,BOTTOM,0,2929,79046,4,9,1900,9.0,8.0,0.0,,,8.4,,45,,15,4,0.042,35.8,,,,PARTICLES,15,1,,0.889,,,,Pump - Left side,REVIEWED,,,,,,45,0,0,0,0,45,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,211.111,SCREENING,-7,356.0,,7.222973849,816.2249961,0.012145664,d1816_2*,1.173184358,,,2,,0.09,0.037,,,20150916T142012Z,,,30,21,76.96873083,,
10049460,C-05848-5-3,XFMR,MAIN,5,7/30/2015,42219,42248,,5,70,,UPSI,,,ROUTINE,,,,BOTTOM,3,2714,81854,5,10,3201,11.0,23.0,0.0,,,8.8,,34,,15,4,0.026,37.2,,,,CLEAR,15,1,,0.886,,,,,REVIEWED,,,,,,30,17,0,0,0,47,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,320.100,SCREENING,-7,356.0,,5.449578836,866.5367844,0.020156743,d1816_2*,0.698924731,,,5,,0.16,0.033,,,20150916T142149Z,,,52,39,79.69192999,,
10049464,D-577699,LTC,MAIN,079-8TC,7/30/2015,42219,42248,,079-8TC,,83800,UPSI,,,ROUTINE,,,,BOTTOM,1340,23487,58410,692,57,747,2810.0,200.0,13728.0,,,10.1,,30,,47,52,0.032,28.7,,,,PARTICLES,47,2,,0.885,,,,,REVIEWED,,,,,,31,12,0,0,0,43,LTC_NONDIVERTER_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.204691142,0.289017341,,SCREENING,16,160.0,c2h2*,,862.4680875,,color*,1.114982578,,,2491,,,0.402,,,20150916T193759Z,,,18827,3702,,,
10049464,D-577699,XFMR,MAIN,00079-8,7/30/2015,42219,42248,,00079-8,50,,UPSI,,,ROUTINE,,,,BOTTOM,9,2853,45023,227,261,1908,25.0,387.0,0.0,,,5.1,,34,,21,12,0.026,27.2,,,,CLEAR,21,1,,0.881,,,,,REVIEWED,,,,,,39,14,4,0,0,57,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.310,SCREENING,0,356.0,ch4* c2h6*,7.581900021,833.9815409,0.630815384,d1816_2*,0.955882353,,,56,,2.52,0.063,,,20150916T192517Z,,,909,639,47.8215338,,
10049465,D-577698,LTC,MAIN,079-9TC,7/30/2015,42219,42248,,079-9TC,,22532,UPSI,,,ROUTINE,,,,BOTTOM,1517,20213,52205,842,73,844,3051.0,174.0,16675.0,,,9.6,,28,,50,56,0.028,35.6,,,,PARTICLES,50,1.5,,0.878,,,,,REVIEWED,,,,,,67,0,0,0,0,67,LTC_NONDIVERTER_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,0.182968516,0.206650831,,SCREENING,18,160.0,c2h2*,,766.8357707,,,0.786516854,,,2910,,,0.387,,,20150916T193932Z,,,22332,4067,,,
