equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049465,D-577698,XFMR,MAIN,00079-9,7/30/2015,42219,42248,,00079-9,40,,UPSI,,,ROUTINE,,,,BOTTOM,21,438,48311,127,373,2449,13.0,189.0,0.0,,,5.2,,48,,20,16,0.028,27.2,,,,CLEAR,20,1,,0.88,,,,,REVIEWED,,,,,,43,17,6,0,0,66,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,42580,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.566,SCREENING,-1,356.0,ch4* c2h6* co*,8.780952468,821.8661555,0.720190467,,1.029411765,,,88,,1.289852679,0.009,,,20150916T192651Z,,,723,329,51.76868645,,
10049466,XC57075-1,LTC,MAIN,059-1TC,7/30/2015,42219,42248,,059-1TC,,211155,UPSI,,,ROUTINE,,,,BOTTOM,142,8730,72912,181,820,4767,377.0,46.0,2.0,,,8.8,,29,,50,50,0.056,25.7,,,,CLEAR,50,2.5,,0.881,,,,,REVIEWED,,,,,,249,0,6,0,0,255,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,18,170.0,ch4* c2h4*,,603.9430437,,color*,2.178988327,,,295,,,0.120,,,20150916T183151Z,,,1568,604,,,
10049466,XC57075-1,XFMR,MAIN,00059-1,7/30/2015,42219,42248,,00059-1,55,,UPSI,,,ROUTINE,,,,BOTTOM,0,2574,85067,9,19,407,5.0,50.0,0.0,,,8.8,,39,,39,18,0.052,28.1,,,,CLEAR,39,2.5,,0.886,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,21.421,SCREENING,12,356.0,,7.227638873,970.3018993,0.023766181,d1816_2*,1.850533808,,water*,3,,0.263160714,0.030,,,20150916T183013Z,,,83,64,86.22722927,,
10049569,G1686-03,LTC,MAIN,00531TC,7/30/2015,42219,42248,,00531TC,,70077,UPSI,,,ROUTINE,,,,BOTTOM,0,20188,53193,1,40,630,7.0,1.0,0.0,,,7.4,,,,63,60,0.058,25.1,,,,PARTICLES,63,2,,0.881,,,,,REVIEWED,,,,,,169,0,5,0,0,174,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,23,170.0,,,652.0323701,,color*,2.310756972,,,7,,,0.380,,,20150918T111028Z,,,49,9,,,
10049569,G1686-03,XFMR,MAIN,531,7/30/2015,42219,42248,,531,45,,UPSI,,,ROUTINE,,,,BOTTOM,13,5236,33738,8,472,1506,3.0,2.0,0.0,,,4.1,,53,,28,19,0.014,38.7,,,,CLEAR,28,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,3.191,SCREENING,5,356.0,co*,11.06122404,,1.01158409,,0.361757106,,water*,98,,0.05,0.155,,,20150918T110855Z,,,498,13,38.50611848,,
10049562,97053693,LTC,MAIN,00555TC,7/30/2015,42219,42248,,00555TC,,3473,UPSI,,,ROUTINE,,,,BOTTOM,0,28186,68516,0,31,499,4.0,0.0,0.0,,,9.7,,24,,18,19,0.026,39.3,,,,PARTICLES,18,0.5,,0.875,,,,,REVIEWED,,,,,,10,9,0,0,0,19,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,42580,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,160.0,,,1002.857143,,,0.661577608,,,6,,,0.411,,,20150918T112445Z,,,35,4,,,
10049562,97053693,XFMR,MAIN,555,7/30/2015,42219,42248,,555,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,11964,34101,3,334,868,2.0,0.0,0.0,0,,,,35,,15,18,0.016,40.6,,,,PARTICLES,15,0.5,,0.874,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,2.599,SCREENING,-7,356.0,o2*,11.91542665,,0.609067618,d1816_2*,0.39408867,,,63,,0.019700893,0.351,,,20150918T112249Z,,,342,5,45.11094589,,
10049367,C-04969-5-3,LTC,MAIN,9-1TC,4/13/2015,2015-04-13,2015-04-13,,9-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,94,18140,44902,101,10,447,623.0,62.0,1812.0,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-04-12,No anomalies.,,,,,,,,,,,,,,,0.3,0.6,,SURVEILLANCE,,62.0,,,,,,,,,250,,,0.404,,,20150420T140434Z,,,2702,786,,,
10049367,C-04969-5-3,XFMR,MAIN,42614,4/13/2015,2015-04-13,2015-04-13,,42614,20,,UPSI,,,ROUTINE,,10,,BOTTOM,0,1357,64672,0,2,95,0.0,0.0,0.0,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-04-12,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,47.5,INITIAL,,0.0,,,,,,,,,0,,,0.021,,,20150420T140301Z,,,2,0,,,
10049338,C-06262-5-1,SEL,MAIN,79-5TC,3/3/2015,2015-03-03,2015-03-06,,79-5TC,,162335,UPSI,,,ROUTINE,,,,BOTTOM,0,19447,48952,1,8,355,0.0,0.0,0.0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-03-02,No anomalies.,,,,,,,,,,,,,,,,0.0,,INITIAL,,0.0,,,,,,,,,1,,,0.397,,,20150312T115701Z,,,9,1,,,
10049429,70270-1,LTC,MAIN,T12TC,3/3/2015,2015-03-03,2015-03-06,,T12TC,,177330,UPSI,,,ROUTINE,,,,BOTTOM,7,17611,48299,1,28,1339,6.0,1.0,0.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-03-02,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,203.0,,,,,,,,,12,,,0.365,,,20150312T115501Z,,,43,8,,,
10049399,D-574903,LTC,MAIN,38-1TC,2/27/2015,42062,42066,,38-1TC,,29126,UPSI,,,ROUTINE,,,,BOTTOM,513,19574,59020,470,290,1297,1531.0,106.0,5678.0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.269637196,0.225531915,,SCREENING,,192.0,,,,,,,,,1042,,,0.332,,,20150312T120034Z,,,8588,2107,,,
10049400,D-575065,LTC,MAIN,75-5TC,2/27/2015,42062,42066,,75-5TC,,71500,UPSI,,,ROUTINE,,,,BOTTOM,459,19480,52801,363,156,1526,1369.0,83.0,5920.0,,,8.2,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.2,0.2,,SCREENING,,192.0,,,,,,,,,981,,,0.369,,,20150312T120217Z,,,8350,1815,,,
106813,9699-1,LTC,MAIN,91-1TC,2/27/2015,42062,42066,,91-1TC,,81759,UPSI,,,ROUTINE,,,,BOTTOM,134,21087,53866,27,31,650,35.0,0.0,404.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.1,0.0,,SCREENING,,203.0,,,,,,,,,172,,,0.391,,,20150312T121220Z,,,631,62,,,
106846,G2529-03,LTC,MAIN,715,2/27/2015,42062,42066,,715,,25060,UPSI,,,ROUTINE,,,,BOTTOM,0,20288,62018,2,24,844,12,1,0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42427,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192,,,,,,,,,4.5,,,0.327130833,,,20150312T122047Z,,,39,15,,,
106847,G2529-01,LTC,MAIN,717,2/27/2015,42062,42066,,717,,27604,UPSI,,,ROUTINE,,,,BOTTOM,0,20934,57170,1,19,850,9,1,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42427,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192,,,,,,,,,3.555,,,0.366171069,,,20150312T122157Z,,,30,11,,,
106848,G2529-02,LTC,MAIN,719,2/27/2015,42062,42066,,719,,24746,UPSI,,,ROUTINE,,,,BOTTOM,0,22154,59939,2,40,788,10.0,1.0,0.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192.0,,,,,,,,,7,,,0.370,,,20150312T122302Z,,,53,13,,,
10049449,C-01590-5-1,DIV,MAIN,76-11DV,2/27/2015,42062,42066,,76-11DV,,100970,UPSI,,,ROUTINE,,,,BOTTOM,2118,13769,57799,778,392,974,2869.0,476.0,3446.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2015-05-28,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.832559489,0.611825193,,SCREENING,,192.0,ch4* c2h4* c2h6/ch4* c2h4/c2h2*,,,,,,,,2507,,,0.238,,,20150312T120921Z,,,10079,4123,,,
10049449,C-01590-5-1,SEL,MAIN,76-11SW,2/27/2015,42062,42066,,76-11SW,,,UPSI,,,ROUTINE,,,,BOTTOM,0,2533,81395,13,11,778,76.0,55.0,8.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,9.5,4.2,,SCREENING,,192.0,,,,,,,,,4,,,0.031,,,20150312T121059Z,,,163,144,,,
10049450,1922210,LTC,MAIN,76-4TC,2/27/2015,42062,42066,,76-4TC,,255062,UPSI,,,ROUTINE,,,,BOTTOM,310,21010,56204,221,131,1222,642.0,32.0,3036.0,,,8.3,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.211462451,0.14479638,,SCREENING,,192.0,,,,,,,,,586,,,0.374,,,20150312T120530Z,,,4372,895,,,
10049380,D-573964,LTC,MAIN,76-1TC,2/27/2015,42062,42066,,76-1TC,,6346,UPSI,,,ROUTINE,,,,BOTTOM,434,20087,54346,369,333,1098,1655.0,96.0,7011.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.236057624,0.260162602,,SCREENING,,192.0,,,,,,,,,1080,,,0.370,,,20150312T120359Z,,,9898,2120,,,
10049353,998416-2,LTC,MAIN,703TC,2/27/2015,42062,42066,,703TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,22050,58465,1,4,479,4.0,0.0,0.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192.0,,,,,,,,,1,,,0.377,,,20150312T121357Z,,,9,5,,,
106809,998416-1,LTC,MAIN,705TC,2/27/2015,42062,42066,,705TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,21338,55507,1,7,457,4.0,0.0,0.0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192.0,,,,,,,,,1,,,0.384,,,20150312T121937Z,,,12,5,,,
10049354,D-577891,LTC,MAIN,76-7TC,2/27/2015,42062,42066,,76-7TC,,54369,UPSI,,,ROUTINE,,,,BOTTOM,1239,22334,57017,785,237,639,1945.0,57.0,12609.0,,,9.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-28,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.154254897,0.072611465,,SCREENING,,192.0,c2h2*,,,,,,,,2320,,,0.392,,,20150312T121612Z,,,16872,2787,,,
10049364,C-06548-5-1,LTC,MAIN,80-3TC,2/26/2015,2015-02-26,2015-03-04,,80-3TC,,57545,UPSI,,,ROUTINE,,,,BOTTOM,38,23367,58324,29,62,479,74.0,5.0,231.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.32034632,0.172413793,,SCREENING,,202.0,,,,,,,,,69,,,0.401,,,20150312T142022Z,,,439,108,,,
10049365,01-8226-60990-1,LTC,MAIN,14-1TC,2/26/2015,2015-02-26,2015-03-04,,14-1TC,,53863,UPSI,,,ROUTINE,,,,BOTTOM,0,24603,65493,1,30,601,7.0,0.0,0.0,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,6,,,0.376,,,20150312T125346Z,,,38,8,,,
10049370,6533114,DIV,MAIN,26-1DIV,2/26/2015,2015-02-26,2015-03-04,,26-1DIV,,827869,UPSI,,,ROUTINE,,,,BOTTOM,2309,24243,64081,819,709,1765,1273.0,56.0,4978.0,,,10.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.255725191,0.068376068,,SCREENING,,191.0,ch4*,,,,,,,,2854,,,0.378,,,20150312T130948Z,,,10144,2148,,,
10049370,6533114,SEL,MAIN,26-1SW,2/26/2015,2015-02-26,2015-03-04,,26-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,2144,22482,58365,781,659,1706,1250.0,55.0,4875.0,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.256410256,0.070422535,,SCREENING,,191.0,ch4* c2h4* c2h2*,,,,,,,,2671,,,0.385,,,20150312T130815Z,,,9764,2086,,,
10049371,6533113,DIV,MAIN,07-1DIV,2/26/2015,2015-02-26,2015-03-04,,07-1DIV,,122582,UPSI,,,ROUTINE,,,,BOTTOM,285,25434,62080,393,499,1192,2167.0,109.0,9014.0,,,10.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.240403816,0.27735369,,SCREENING,,384.0,c2h4* c2h2*,,,,,,,,1128,,,0.410,,,20150312T124535Z,,,12467,2669,,,
10049371,6533113,SEL,MAIN,7-1SW,2/26/2015,2015-02-26,2015-03-04,,7-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,5,3831,80213,8,16,18611,12.0,2.0,9.0,,,10.3,,,,,,,,,,,,,,,,,,,Tap changer,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,1.333333333,0.25,,SCREENING,,384.0,,,,,,,,,9,,,0.048,,,20150312T123207Z,,,52,22,,,
10049372,930993,LTC,MAIN,11-ATC,2/26/2015,2015-02-26,2015-03-04,,11-ATC,,285982,UPSI,,,ROUTINE,,,,BOTTOM,2626,18143,50664,25014,113,1372,88715.0,13291.0,3217.0,,,20.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,27.57693503,0.531342448,,SCREENING,,191.0,,,,,,,,,4234,,,0.358,,,20150312T124824Z,,,132976,127020,,,
10049373,D-589468,LTC,MAIN,12-ATC,2/26/2015,2015-02-26,2015-03-04,,12-ATC,,74877,UPSI,,,ROUTINE,,,,BOTTOM,351,24589,61110,247,151,688,945.0,52.0,4951.0,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.2,0.2,,SCREENING,,191.0,,,,,,,,,788,,,0.402,,,20150312T124936Z,,,6697,1244,,,
10049374,C-179420,LTC,MAIN,79-3TC,2/26/2015,2015-02-26,2015-03-04,,79-3TC,40,286060,UPSI,,,ROUTINE,,,,BOTTOM,54,24708,60523,44,98,568,186.0,15.0,710.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.3,0.3,,SCREENING,,202.0,,,,,,,,,131,,,0.408,,,20150312T132457Z,,,1107,245,,,
10049522,6530050,DIV,MAIN,79-4TC,2/26/2015,2015-02-26,2015-03-04,,79-4TC,38,18547,UPSI,,,ROUTINE,,,,BOTTOM,37,26355,61570,29,13,635,156.0,7.0,894.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.174496644,0.24137931,,SCREENING,,202.0,,,,,,,,,113,,,0.428,,,20150312T132619Z,,,1136,192,,,
10049376,70322-1,LTC,MAIN,3-1TC,2/26/2015,2015-02-26,42067,,3-1TC,,98791,UPSI,,,ROUTINE,,,,BOTTOM,0,25288,61456,13,16,529,2.0,0.0,0.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,3,,,0.411,,,20150312T122957Z,,,31,15,,,
10049392,01-8226-60990-2,LTC,MAIN,8-1TC,2/26/2015,2015-02-26,2015-03-04,,8-1TC,10,202928,UPSI,,,ROUTINE,,,,BOTTOM,0,25020,64480,1,12,535,2.0,0.0,0.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198.0,,,,,,,,,2,,,0.388,,,20150312T124657Z,,,15,3,,,
105871,TP-839,LTC,MAIN,681TC,2/26/2015,42061,42067,,681TC,,12694,UPSI,,,ROUTINE,,,,BOTTOM,0,25255,58776,1,6,453,2.0,0.0,1.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,1,,,0.430,,,20150312T143739Z,,,10,3,,,
103022,G1686-04,LTC,MAIN,583A,2/26/2015,42061,42067,,583A,,258039,UPSI,,,ROUTINE,,,,BOTTOM,0,24084,57257,1,21,593,11.0,1.0,3.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,4,,,0.421,,,20150312T143635Z,,,37,13,,,
10049405,RFR-2366-2,LTC,MAIN,76-3TC,2/26/2015,42061,42067,,76-3TC,,278749,UPSI,,,ROUTINE,,,,BOTTOM,889,17701,57662,231,434,1084,363.0,31.0,1225.0,,,8.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.296326531,0.134199134,,SCREENING,,202.0,,,,,,,,,1071,,,0.307,,,20150312T131449Z,,,3173,625,,,
10049406,RFR-2366-1,LTC,MAIN,76-9TC,2/26/2015,42061,42067,,76-9TC,,250098,UPSI,,,ROUTINE,,,,BOTTOM,2727,10187,54090,938,1135,3565,2398.0,303.0,6247.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.383864255,0.323027719,,SCREENING,,202.0,,,,,,,,,3467,,,0.188,,,20150312T131752Z,,,13748,3639,,,
10049513,50003-101-01,LTC,MAIN,177-4TC,2/26/2015,42061,42067,,177-4TC,,216116,UPSI,,,ROUTINE,,,,BOTTOM,0,25391,60312,1,6,488,5.0,1.0,5.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,2,,,0.421,,,20150312T142356Z,,,18,7,,,
10049407,RBP-1049-1,LTC,MAIN,77-4TC,2/26/2015,42061,42067,,77-4TC,,379999,UPSI,,,ROUTINE,,,,BOTTOM,361,16218,59754,112,190,1861,344.0,22.0,1548.0,,,8.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.222222222,0.196428571,,SCREENING,,202.0,,,,,,,,,524,,,0.271,,,20150312T132226Z,,,2577,478,,,
10049378,C-04371-5-1,LTC,MAIN,1-6TC,2/26/2015,42061,42067,,1-6TC,,93345,UPSI,,,ROUTINE,,,,BOTTOM,8,22670,71709,14,157,651,44.0,3.0,95.0,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.463157895,0.214285714,,SCREENING,,202.0,,,,,,,,,45,,,0.316,,,20150312T122751Z,,,321,61,,,
10049498,51439-A,LTC,MAIN,267TC,2/26/2015,42061,42067,,267TC,3,119109,UPSI,,,ROUTINE,,,,BOTTOM,20,23722,60855,34,120,762,82.0,8.0,40.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,202.0,c2h2*,,,,,,,,46,,,0.390,,,20150312T142856Z,,,304,124,,,
10049341,70370-B,LTC,MAIN,14-ATC,2/26/2015,42061,42067,,14-ATC,,131556,UPSI,,,ROUTINE,,,,BOTTOM,0,26221,64306,1,9,525,3.0,1.0,1.0,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,2,,,0.408,,,20150312T125504Z,,,15,5,,,
10049511,MLL-5343-2,LTC,MAIN,116TC,2/26/2015,42061,42067,,116TC,,182655,UPSI,,,ROUTINE,,,,BOTTOM,9,24213,60401,12,61,891,39.0,5.0,15.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,202.0,c2h2*,,,,,,,,22,,,0.401,,,20150312T142245Z,,,141,56,,,
10049415,D-589470,LTC,MAIN,76-12TC,2/26/2015,42061,42067,,76-12TC,,52960,UPSI,,,ROUTINE,,,,BOTTOM,182,21045,60391,195,122,946,973.0,78.0,3768.0,,,8.8,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.258227176,0.4,,SCREENING,,191.0,,,,,,,,,520,,,0.348,,,20150312T131912Z,,,5318,1246,,,
10049416,D-589469,LTC,MAIN,76-8TC,2/26/2015,42061,42067,,76-8TC,,174654,UPSI,,,ROUTINE,,,,BOTTOM,380,22692,62693,252,134,811,1116.0,65.0,5101.0,,,9.3,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.218780631,0.257936508,,SCREENING,,191.0,,,,,,,,,829,,,0.362,,,20150312T131624Z,,,7048,1433,,,
10068201,G1686-02,LTC,MAIN,533TC,2/26/2015,42061,42067,,533TC,,97204,UPSI,,,ROUTINE,,,,BOTTOM,0,23694,58611,1,30,546,7,0,0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42426,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,5.505,,,0.404258586,,,20150312T143107Z,,,38,8,,,
10068206,G1686-01,LTC,MAIN,532TC,2/26/2015,42061,42067,,532TC,,82712,UPSI,,,ROUTINE,,,,BOTTOM,0,24537,57304,1,6,442,2.0,0.0,0.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,1,,,0.428,,,20150312T143005Z,,,9,3,,,
10049553,19791-10102,LTC,MAIN,258TC,2/26/2015,42061,42067,,258TC,,263620,UPSI,,,ROUTINE,,,,BOTTOM,0,25315,59705,1,4,430,1.0,0.0,0.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,1,,,0.424,,,20150312T142729Z,,,6,2,,,
10049554,19791-10101,LTC,MAIN,T-12TC,2/26/2015,42061,42067,,T-12TC,10,235278,UPSI,,,ROUTINE,,,,BOTTOM,0,24597,57105,1,3,463,1.0,0.0,0.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,1,,,0.431,,,20150312T122553Z,,,5,2,,,
10049525,50002-101-01,LTC,MAIN,193TC,2/26/2015,42061,42067,,193TC,,78675,UPSI,,,ROUTINE,,,,BOTTOM,0,25951,62502,1,5,443,31.0,6.0,8.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,191.0,c2h2*,,,,,,,,2,,,0.415,,,20150312T142616Z,,,51,38,,,
10049526,50002-101-02,LTC,MAIN,192TC,2/26/2015,42061,42067,,192TC,,90544,UPSI,,,ROUTINE,,,,BOTTOM,0,25219,60260,1,4,445,9.0,3.0,2.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,191.0,,,,,,,,,1,,,0.419,,,20150312T142511Z,,,19,13,,,
10049494,5069232,DIV,MAIN,77-3TC,2/26/2015,42061,42067,,77-3TC,,69873,UPSI,,,ROUTINE,,,,BOTTOM,32,24378,61699,39,164,831,137.0,10.0,366.0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.37431694,0.256410256,,SCREENING,,191.0,,,,,,,,,93,,,0.395,,,20150312T132101Z,,,748,186,,,
10049493,4086482,DIV,MAIN,88-1A,2/26/2015,42061,42067,,88-1A,32,18597,UPSI,,,ROUTINE,,,,BOTTOM,26,23567,61071,29,86,800,114.0,11.0,300.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.38,0.379310345,,SCREENING,,191.0,,,,,,,,,67,,,0.386,,,20150312T142136Z,,,566,154,,,
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2/20/2015,2015-02-23,2015-02-27,,22-1DIV,,302659,UPSI,,,ROUTINE,,,,BOTTOM,203,20271,50372,173,313,850,846.0,79.0,2334.0,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,0.4,0.5,,SCREENING,,196.0,,,,,,,,,459,,,0.402,,,20150303T173942Z,,,3948,1098,,,
10049439,1-0140-25883-1,SEL,MAIN,22-1SW,2/20/2015,2015-02-23,2015-02-27,,22-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,212,20140,49950,180,326,839,859.0,79.0,2370.0,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2015-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.362447257,0.438888889,,SCREENING,,196.0,c2h4* c2h2* c2h4/c2h2*,,,,,,,,473,,,0.403,,,20150303T173710Z,,,4026,1118,,,
10049440,D-573965,LTC,MAIN,23-1TC,2/20/2015,42058,42062,,23-1TC,,26484,UPSI,,,ROUTINE,,,,BOTTOM,317,18619,48192,288,250,902,1234.0,72.0,5602.0,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,0.2,0.3,,SCREENING,,196.0,,,,,,,,,829,,,0.386,,,20150303T174147Z,,,7763,1594,,,
10049517,C-01590-5-2,DIV,MAIN,238TC,2/20/2015,42058,42062,,238TC,,104397,UPSI,,,ROUTINE,,,,BOTTOM,3,18617,49270,505,85,497,1445.0,180.0,1433.0,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,1.00837404,0.356435644,,INITIAL,,0.0,,,,,,,,,155,,,0.378,,,20150303T175538Z,,,3651,2130,,,
10049517,C-01590-5-2,SEL,MAIN,757,2/20/2015,42058,42062,,757,,104397,UPSI,,,ROUTINE,,,,BOTTOM,2,15451,49348,2,33,402,5.0,1.0,3.0,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,1.7,0.5,,SCREENING,,185.0,,,,,,,,,8,,,0.313,,,20150303T180406Z,,,46,8,,,
10049548,E30111101,LTC,MAIN,339TC,2/20/2015,42058,42062,,339TC,,94074,UPSI,,,ROUTINE,,,,BOTTOM,0,19176,50070,1,18,577,21.0,1.0,10.0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196.0,c2h2*,,,,,,,,4,,,0.383,,,20150303T175701Z,,,51,23,,,
10049557,G1079-01,LTC,MAIN,341TC,2/20/2015,42058,42062,,341TC,,78623,UPSI,,,ROUTINE,,,,BOTTOM,0,18481,47879,1,21,667,30.0,1.0,9.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196.0,c2h2*,,,,,,,,5,,,0.386,,,20150303T180116Z,,,62,32,,,
10049549,E30120702,LTC,MAIN,340TC,2/20/2015,42058,42062,,340TC,,82027,UPSI,,,ROUTINE,,,,BOTTOM,0,17929,45236,1,5,442,5.0,1.0,2.0,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,,,,,,,,1,,,0.396,,,20150303T175903Z,,,14,7,,,
10049528,19319-10101,LTC,MAIN,198TC,2/20/2015,42058,42062,,198TC,,107329,UPSI,,,ROUTINE,,,,BOTTOM,0,19122,48280,1,4,371,2,0,1,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42420,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,,,,,,,,0.83,,,0.396064623,,,20150303T175403Z,,,8,3,,,
104742,ZKS-7938-1,LTC,MAIN,78-10A,2/20/2015,42058,42062,,78-10A,,40166,UPSI,,,ROUTINE,,,,BOTTOM,3711,11707,38083,1168,690,2778,1671.0,68.0,8213.0,,,6.8,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,0.203457933,0.058219178,,SCREENING,,196.0,,,,,,,,,4517,,,0.307,,,20150303T174358Z,,,15521,2907,,,
104743,ZKS-7960-1,LTC,MAIN,78-11A,2/20/2015,42058,42062,,78-11A,,52866,UPSI,,,ROUTINE,,,,BOTTOM,6620,8215,33174,2669,847,3916,4587.0,189.0,20008.0,,,8.0,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.229258297,0.070813039,,SCREENING,,196.0,c2h2*,,,,,,,,8442,,,0.248,,,20150303T174811Z,,,34920,7445,,,
10049464,D-577699,LTC,MAIN,79-8TC,2/20/2015,42058,42062,,79-8TC,,76071,UPSI,,,ROUTINE,,,,BOTTOM,870,17343,44393,644,152,574,2765.0,145.0,14339.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.192830741,0.22515528,,SCREENING,,196.0,c2h2*,,,,,,,,2086,,,0.391,,,20150303T175107Z,,,18915,3554,,,
10049465,D-577698,LTC,MAIN,79-9TC,2/20/2015,42058,42062,,79-9TC,,14635,UPSI,,,ROUTINE,,,,BOTTOM,1245,17261,45134,854,167,756,2394.0,84.0,15213.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.157365411,0.098360656,,SCREENING,,196.0,c2h2*,,,,,,,,2528,,,0.382,,,20150303T175239Z,,,19957,3332,,,
10049562,97053693,LTC,MAIN,555TC,2/20/2015,42058,42062,,555TC,,3434,UPSI,,,ROUTINE,,,,BOTTOM,0,18463,47760,1,16,343,3.0,0.0,0.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,,,,,,,,3,,,0.387,,,20150303T180233Z,,,20,4,,,
10049543,70695-A,LTC,MAIN,212TC,2/10/2015,2015-02-13,2015-02-23,,212TC,,128916,UPSI,,,ROUTINE,,,,BOTTOM,0,25168,60614,1,7,416,1.0,0.0,0.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,1,,,0.415,,,20150303T193224Z,,,9,2,,,
10049544,70695-B,LTC,MAIN,228TC,2/10/2015,2015-02-13,2015-02-23,,228TC,,122469,UPSI,,,ROUTINE,,,,BOTTOM,0,25792,61180,1,5,427,1.0,0.0,0.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,1,,,0.422,,,20150303T193557Z,,,7,2,,,
10049355,9806401093,LTC,MAIN,344TC,2/10/2015,2015-02-13,2015-02-23,,344TC,,129265,UPSI,,,ROUTINE,,,,BOTTOM,73,22711,59005,115,90,2937,684,77,1022,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,42410,No anomalies.,,,,,,,,,,,,,,,0.66927593,0.669565217,,SCREENING,,182,,,,,,,,,181.22,,,0.384899585,,,20150303T194455Z,,,2061,876,,,
10049556,19770801,LTC,MAIN,343TC,2/10/2015,2015-02-13,2015-02-23,,343TC,,110589,UPSI,,,ROUTINE,,,,BOTTOM,2,24205,61103,1,28,840,18.0,2.0,3.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,8,,,0.396,,,20150303T194353Z,,,54,21,,,
10049359,8278437,SEL,MAIN,80-5TC,2/10/2015,2015-02-13,2015-02-23,,80-5TC,,633670,UPSI,,,ROUTINE,,,,BOTTOM,8,2674,81596,4,34,751,5.0,4.0,2.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,2.5,1,,SCREENING,,182.0,,,,,,,,,14,,,0.033,,,20150303T191317Z,,,57,13,,,
10049359,8278437,DIV,MAIN,80-5DIV,2/10/2015,2015-02-13,2015-02-23,,80-5DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,26,23775,62379,31,156,562,70.0,8.0,77.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.909090909,0.258064516,,SCREENING,,175.0,,,,,,,,,61,,,0.381,,,20150303T191425Z,,,368,109,,,
10049360,5067767,DIV,MAIN,80-4TC,2/10/2015,2015-02-13,2015-02-23,,80-4TC,,21094,UPSI,,,ROUTINE,,,,BOTTOM,55,22367,56334,73,161,950,295.0,31.0,601.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.5,0.4,,SCREENING,,182.0,,,,,,,,,136,,,0.397,,,20150303T191208Z,,,1216,399,,,
10049361,D-561921,LTC,MAIN,77-5TC,2/10/2015,2015-02-13,2015-02-23,,77-5TC,30,4439,UPSI,,,ROUTINE,,,,BOTTOM,1914,22847,54925,1222,202,719,5216.0,275.0,26823.0,,,11.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.194459978,0.225040917,,SCREENING,,182.0,c2h2*,,,,,,,,4174,,,0.416,,,20150303T185400Z,,,35652,6713,,,
10049362,6992970,DIV,MAIN,77-12DV,2/10/2015,2015-02-13,2015-02-23,,77-12DV,30,49554,UPSI,,,ROUTINE,,,,BOTTOM,1086,23611,57710,544,29,992,1710.0,77.0,10511.0,,,9.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.162686709,0.141544118,,SCREENING,,182.0,c2h4* c2h2*,,,,,,,,1958,,,0.409,,,20150303T185856Z,,,13957,2331,,,
10049362,6992970,SEL,MAIN,77-12SW,2/10/2015,2015-02-13,2015-02-23,,77-12SW,30,,UPSI,,,ROUTINE,,,,BOTTOM,6,23664,61391,7,44,1201,46.0,4.0,175.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.3,0.6,,INITIAL,,0.0,c2h2* c2h6/ch4*,,,,,,,,29,,,0.385,,,20150303T190004Z,,,282,57,,,
10049363,D-552923,LTC,MAIN,77-11TC,2/10/2015,2015-02-13,2015-02-23,,77-11TC,,318032,UPSI,,,ROUTINE,,,,BOTTOM,289,22361,60020,250,140,824,1035.0,60.0,5479.0,,,9.0,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.188903085,0.24,,SCREENING,,182.0,,,,,,,,,768,,,0.373,,,20150303T185737Z,,,7253,1345,,,
10049363,D-552923,OLTC REACTOR,MAIN,77-11DV,2/10/2015,2015-02-13,2015-02-23,,77-11DV,,,UPSI,,,ROUTINE,,,,BOTTOM,17,3125,68772,63,593,3008,18.0,59.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,5.073,SCREENING,,182.0,co*,,,,,,,,124,,,0.045,,,20150303T185538Z,,,750,140,,,
10049366,C-04371-5-4,LTC,MAIN,10-1TC,2/10/2015,2015-02-13,2015-02-23,,10-1TC,,85552,UPSI,,,ROUTINE,,,,BOTTOM,19,23031,56251,12,39,428,30.0,3.0,62.0,,,8.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.5,0.3,,SCREENING,,364.0,,,,,,,,,31,,,0.409,,,20150303T181901Z,,,165,45,,,
10049367,C-04969-5-3,LTC,MAIN,9-1TC,2/10/2015,2015-02-13,2015-02-23,,9-1TC,,77850,UPSI,,,ROUTINE,,,,BOTTOM,87,23115,50537,105,17,522,717.0,74.0,2090.0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.3,0.7,,SCREENING,,186.0,,,,,,,,,268,,,0.457,,,20150303T181741Z,,,3090,896,,,
10049409,C-04969-5-2,LTC,MAIN,747TC,2/10/2015,2015-02-13,2015-02-23,,747TC,,41200,UPSI,,,ROUTINE,,,,BOTTOM,0,20782,57745,2,10,515,5.0,1.0,0.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,175.0,,,,,,,,,2,,,0.360,,,20150303T194916Z,,,18,8,,,
10049408,60593,LTC,MAIN,748TC,2/10/2015,2015-02-13,2015-02-23,,748TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,6781,45377,1,12,233,2.0,0.0,0.0,,,5.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,175.0,,,,,,,,,2,,,0.149,,,20150303T195013Z,,,15,3,,,
10049335,A5513,LTC,MAIN,132TC,2/10/2015,2015-02-13,2015-02-23,,132TC,,42119,UPSI,,,ROUTINE,,,,BOTTOM,362,21967,55225,200,365,1319,674.0,50.0,2531.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.3,0.3,,SCREENING,,186.0,c2h4*,,,,,,,,640,,,0.398,,,20150303T192727Z,,,4182,924,,,
10049336,70292-2,LTC,MAIN,78-5TC,2/10/2015,2015-02-13,2015-02-23,,78-5TC,,180434,UPSI,,,ROUTINE,,,,BOTTOM,0,23101,58679,1,28,555,10.0,2.0,3.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186.0,,,,,,,,,5,,,0.394,,,20150303T190126Z,,,44,13,,,
107542,E40220712,LTC,MAIN,795,2/10/2015,2015-02-13,2015-02-23,,795,,6537,UPSI,,,ROUTINE,,,,BOTTOM,0,25649,61372,1,12,589,4.0,0.0,0.0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,2,,,0.418,,,20150303T195444Z,,,17,5,,,
107541,E40210612,LTC,MAIN,792A,2/10/2015,2015-02-13,2015-02-23,,792A,,8876,UPSI,,,ROUTINE,,,,BOTTOM,0,25509,63937,1,17,632,4.0,1.0,0.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,3,,,0.399,,,20150303T195346Z,,,23,6,,,
10049512,A6981T,LTC,MAIN,79-12TC,2/10/2015,2015-02-13,2015-02-23,,79-12TC,,175137,UPSI,,,ROUTINE,,,,BOTTOM,99,22565,54841,155,424,1244,538.0,52.0,882.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.6,0.3,,SCREENING,,186.0,,,,,,,,,254,,,0.411,,,20150303T190744Z,,,2150,745,,,
10049550,19790-10101,LTC,MAIN,252-TC,2/10/2015,2015-02-13,2015-02-23,,252-TC,,86885,UPSI,,,ROUTINE,,,,BOTTOM,0,23163,55134,1,8,799,2.0,1.0,2.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186.0,,,,,,,,,2,,,0.420,,,20150303T193717Z,,,14,4,,,
10049379,D-573963,LTC,MAIN,76-2TC,2/10/2015,2015-02-13,2015-02-23,,76-2TC,,23439,UPSI,,,ROUTINE,,,,BOTTOM,402,22567,56825,305,200,1194,1193.0,75.0,5679.0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.210072196,0.245901639,,SCREENING,,175.0,,,,,,,,,910,,,0.397,,,20150303T185211Z,,,7854,1573,,,
10049391,6537375,DIV,MAIN,75-2DIV,2/10/2015,2015-02-13,2015-02-23,,75-2DIV,,433755,UPSI,,,ROUTINE,,,,BOTTOM,7362,12029,52025,1873,927,1839,2415.0,99.0,12552.0,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2015-05-11,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.192399618,0.05285638,,SCREENING,,175.0,ch4* c2h4* c2h2*,,,,,,,,8569,,,0.231,,,20150303T185013Z,,,25228,4387,,,
10049391,6537375,SEL,MAIN,75-2SW,2/10/2015,2015-02-13,2015-02-23,,75-2SW,,,UPSI,,,ROUTINE,,,,BOTTOM,13,18422,63232,4,75,717,20.0,2.0,46.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2015-05-11,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.434782609,0.5,,INITIAL,,0.0,c2h2* c2h4/c2h2*,,,,,,,,30,,,0.291,,,20150303T184749Z,,,160,26,,,
10049392,01-8226-60990-2,LTC,MAIN,8-1TC,2/10/2015,2015-02-13,2015-02-23,,8-1TC,10,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample under repair,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20150303T181617Z,,,,,,,
10049510,9307401979,LTC,MAIN,81-8TC,2/10/2015,2015-02-13,2015-02-23,,81-8TC,,31855,UPSI,,,ROUTINE,,,,BOTTOM,33,22239,56286,25,94,494,75.0,6.0,174.0,,,7.9,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.431034483,0.24,,SCREENING,,182.0,,,,,,,,,65,,,0.395,,,20150303T191812Z,,,407,106,,,
10049398,8278436,DIV,MAIN,81-4DIV,2/10/2015,42048,42058,,81-4DIV,15,,UPSI,,,ROUTINE,,,,BOTTOM,27,24299,60233,23,107,500,53.0,5.0,124.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.427419355,0.217391304,,SCREENING,,372.0,,,,,,,,,57,,,0.403,,,20150303T192200Z,,,339,81,,,
10049398,8278436,SEL,MAIN,81-4TC,2/10/2015,42048,42058,,81-4TC,30,718954,UPSI,,,ROUTINE,,,,BOTTOM,114,11785,70719,26,139,1920,13.0,42.0,79.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2015-03-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.164556962,1.615384615,,SCREENING,,182.0,c2h2* c2h6/ch4**,,,,,,,,146,,,0.167,,,20150303T191653Z,,,413,81,,,
10049523,8278435,DIV,MAIN,81-1DIV,2/10/2015,42048,42058,,81-1DIV,15,349550,UPSI,,,ROUTINE,,,,BOTTOM,16,24658,59711,14,56,428,27,3,59,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,42410,No anomalies.,,,,,,,,,,,,,,,0.457627119,0.214285714,,SCREENING,,372,,,,,,,,,31.205,,,0.412955737,,,20150303T192037Z,,,175,44,,,
10049523,8278435,SEL,MAIN,81-1A,2/10/2015,42048,42058,,81-1A,15,,UPSI,,,ROUTINE,,,,BOTTOM,168,3254,88330,33,287,3402,26.0,19.0,71.0,,,9.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2015-05-11,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.366197183,0.575757576,,SCREENING,,182.0,c2h2* c2h6/ch4* c2h4/c2h2*,,,,,,,,226,,,0.037,,,20150303T191547Z,,,604,78,,,
10049339,70370-1,LTC,MAIN,78-7TC,2/10/2015,42048,42058,,78-7TC,,120321,UPSI,,,ROUTINE,,,,BOTTOM,0,25313,62785,1,11,625,6.0,0.0,0.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,2,,,0.403,,,20150303T190348Z,,,18,7,,,
10049340,70153-1,LTC,MAIN,78-6TC,2/10/2015,42048,42058,,78-6TC,,28290,UPSI,,,ROUTINE,,,,BOTTOM,0,23094,57418,1,25,619,11.0,0.0,0.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,5,,,0.402,,,20150303T190242Z,,,37,12,,,
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2/10/2015,42048,42058,,21-1DIV,25,334181,UPSI,,,ROUTINE,,,,BOTTOM,102,26203,66826,65,57,734,304.0,31.0,835.0,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.4,0.5,,SCREENING,,182.0,,,,,,,,,184,,,0.392,,,20150303T182622Z,,,1394,400,,,
10049438,1-0140-25883-2,SEL,MAIN,21-1SW,2/10/2015,42048,42058,,21-1SW,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,6218,82447,6,9,938,11.0,53.0,0.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,8.8,,SCREENING,,182.0,,,,,,,,,2,,,0.075,,,20150303T182501Z,,,79,70,,,
10049496,6537376,DIV,MAIN,130DIV,2/10/2015,42048,42058,,130DIV,25,396324,UPSI,,,ROUTINE,,,,BOTTOM,63,23246,60637,225,250,1144,1292.0,78.0,4172.0,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.3,0.3,,SCREENING,,182.0,,,,,,,,,461,,,0.383,,,20150303T192619Z,,,6080,1595,,,
10049496,6537376,SEL,MAIN,130TC,2/10/2015,42048,42058,,130TC,,,UPSI,,,ROUTINE,,,,BOTTOM,5,25816,75468,10,85,1017,50.0,5.0,104.0,,,10.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2015-05-11,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.480769231,0.5,,SCREENING,,182.0,c2h2* c2h4/c2h2*,,,,,,,,29,,,0.342,,,20150303T192514Z,,,259,65,,,
10049342,70223-1,LTC,MAIN,13-ATC,2/10/2015,42048,42058,,13-ATC,,106603,UPSI,,,ROUTINE,,,,BOTTOM,0,25595,60681,1,8,541,1.0,0.0,0.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,1,,,0.422,,,20150303T182019Z,,,10,2,,,
10049428,70270-2,LTC,MAIN,T11TC,2/10/2015,42048,42058,,T11TC,,137786,UPSI,,,ROUTINE,,,,BOTTOM,2,25202,63402,1,28,1123,16.0,0.0,0.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,7,,,0.397,,,20150303T180954Z,,,47,17,,,
10049560,90009101-02,LTC,MAIN,372TC,2/10/2015,42048,42058,,372TC,,172494,UPSI,,,ROUTINE,,,,BOTTOM,0,25914,60877,1,6,457,1.0,0.0,0.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,1,,,0.426,,,20150303T194559Z,,,8,2,,,
10049561,90009101-01,LTC,MAIN,337TC,2/10/2015,42048,42058,,337TC,,162039,UPSI,,,ROUTINE,,,,BOTTOM,0,26359,61694,1,5,481,1.0,0.0,0.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,1,,,0.427,,,20150303T194234Z,,,7,2,,,
10049343,XCS-7057-1,LTC,MAIN,2-2TC,2/10/2015,2015-02-13,42058,,2-2TC,,180949,UPSI,,,ROUTINE,,,,BOTTOM,212,25614,65196,149,112,876,287.0,15.0,1097.0,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.261622607,0.100671141,,INITIAL,,0.0,,,,,,,,,324,,,0.393,,,20150303T181442Z,,,1872,451,,,
10049344,70320-1,LTC,MAIN,2-1TC,2/10/2015,42048,42058,,2-1TC,12,155498,UPSI,,,ROUTINE,,,,BOTTOM,6,16294,58224,2,189,1728,29.0,1.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,40,,,0.280,,,20150303T181315Z,,,227,32,,,
10049337,70512-A,LTC,MAIN,79-6TC,2/10/2015,42048,42058,,79-6TC,,122689,UPSI,,,ROUTINE,,,,BOTTOM,0,26392,63123,1,11,716,4.0,1.0,1.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,2,,,0.418,,,20150303T190457Z,,,18,6,,,
10049346,70292-1,LTC,MAIN,30-1TC,2/10/2015,42048,42058,,30-1TC,,205614,UPSI,,,ROUTINE,,,,BOTTOM,2,20073,61700,1,57,803,12.0,1.0,3.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186.0,,,,,,,,,13,,,0.325,,,20150303T182742Z,,,76,14,,,
10049527,19189-10101,LTC,MAIN,222TC,2/10/2015,42048,42058,,222TC,,170794,UPSI,,,ROUTINE,,,,BOTTOM,0,23610,60790,1,12,558,1.0,0.0,0.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186.0,,,,,,,,,2,,,0.388,,,20150303T193451Z,,,14,2,,,
10049412,D-577892,LTC,MAIN,52-1TC,2/10/2015,42048,42058,,52-1TC,,12349,UPSI,,,ROUTINE,,,,BOTTOM,405,26937,65248,337,106,901,924.0,39.0,5368.0,,,10.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.172131148,0.115727003,,SCREENING,,182.0,,,,,,,,,867,,,0.413,,,20150303T183142Z,,,7179,1300,,,
10049368,RFP-34653-1,LTC,MAIN,1-4TC,2/10/2015,42048,42058,,1-4TC,,196491,UPSI,,,ROUTINE,,,,BOTTOM,1525,17266,60009,260,213,1075,328.0,13.0,1971.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.166412988,0.05,,SCREENING,,182.0,,,,,,,,,1726,,,0.288,,,20150303T181146Z,,,4310,601,,,
10049347,70301-1,LTC,MAIN,43-1TC,2/10/2015,42048,42058,,43-1TC,3,166671,UPSI,,,ROUTINE,,,,BOTTOM,11,24556,59111,16,64,670,53.0,6.0,23.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,186.0,c2h2*,,,,,,,,25,,,0.415,,,20150303T182902Z,,,173,75,,,
10049348,MLL-5343-1,LTC,MAIN,20-1TC,2/10/2015,42048,42058,,20-1TC,,191137,UPSI,,,ROUTINE,,,,BOTTOM,21,23098,61401,36,133,1301,154.0,17.0,74.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,186.0,c2h2*,,,,,,,,53,,,0.376,,,20150304T191211Z,,,435,207,,,
10049520,A6980,LTC,MAIN,17-2TC,2/10/2015,42048,42058,,17-2TC,,200891,UPSI,,,ROUTINE,,,,BOTTOM,169,16531,56580,185,410,1409,758,83,1577,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,T2,90,42135,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.48065948,0.448648649,,SCREENING,,182,c2h4* c2h4/c2h2*,,,,,,,,380.33,,,0.292170378,,,20150303T182327Z,,,3182,1026,,,
10049350,C-05742-5-1,LTC,MAIN,17-1TC,2/10/2015,42048,42058,,17-1TC,,127034,UPSI,,,ROUTINE,,,,BOTTOM,25,24747,63990,20,45,552,64.0,5.0,168.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.380952381,0.25,,SCREENING,,182.0,,,,,,,,,48,,,0.387,,,20150303T182200Z,,,327,89,,,
10049423,RFP-3465-2,LTC,MAIN,79-7TC,2/10/2015,42048,42058,,79-7TC,,275549,UPSI,,,ROUTINE,,,,BOTTOM,427,25358,71058,257,192,1478,628.0,37.0,2737.0,,,10.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.229448301,0.143968872,,SCREENING,,182.0,,,,,,,,,690,,,0.357,,,20150303T190626Z,,,4278,922,,,
100015,100190503,LTC,MAIN,381TC,2/10/2015,42048,42058,,381TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,22056,856148,4,25,595,52.0,4.0,139.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,159.0,c2h2*,,,,,,,,16,,,0.026,,,20150303T194709Z,,,224,60,,,
10049497,51439-B,LTC,MAIN,289TC,2/10/2015,42048,42058,,289TC,,65339,UPSI,,,ROUTINE,,,,BOTTOM,0,26288,63316,2,11,644,5,1,2,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42410,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,2.215,,,0.415187314,,,20150303T194116Z,,,21,8,,,
10049426,01-8226-60990-3,LTC,MAIN,283,2/10/2015,42048,42058,,283,,133260,UPSI,,,ROUTINE,,,,BOTTOM,0,25580,61956,1,19,741,6.0,1.0,0.0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,4,,,0.413,,,20150303T194012Z,,,27,8,,,
10049545,F-66280900,LTC,MAIN,266TC,2/10/2015,42048,42058,,266TC,,144478,UPSI,,,ROUTINE,,,,BOTTOM,0,22472,56024,1,16,566,6,1,2,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42410,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,3.13,,,0.401113808,,,20150303T193900Z,,,26,8,,,
10049394,4086479,DIV,MAIN,58-1TC,2/10/2015,42048,42058,,58-1TC,,66686,UPSI,,,ROUTINE,,,,BOTTOM,23,22452,55218,29,52,635,80.0,7.0,200.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.4,0.24137931,,SCREENING,,175.0,,,,,,,,,50,,,0.407,,,20150303T183703Z,,,391,116,,,
10049437,8803001,SEL,MAIN,753,2/10/2015,42048,42058,,753,,334953,UPSI,,,ROUTINE,,,,BOTTOM,7,4639,80447,8,97,905,13.0,46.0,1.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,13,5.75,,SCREENING,,175.0,,,,,,,,,25,,,0.058,,,20150303T195126Z,,,172,67,,,
10049437,8803001,DIV,MAIN,51-1TC,2/10/2015,42048,42058,,51-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,40,23926,57012,41,32,516,207,18,919,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,42410,No anomalies.,,,,,,,,,,,,,,,0.225244831,0.43902439,,SCREENING,,175,,,,,,,,,122.385,,,0.419666035,,,20150303T183028Z,,,1257,266,,,
10049351,70320-2,LTC,MAIN,81-9TC,2/10/2015,42048,42058,,81-9TC,,163330,UPSI,,,ROUTINE,,,,BOTTOM,5,23097,59126,1,25,1514,7,1,0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42410,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,9.605,,,0.390640327,,,20150303T191923Z,,,39,9,,,
10049352,70401-A,LTC,MAIN,65-1TC,2/10/2015,42048,42058,,65-1TC,,106403,UPSI,,,ROUTINE,,,,BOTTOM,5,19846,54906,1,37,799,3.0,0.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182.0,,,,,,,,,12,,,0.361,,,20150303T184634Z,,,46,4,,,
104744,UGP-52371,LTC,MAIN,139A,2/10/2015,42048,42058,,139A,,194291,UPSI,,,ROUTINE,,,,BOTTOM,12107,7224,51384,4804,1896,5965,6757.0,301.0,27781.0,,,11.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-11,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.243223786,0.06265612,,SCREENING,,182.0,c2h2*,,,,,,,,14772,,,0.141,,,20150303T192845Z,,,53646,11862,,,
10049516,9812401152,LTC,MAIN,218-A,2/10/2015,42048,42058,,218-A,,204704,UPSI,,,ROUTINE,,,,BOTTOM,27,25041,60440,51,175,868,136.0,15.0,65.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,182.0,c2h2*,,,,,,,,66,,,0.414,,,20150303T193337Z,,,469,202,,,
10049467,RBP-1049-2,LTC,MAIN,57-1TC,2/10/2015,42048,42058,,57-1TC,,108922,UPSI,,,ROUTINE,,,,BOTTOM,0,22008,56266,1,30,676,3.0,1.0,2.0,,,7.9,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,1.5,1,,INITIAL,,0.0,,,,,,,,,6,,,0.391,,,20150303T183542Z,,,37,5,,,
10049470,F-961738,LTC,MAIN,161A,2/10/2015,42048,42058,,161A,,21552,UPSI,,,ROUTINE,,,,BOTTOM,0,21023,54585,1,11,481,1.0,1.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,1,,SCREENING,,175.0,,,,,,,,,2,,,0.385,,,20150303T193035Z,,,14,3,,,
10049454,D-575064,LTC,MAIN,80-2TC,2/10/2015,42048,42058,,80-2TC,,81937,UPSI,,,ROUTINE,,,,BOTTOM,237,19418,53511,789,139,747,5815.0,1526.0,7959.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.730619425,1.93409379,,SCREENING,,182.0,,,,,,,,,986,,,0.363,,,20150303T191032Z,,,16465,8130,,,
