equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049455,D-574904,LTC,MAIN,80-1TC,2/10/2015,42048,42058,,80-1TC,,93455,UPSI,,,ROUTINE,,,,BOTTOM,362,21852,54480,334,102,889,1500.0,106.0,6876.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.218150087,0.317365269,,SCREENING,,182.0,,,,,,,,,953,,,0.401,,,20150303T190919Z,,,9280,1940,,,
10049456,B-498681,SEL,MAIN,754,2/10/2015,42048,42058,,754,,247369,UPSI,,,ROUTINE,,,,BOTTOM,3,24471,60986,3,48,513,10.0,1.0,15.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.7,0.333333333,,SCREENING,,175.0,,,,,,,,,13,,,0.401,,,20150303T195236Z,,,80,14,,,
10049456,B-498681,DIV,MAIN,75-6TC,2/10/2015,42048,42058,,75-6TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample under repair,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20150303T184858Z,,,,,,,
10049457,5066507,DIV,MAIN,56-1TC,2/10/2015,42048,42058,,56-1TC,,17450,UPSI,,,ROUTINE,,,,BOTTOM,46,24358,60293,50,106,813,171.0,14.0,500.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.342,0.28,,SCREENING,,186.0,,,,,,,,,108,,,0.404,,,20150303T183256Z,,,887,235,,,
10049466,XC57075-1,LTC,MAIN,59-1TC,2/10/2015,42048,42058,,59-1TC,,207697,UPSI,,,ROUTINE,,,,BOTTOM,109,4728,60589,171,707,4671,366.0,42.0,13.0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,186.0,ch4* c2h4* c2h2*,,,,,,,,243,,,0.078,,,20150303T184523Z,,,1408,579,,,
10049569,G1686-03,LTC,MAIN,531TC,2/10/2015,42048,42058,,531TC,,66077,UPSI,,,ROUTINE,,,,BOTTOM,0,24312,59434,1,17,557,6.0,1.0,0.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186.0,,,,,,,,,3,,,0.409,,,20150303T194814Z,,,25,8,,,
100015,100190503,LTC,MAIN,381TC,9/4/2014,41886,41886,,381TC,26,108321,UPSI,,,ROUTINE,,,,BOTTOM,0,19849,65587,9,40,528,69.0,2.0,238.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-12-03,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SURVEILLANCE,,23.0,c2h2*,4.6,,0.071,,,,,27,,,0.303,,,20141001T170733Z,,,358,80,85.7,,
10049354,D-577891,OLTC REACTOR,MAIN,752,8/27/2014,41878,41878,,752,29,,UPSI,,,ROUTINE,,,,BOTTOM,7,1780,34435,45,218,1514,4.0,49.0,0.0,,,3.8,,31,,24,30,0.026,33.5,,,,CLEAR,24,1.5,,0.88,,,,,UNREVIEWED,,,,,,59,0,0,0,0,59,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141014T144654Z,,,,,,,
10049359,8278437,DIV,MAIN,80-5DIV,8/19/2014,2014-08-27,2014-09-26,,80-5DIV,36,632872,UPSI,,,ROUTINE,,,,BOTTOM,4,17396,50071,3,32,297,10.0,1.0,44.0,,,6.8,,22.0,,52,49,0.048,28.8,,,,CLEAR,52,2,,0.880,,,,,REVIEWED,,,,,,53,0,0,0,0,53,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,0.227272727,0.333333333,,SCREENING,19,197.0,,6.4,,0.060,color*,1.7,,,13,,,0.347,,,20141001T211852Z,,,94,14,64.2,,
10049409,C-04969-5-2,LTC,MAIN,747TC,8/19/2014,2014-08-27,2014-09-26,,747TC,,36550,UPSI,,,ROUTINE,,,,BOTTOM,0,16299,46647,1,10,353,4.0,1.0,0.0,,,6.3,,26,,28,,0.02,37.9,,,,PARTICLES,28,1,,0.88,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,189.0,,,,,,0.527704485,,,2,,,0.349,,,20141001T212815Z,,,16,6,,,
10049408,60593,LTC,MAIN,748TC,8/19/2014,2014-08-27,2014-09-26,,748TC,35,32543,UPSI,,,ROUTINE,,,,BOTTOM,2,16729,51719,1,35,426,6.0,2.0,0.0,,,6.9,,27,,19,19,0.018,39.7,,,,PARTICLES,19,0.5,,0.87,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-2,189.0,,9.563486856,,0.048839024,,0.453400504,,,8,,,0.323,,,20141001T213101Z,,,46,9,65.77541282,,
10049370,6533114,DIV,MAIN,26-1DIV,8/19/2014,2014-08-19,2014-09-26,,26-1DIV,39,824550,UPSI,,,ROUTINE,,,,BOTTOM,4404,20105,70172,1136,131,5725,1442.0,42.0,6543.0,,,11.0,,22.0,,61,51,0.028,33.3,,,,PARTICLES,61,1.5,,0.881,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_DIVERTER_A,2,,90,2014-11-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,0.220388201,0.036971831,,SURVEILLANCE,22,7.0,ch4*,3.9,,9.307,,0.8,,,4973,,,0.287,,,20141001T193400Z,,,13698,2620,95.8,,
10049370,6533114,XFMR,MAIN,26-1,8/19/2014,2014-08-19,2014-09-26,,26-1,34,,U,,,ROUTINE,,,,BOTTOM,6,1625,87068,9,64,2593,9.0,11.0,1.0,,,9.1,,23.0,,15,15,0.038,27.4,,,,CLEAR,15,2,,0.882,,,,,REVIEWED,,,,,,31,0,0,0,0,31,TRN_IEEE_INC_69KV,1,,365,2015-08-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,40.515625,SURVEILLANCE,-7,7.0,,8.5,,0.069,d1816_2*,1.4,,,18,,,0.019,,,20141001T193059Z,,,100,29,95.4,,
10049370,6533114,SEL,MAIN,26-1SW,8/19/2014,2014-08-19,2014-09-26,,26-1SW,39,,UPSI,,,ROUTINE,,,,BOTTOM,4401,19859,69362,1150,129,5835,1464.0,42.0,6664.0,,,10.9,,27.0,,59,49,0.024,32.3,,,,CLEAR,59,1.5,,0.882,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_SELECTOR_A,2,,90,2014-11-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,42235,No oil quality problems were detected.,,,,,,,,,,0.219687875,0.036521739,,SURVEILLANCE,22,7.0,ch4* c2h4* c2h2*,3.9,,9.414,,0.7,,,4979,,,0.286,,,20141001T193229Z,,,13850,2656,94.8,,
10049372,930993,LTC,MAIN,11-ATC,8/19/2014,2014-08-19,2014-09-26,,11-ATC,38,281954,UPSI,,,ROUTINE,,,,BOTTOM,4063,17162,44831,22912,111,1068,66179.0,9833.0,2169.0,,,16.8,,22.0,,50,43,0.046,29.1,,,,CLEAR,50,1.5,,0.883,,,,,REVIEWED,,,,,,65,0,0,0,0,65,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,30.51129553,0.429163757,,SCREENING,18,193.0,,3.8,,24.463,,1.6,,,5249,,,0.383,,,20141001T192555Z,,,105267,98924,76.8,,
10049372,930993,XFMR,MAIN,11-A,8/19/2014,2014-08-19,2014-09-26,,11-A,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,832,78705,1,6,178,3,2,0,,,8.0,,22,,12,13,0.04,26.4,,,,CLEAR,12,1.5,,0.884,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,1,,365,42235,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,29.66666667,SCREENING,-11,391,,9.912993069,,0.006210085,d1816_2*,1.515151515,,,1.125,,,0.01057112,,,20141001T192348Z,,,12,6,85.92426501,,
10049373,D-589468,LTC,MAIN,12-ATC,8/19/2014,2014-08-19,2014-09-26,,12-ATC,43,69828,UPSI,,,ROUTINE,,,,BOTTOM,500,23299,59728,258,34,551,719.0,44.0,3762.0,,,8.9,,18.0,,56,40,0.020,32.1,1,,,CLEAR,56,1,,0.880,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,High dielectric loss (PF or tan delta). There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.191121744,0.170542636,,SCREENING,20,193.0,,3.4,,1.815,pf25*,0.6,,,818,,,0.390,,,20141001T192918Z,,,5317,1021,77.5,,
10049373,D-589468,XFMR,MAIN,12-A,8/19/2014,2014-08-19,2014-09-26,,12-A,31,,UPSI,,,ROUTINE,,,,BOTTOM,14,2811,98310,27,78,1189,3.0,52.0,0.0,,,10.2,,24.0,,10,11,0.018,36.2,,,,CLEAR,10,1,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.244,SCREENING,-14,391.0,,7.2,,0.089,d1816_2*,0.5,,,28,,,0.029,,,20141001T192725Z,,,174,82,109.6,,
10049338,C-06262-5-1,DIV,MAIN,79-5TC,8/19/2014,2014-08-19,2014-09-26,,79-5TC,34,157216,UPSI,,,ROUTINE,,,,BOTTOM,4,24432,64510,1,24,433,1.0,0.0,0.0,,,8.9,,22,,49,50,0.128,17.1,,,,PARTICLES,49,2.5,,0.885,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,17,197.0,,7.8,,0.032,ift* color*,7.485380117,,,8,,,0.379,,,20141001T201908Z,,,30,2,84.5,,
10049379,D-573963,LTC,MAIN,76-2TC,8/19/2014,2014-08-19,2014-09-26,,76-2TC,28,20854,UPSI,,,ROUTINE,,,,BOTTOM,570,17453,64377,174,188,2557,734.0,44.0,3026.0,,,8.9,,24.0,,55,71,0.120,19.6,,,,PARTICLES,55,3,,0.885,,,,,REVIEWED,,,,,,161,0,0,0,0,161,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.242564442,0.252873563,,SCREENING,20,195.0,,3.8,,1.920,ift* color*,6.1,,,857,,,0.271,,,20141001T200236Z,,,4736,952,83.9,,
10049379,D-573963,XFMR,MAIN,76-2,8/19/2014,2014-08-19,2014-09-26,,76-2,28,,UPSI,,,ROUTINE,,,,BOTTOM,98,4923,64213,12,466,2846,3.0,5.0,0.0,,,7.3,,23.0,,21,27,0.036,27.3,,,,CLEAR,21,1.5,,0.884,,,,,REVIEWED,,,,,,59,0,0,0,0,59,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.107,SCREENING,0,391.0,co*,7.3,,0.754,d1816_2*,1.3,,,182,,,0.077,,,20141001T194648Z,,,584,20,75.1,,
10049391,6537375,DIV,MAIN,75-2DIV,8/19/2014,2014-08-19,2014-09-26,,75-2DIV,35,430905,U,,,ROUTINE,,,,BOTTOM,4506,18137,63281,947,386,1334,1223.0,32.0,6378.0,,,9.6,,16.0,,53,52,0.036,27.0,,,,CLEAR,53,1.5,,0.882,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_DIVERTER_A,2,,90,2014-11-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,42235,No oil quality problems were detected.,,,,,,,,,,0.191752901,0.033790919,,SCREENING,19,195.0,ch4*,3.9,,10.632,,1.3,,,5104,,,0.287,,,20141001T194336Z,,,13472,2202,88.5,,
10049391,6537375,XFMR,MAIN,75-2,8/19/2014,2014-08-19,2014-09-26,,75-2,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,2016,83493,12,20,887,16.0,54.0,0.0,,,8.7,,24.0,,24,30,0.038,23.9,,,,CLEAR,24,2,,0.881,,,,,REVIEWED,,,,,,117,0,0,0,0,117,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,44.35,SCREENING,2,391.0,,6.6,1289,0.028,d1816_2* ift*,1.6,,relsaturation*,6,,,0.024,,,20141001T194148Z,,,104,82,93.6,,
10049391,6537375,SEL,MAIN,75-2SW,8/19/2014,2014-08-27,2014-09-26,,75-2SW,39,,UPSI,,,ROUTINE,,,,BOTTOM,4373,10657,47214,883,377,1219,1109.0,26.0,5986.0,,,7.2,,24.0,,54,45,0.026,33.3,,,,CLEAR,54,2,,0.880,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_SELECTOR_A,2,,90,2014-11-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.18526562,0.029445074,,SCREENING,20,195.0,ch4* c2h4* c2h2*,3.933610254,,13.62462041,color*,0.8,,,4936,,,0.226,,,20141001T211509Z,,,12754,2018,65.34861271,,
10049517,C-01590-5-2,SEL,MAIN,757,8/19/2014,41878,41908,,757,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,13923,50442,1,25,140,3.0,0.0,3.0,,,6.5,,21,,28,36,0.048,33.9,,,,,,,,,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_SELECTOR_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,1,0,,SCREENING,5,194.0,,11.33258396,,0.03243217,,1.415929204,,,5,,,0.276,,,20141001T213858Z,,,32,4,64.48505457,,
10049523,8278435,DIV,MAIN,81-1DIV,8/19/2014,2014-08-27,41908,,81-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T211959Z,,,,,,,
10049399,D-574903,LTC,MAIN,38-1TC,8/19/2014,41878,41908,,38-1TC,37,26474,UPSI,,,ROUTINE,,,,BOTTOM,562,16072,51259,231,85,837,417.0,13.0,2294.0,,,7.2,,18.0,,51,46,0.056,30.9,,,,PARTICLES,51,2,,0.880,,,,,REVIEWED,,,,,,300,0,0,0,0,300,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,0.181778553,0.056277056,,SCREENING,18,187.0,,3.7,,2.113,color*,1.8,,,767,,,0.314,,,20141001T211149Z,,,3602,661,65.8,,
10049399,D-574903,XFMR,MAIN,38-1,8/19/2014,41878,41908,,38-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,11,2816,52545,108,536,2390,8.0,76.0,0.0,,,5.8,,34.0,,27,29,0.034,32.9,,,,CLEAR,27,2,,0.885,,,,,REVIEWED,,,,,,45,0,0,0,0,45,TRN_IEEE_INC_69KV,2,T1,90,2014-11-17,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.459,SCREENING,5,278.0,c2h6* co*,10.5,,0.806,d1816_2*,1.0,,,108,,,0.054,,,20141001T211015Z,,,739,192,59.4,,
10049400,D-575065,LTC,MAIN,75-5TC,8/19/2014,41878,41908,,75-5TC,39,68764,UPSI,,,ROUTINE,,,,BOTTOM,508,15567,47812,259,38,1870,556.0,15.0,3169.0,,,7.0,,22.0,,63,53,0.036,33.9,,,,CLEAR,63,1.5,,0.880,,,,,REVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,0.175449669,0.057915058,,SCREENING,23,187.0,,3.5,,2.208,,1.1,,,777,,,0.326,,,20141001T211656Z,,,4545,830,61.4,,
10049400,D-575065,XFMR,MAIN,75-5,8/19/2014,41878,41908,,75-5,33,,UPSI,,,ROUTINE,,,,BOTTOM,29,1404,53119,85,459,3061,10.0,51.0,0.0,,,5.8,,30.0,,27,29,0.040,32.9,,,,CLEAR,27,2,,0.890,,,,,REVIEWED,,,,,,192,0,0,0,0,192,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.668845316,SCREENING,5,278.0,co*,9.29773588,,0.749159474,d1816_2*,1.2,,,112,,,0.026,,,20141001T211318Z,,,634,146,59.23541169,,
10049415,D-589470,LTC,MAIN,76-12TC,8/19/2014,41870,41908,,76-12TC,37,50357,UPSI,,,ROUTINE,,,,BOTTOM,291,23526,63060,195,94,852,917.0,78.0,2941.0,,,9.2,,27.0,,39,35,0.084,22.8,,,,CLEAR,39,3,,0.882,,,,,REVIEWED,,,,,,203,0,0,0,0,203,LTC_NONDIVERTER_A,1,,365,42235,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.311798708,0.4,,SCREENING,12,193,,3.488841442,,1.223725281,ift* color*,3.684210526,,,556.955,,,0.373073264,,,20141001T201416Z,,,4516,1190,82.47930803,,
10049415,D-589470,XFMR,MAIN,76-12,8/19/2014,41870,41908,,76-12,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,1278,87122,9,8,1321,3.0,34.0,0.0,,,9.0,,25,,14,16,0.020,31.8,,,,CLEAR,14,1,,0.886,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,165.125,SCREENING,-8,391.0,,5.7,,0.015,d1816_2*,0.6,,,3,,,0.015,,,20141001T195911Z,,,56,46,96.3,,
10049416,D-589469,LTC,MAIN,76-8TC,8/19/2014,41870,41908,,76-8TC,28,170601,UPSI,,,ROUTINE,,,,BOTTOM,219,18870,60458,244,308,2796,1044.0,58.0,3865.0,,,8.8,,27.0,,49,64,0.088,22.8,,,,PARTICLES,49,4,,0.882,,,,,REVIEWED,,,,,,265,0,0,0,0,265,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.270116429,0.237704918,,SCREENING,17,193.0,,3.8,,1.444,ift* color*,3.9,,,599,,,0.312,,,20141001T200935Z,,,5738,1346,80.0,,
10049416,D-589469,XFMR,MAIN,76-8,8/19/2014,41870,41908,,76-8,32,,UPSI,,,ROUTINE,,,,BOTTOM,9,1795,87940,51,122,4642,23.0,89.0,0.0,,,9.5,,22,,28,31,0.032,29.6,,,,CLEAR,28,1.5,,0.879,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69KV,2,T2,90,2014-11-17,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,38.049,SCREENING,5,391.0,c2h6*,8.1,,0.136,d1816_2*,1.1,,relsaturation*,31,,,0.020,,,20141001T195608Z,,,294,163,97.5,,
106846,G2529-03,XFMR,MAIN,714,8/19/2014,41870,41908,,714,35,,UPSI,,,ROUTINE,,,,BOTTOM,2,5873,41961,5,609,1752,1,1,0,,,5.0,,23.0,,6,6,0.01,44.1,,,,CLEAR,6,0.5,,0.883,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,42235,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.876847291,SCREENING,-23,391,co*,12.25250389,,0.988349623,d1816_2*,0.22675737,,,111.635,,,0.139963299,,,20141001T203551Z,,,618,7,49.33400391,,
106846,G2529-03,LTC,MAIN,715,8/19/2014,41870,41908,,715,34,22448,UPSI,,,ROUTINE,,,,BOTTOM,3,27256,70781,2,35,895,12.0,1.0,0.0,,,9.9,,17,,13,13,0.014,42.7,,,,CLEAR,13,0.5,,0.883,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-10,193.0,,8.6,,0.037,,0.3,,,9,,,0.385,,,20141001T203711Z,,,53,15,93.0,,
106847,G2529-01,XFMR,MAIN,716,8/19/2014,41870,41908,,716,35,,UPSI,,,ROUTINE,,,,BOTTOM,3,3726,24281,4,391,1434,1,1,0,,,3.0,,26.0,,5,5,0.01,41,,,,CLEAR,5,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,42235,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.667519182,SCREENING,-26,391,co*,11.99438905,,1.097775184,d1816_2*,0.243902439,,,73.395,,,0.153453317,,,20141001T203937Z,,,400,6,28.82195584,,
106847,G2529-01,LTC,MAIN,717,8/19/2014,41870,41908,,717,,24471,UPSI,,,ROUTINE,,,,BOTTOM,2,25555,65546,2,30,909,10.0,1.0,0.0,,,9.2,,35,,9,,0.010,41.8,,,,CLEAR,9,0.5,,0.882,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-16,193.0,,,,,,0.2,,,8,,,0.390,,,20141001T204109Z,,,45,13,,,
106848,G2529-02,XFMR,MAIN,718,8/19/2014,41870,41908,,718,33,,UPSI,,,ROUTINE,,,,BOTTOM,1,4858,21265,3,310,878,0.0,1.0,0.0,,,2.7,,22,,12,13,0.010,42.3,,,,CLEAR,12,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.832,SCREENING,-11,391.0,,12.2,,0.947,d1816_2*,0.2,,,57,,,0.228,,,20141001T204235Z,,,315,4,26.3,,
106848,G2529-02,LTC,MAIN,719,8/19/2014,41870,41908,,719,32,22161,UPSI,,,ROUTINE,,,,BOTTOM,2,25213,64504,2,38,776,9,1,0,,,9.1,,21.0,,18,20,0.012,37.4,,,,CLEAR,18,0.5,,0.883,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_VACUUM_A,1,,365,42235,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,193,,9.54407417,,0.041115038,,0.320855615,,,8.975,,,0.390874984,,,20141001T204406Z,,,52,12,85.64792832,,
10049394,4086479,XFMR,MAIN,58-1,8/19/2014,41870,41908,,58-1,28,,UPSI,,,ROUTINE,,,,BOTTOM,3,4699,74519,11,39,559,5.0,17.0,1.0,,,8.0,,24,,23,30,0.04,26.1,,,,PARTICLES,23,1.5,,0.881,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,14.333,SCREENING,1,391.0,,8.435547119,,0.048032201,d1816_2*,1.53256705,,relsaturation*,10,,,0.063,,,20141001T193836Z,,,76,33,85.67866746,,
10049394,4086479,DIV,MAIN,58-1TC,8/19/2014,41870,41908,,58-1TC,26,64286,UPSI,,,ROUTINE,,,,BOTTOM,99,19888,64056,18,176,4098,99.0,7.0,121.0,,,8.9,,23,,45,63,0.058,24.9,,,,CLEAR,45,2,,0.883,,,,,REVIEWED,,,,,,55,0,0,0,0,55,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.818181818,0.388888889,,SCREENING,16,195.0,,5.3,,0.421,ift* color*,2.329317269,,,142,,,0.310,,,20141001T194014Z,,,520,124,84.6,,
10049437,8803001,SEL,MAIN,753,8/19/2014,41878,41908,,753,38,,UPSI,,,ROUTINE,,,,BOTTOM,4,3445,62192,5,90,671,12.0,32.0,2.0,,,6.6,,28,,35,30,0.046,29.1,,,,CLEAR,35,2,,0.880,,,,,REVIEWED,,,,,,112,0,0,0,0,112,LTC_SELECTOR_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,6,6.4,,SCREENING,10,195.0,,9.495929383,,0.119911465,color*,1.6,,,21,,,0.055,,,20141001T213615Z,,,145,49,68.25622208,,
10049437,8803001,XFMR,MAIN,51-1,8/19/2014,41870,41908,,51-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,1970,80550,8,13,768,5.0,63.0,0.0,,,8.3,,25,,38,45,0.050,24.7,,,,CLEAR,38,2,,0.888,,,,,REVIEWED,,,,,,118,0,0,0,0,118,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,59.077,SCREENING,12,391.0,,6.4,,0.020,d1816_2*,2.0,,water* relsaturation*,3,,,0.024,,,20141001T193536Z,,,90,76,89.9,,
10049437,8803001,DIV,MAIN,51-1TC,8/19/2014,41870,41908,,51-1TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,32,19375,61620,36,238,3233,143,11,449,,,8.5,,26.0,,37,52,0.05,24.8,,,,CLEAR,37,2,,0.884,,,,,REVIEWED,,,,,,60,0,0,0,0,60,LTC_DIVERTER_A,1,,365,42235,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.318485523,0.305555556,,SCREENING,11,195,,5.99782507,,0.386028674,ift* color*,2.016129032,,,112.905,,,0.314427134,,,20141001T193705Z,,,909,190,81.47245452,,
10049470,F-961738,XFMR,MAIN,161,8/19/2014,41878,41908,,161,28,,UPSI,,,ROUTINE,,,,BOTTOM,51,14404,45526,7,46,2356,5.0,64.0,0.0,,,6.2,,27,,24,31,0.028,33.6,,,,CLEAR,24,1.5,,0.875,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,51.217,SCREENING,2,642.0,h2! o2*,4.858216892,1088.865713,0.233480569,d1816_2*,0.833333333,,relsaturation*,59,,0.314660714,0.316,,,20141001T212516Z,,,173,76,59.64983921,,
10049525,50002-101-01,LTC,MAIN,193TC,8/19/2014,41870,41908,,193TC,32,76086,UPSI,,,ROUTINE,,,,BOTTOM,0,25025,61176,2,5,459,44,7,15,,,8.7,,26,,23,25,0.022,34.7,,,,PARTICLES,23,1,,0.883,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_VACUUM_A,2,,90,41960,Abnormal or high gas levels (*).,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,193,c2h2*,4.197858673,,0.011297577,,0.634005764,,,2.76,,,0.409065647,,,20141001T202746Z,,,73,53,81.84956401,,
10049525,50002-101-01,XFMR,MAIN,193,8/19/2014,41870,41908,,193,45,,UPSI,,,ROUTINE,,,,BOTTOM,2,3600,87051,1,24,629,0.0,0.0,0.0,,,9.1,,34,,6,4,0.016,36.5,,,,CLEAR,6,1,,0.884,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,26.208,SCREENING,-23,391.0,,9.335901826,,0.024111442,d1816_2*,0.438356164,,,6,,,0.041,,,20141001T202627Z,,,27,1,92.08920113,,
10049526,50002-101-02,LTC,MAIN,192TC,8/19/2014,41870,41908,,192TC,31,84783,UPSI,,,ROUTINE,,,,BOTTOM,0,26159,63498,1,5,465,15.0,4.0,4.0,,,9.0,,23,,31,36,0.022,32.4,,,,CLEAR,31,1,,0.882,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0.0,,6.1,,0.007,,0.679012346,,,1,,,0.412,,,20141001T202505Z,,,29,20,85.4,,
10049526,50002-101-02,XFMR,MAIN,192,8/19/2014,41870,41908,,192,32,,UPSI,,,ROUTINE,,,,BOTTOM,2,3758,89934,3,75,1024,1.0,1.0,0.0,,,9.5,,20,,5,6,0.016,41.8,,,,CLEAR,5,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,13.653,SCREENING,-26,391.0,,10.92560965,,0.064187475,d1816_2*,0.38277512,,,16,,,0.042,,,20141001T202343Z,,,82,5,100.4580095,,
10049449,C-01590-5-1,DIV,MAIN,76-11DV,8/19/2014,41870,41908,,76-11DV,25,98838,UPSI,,,ROUTINE,,,,BOTTOM,1242,20984,71477,358,77,650,821.0,85.0,1731.0,,,9.7,,24,,40,59,0.022,32.1,,,,CLEAR,40,1,,0.881,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,0.474292317,0.237430168,,INITIAL,13,0.0,,3.92330399,,2.898999531,,0.685358255,,,1407,,,0.294,,,20141001T201114Z,,,4314,1264,96.13456129,,
10049449,C-01590-5-1,XFMR,MAIN,76-11,8/19/2014,41870,41908,,76-11,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,1459,81059,20,15,999,40.0,94.0,0.0,,,8.4,,24,,14,18,0.02,32.5,,,,CLEAR,14,1,,0.886,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,2,T3,90,2014-11-17,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,66.600,SCREENING,-8,391.0,c2h6*,5.611551359,,0.026233269,d1816_2*,0.615384615,,,3,,,0.018,,,20141001T195743Z,,,169,154,90.99821341,,
10049449,C-01590-5-1,SEL,MAIN,76-11SW,8/19/2014,41870,41908,,76-11SW,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,6919,89655,18,17,776,96.0,48.0,17.0,,,9.8,,37,,30,36,0.022,30.6,,,,CLEAR,30,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_SELECTOR_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,5.647058824,2.666666667,,INITIAL,7,0.0,,5.000227881,,0.027540048,,0.718954248,,,6,,,0.077,,,20141001T201245Z,,,196,162,102.9056112,,
10049450,1922210,LTC,MAIN,76-4TC,8/19/2014,41870,41908,,76-4TC,34,252538,UPSI,,,ROUTINE,,,,BOTTOM,430,24075,62934,173,84,1159,438.0,14.0,2434.0,,,9.2,,16,,49,50,0.05,25,,,,CLEAR,49,2,,0.883,,,,,REVIEWED,,,,,,62,0,0,0,0,62,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.179950698,0.080924855,,SCREENING,17,193.0,,3.678948494,,1.38907895,ift* color*,2,,,646,,,0.383,,,20141001T200612Z,,,3573,625,83.77879989,,
10049450,1922210,XFMR,MAIN,76-4,8/19/2014,41870,41908,,76-4,29,,UPSI,,,ROUTINE,,,,BOTTOM,21,19835,58319,3,63,2033,4.0,5.0,0.0,,,8.0,,25.0,,15,19,0.04,27.1,,,,CLEAR,15,1.5,,0.882,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,32.270,SCREENING,-7,391.0,,6.411203958,,0.119469561,d1816_2*,1.47601476,,,32,,,0.340,,,20141001T194822Z,,,96,12,76.75478422,,
10049380,D-573964,LTC,MAIN,76-1TC,8/19/2014,41870,41908,,76-1TC,36,3784,UPSI,,,ROUTINE,,,,BOTTOM,538,24083,62238,398,88,1003,1513.0,73.0,6626.0,,,9.7,,22,,50,47,0.076,23,,,,CLEAR,50,2.5,,0.886,,,,,REVIEWED,,,,,,126,0,0,0,0,126,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.228342892,0.183417085,,SCREENING,18,193.0,,3.340771744,,2.297740675,ift* color*,3.304347826,,,1107,,,0.387,,,20141001T200048Z,,,9236,1984,83.15243647,,
10049380,D-573964,XFMR,MAIN,76-1,8/19/2014,41870,41908,,76-1,28,,UPSI,,,ROUTINE,,,,BOTTOM,20,3507,18702,2,73,528,1.0,1.0,0.0,,,2.3,,23,,18,23,0.03,25.9,,,,CLEAR,18,1.5,,0.885,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.233,SCREENING,-3,391.0,,6.793111075,,0.424025317,d1816_2*,1.158301158,,,33,,,0.188,,,20141001T194506Z,,,97,4,23.03980358,,
10049424,2414303,XFMR,MAIN,85-2,8/19/2014,41878,41908,,85-2,38,,UPSI,,,ROUTINE,,,,BOTTOM,16,13168,48061,3,128,2665,4.0,2.0,0.0,,,6.4,,23,,40,35,0.196,25.4,,,,PARTICLES,40,3,,0.88,,,,,REVIEWED,,,,,,656,0,0,0,11,667,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,,,,20.820,SCREENING,13,642.0,h2! o2*,8.441519909,484,0.219261984,d1816_2*,7.716535433,,water* relsaturation*,39,,0.04,0.274,,,20141001T212200Z,,,153,9,59.34868769,,
10049424,2414303,LTC,LTC,85-2TC,8/19/2014,41878,41908,,85-2TC,38,,UPSI,,,ROUTINE,,,,BOTTOM,6,12954,46520,2,57,1462,2.0,1.0,0.0,,,6.1,,19,,44,38,0.104,24.7,,,,PARTICLES,44,2.5,,0.88,,,,,UNREVIEWED,,,,,,12,0,0,0,0,12,LTC_GENERIC,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,0.5,,SCREENING,15,642.0,,8.763316959,980,0.097858058,ift* color*,4.210526316,,,16,,0.02,0.278,,,20141001T212326Z,,,68,5,57.38338452,,
10049470,F-961738,LTC,MAIN,161A,8/19/2014,41878,41908,,161A,28,21552,UPSI,,,ROUTINE,,,,BOTTOM,5,13875,44191,0,41,469,0.0,0.0,0.0,,,5.9,,21,,41,53,0.108,23.5,,,,CLEAR,41,2,,0.88,,,,,UNREVIEWED,,,,,,141,0,0,0,0,141,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,13,195.0,,8.474884154,675,0.074074416,ift* color*,4.595744681,,,12,,,0.314,,,20141001T212640Z,,,46,0,57.56920902,,
10049494,5069232,DIV,MAIN,77-3TC,8/19/2014,41870,41908,,77-3TC,34,67521,UPSI,,,ROUTINE,,,,BOTTOM,26,24021,60415,19,46,764,86.0,5.0,382.0,,,8.6,,23,,49,50,0.1,21.2,,,,CLEAR,49,2.5,,0.882,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.22513089,0.263157895,,SCREENING,17,193.0,,4.019857058,,0.165601045,ift* color*,4.716981132,,,66,,,0.398,,,20141001T201717Z,,,564,110,79.95368066,,
10049494,5069232,XFMR,MAIN,77-3,8/19/2014,41870,41908,,77-3,27,,UPSI,,,ROUTINE,,,,BOTTOM,1,9262,1,53,680,1,4.0,0.0,,,,8.0,,25,,31,42,0.072,22.4,,,,PARTICLES,31,2.5,,0.881,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69KV,2,,90,2014-11-17,One or more combustible gases have a positive long-term average rate. (CH4) Sharp jump (!). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,0.001,SCREENING,7,391.0,ch4! co*^^!,,,,d1816_2* ift*,3.214285714,,relsaturation*,,,,9262.000,,,20141001T201545Z,,,,57,,,
10049493,4086482,DIV,MAIN,88-1A,8/19/2014,41870,41908,,88-1A,50,16576,UPSI,,,ROUTINE,,,,BOTTOM,28,23513,64013,19,55,1066,81.0,7.0,261.0,,,8.9,,23,,54,53,0.06,27.9,,,,PARTICLES,54,2.5,,0.884,,,,,REVIEWED,,,,,,76,0,0,0,0,76,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,0.310344828,0.368421053,,SCREENING,20,193.0,,4.422626582,,0.157281634,color*,2.150537634,,,60,,,0.367,,,20141001T202208Z,,,451,107,83.24769059,,
10049493,4086482,XFMR,MAIN,88-1,8/19/2014,41870,41908,,88-1,32,,UPSI,,,ROUTINE,,,,BOTTOM,3,7733,72429,12,89,1179,6.0,28.0,0.0,,,8.1,,25,,35,39,0.088,22.7,,,,CLEAR,35,3,,0.88,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.247,SCREENING,10,391.0,,9.883332512,,0.097134404,d1816_2* ift*,3.876651982,,water* relsaturation*,19,,,0.107,,,20141001T202034Z,,,138,46,83.81245408,,
10049456,B-498681,SEL,MAIN,754,8/19/2014,41878,41908,,754,40,,UPSI,,,ROUTINE,,,,BOTTOM,19,1833,69054,29,218,2136,12.0,85.0,0.0,,,7.3,,36.0,,27,22,0.056,30.6,,,,CLEAR,27,2,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_SELECTOR_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,,2.931034483,,SCREENING,5,189.0,,8.60783684,,0.291800156,color*,1.830065359,,,58,,,0.027,,,20141001T213735Z,,,363,126,74.25728672,,
10049353,998416-2,XFMR,MAIN,703,8/19/2014,41870,41908,,703,29,,UPSI,,,ROUTINE,,,,BOTTOM,12,2180,88959,2,119,469,1.0,1.0,0.0,,,9.2,,20.0,,7,9,0.016,40.7,,,,CLEAR,7,1,,0.889,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.941176471,SCREENING,-21,391.0,,8.841830135,,0.119401612,d1816_2*,0.393120393,,,33,,,0.025,,,20141001T202913Z,,,135,4,99.78767921,,
10049353,998416-2,LTC,MAIN,703TC,8/19/2014,41870,41908,,703TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,26121,66870,1,6,505,5.0,0.0,0.0,,,9.4,,20.0,,14,15,0.016,38.9,,,,CLEAR,14,1,,0.889,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-8,193.0,,9.647384627,,0.006085857,,0.411311054,,,1,,,0.391,,,20141001T203055Z,,,12,6,88.37608381,,
106809,998416-1,XFMR,MAIN,705,8/19/2014,41870,41908,,705,27,,UPSI,,,ROUTINE,,,,BOTTOM,6,4208,88658,2,124,508,0.0,0.0,0.0,,,9.4,,24,,9,12,0.016,43.2,,,,PARTICLES,9,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.097,SCREENING,-16,391.0,,10.2,,0.111,d1816_2*,0.37037037,,,28,,,0.047,,,20141001T203221Z,,,132,2,101.6,,
106809,998416-1,LTC,MAIN,705TC,8/19/2014,41870,41908,,705TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,24671,64010,1,9,478,4.0,0.0,0.0,,,8.9,,22,,20,24,0.018,41,,,,PARTICLES,20,1,,0.89,,,,,REVIEWED,,,,,,12,0,0,43,0,55,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,42235,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-1,193.0,,10.69900458,,0.009070777,,0.43902439,,,2,,,0.385,,,20141001T203352Z,,,14,5,85.39625385,,
10049354,D-577891,XFMR,MAIN,76-7,8/19/2014,41870,41908,,76-7,30,,UPSI,,,ROUTINE,,,,BOTTOM,9,2496,43241,55,274,1877,5.0,62.0,0.0,,,4.8,,23,,21,25,0.024,30.8,,,,CLEAR,21,1.5,,0.88,,,,,REVIEWED,,,,,,62,0,0,0,0,62,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.850,SCREENING,0,183.0,co!,9.954516405,,0.51313636,d1816_2*,0.779220779,,,58,,,0.058,,,20141001T195432Z,,,405,122,49.50979107,,
10049354,D-577891,LTC,MAIN,76-7TC,8/19/2014,41870,41908,,76-7TC,32,47686,UPSI,,,ROUTINE,,,,BOTTOM,109,13680,58163,667,480,4053,2444.0,126.0,6589.0,,,8.6,,25,,45,50,0.096,28,,,,PARTICLES,45,3.5,,0.884,,,,,REVIEWED,,,,,,145,0,0,0,0,145,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,0.370921232,0.188905547,,SCREENING,16,193.0,,3.630304569,,2.119112485,color*,3.428571429,,,759,,,0.235,,,20141001T200755Z,,,10415,3237,73.62084435,,
10049543,70695-A,LTC,MAIN,212TC,8/12/2014,2014-08-15,2014-09-16,,212TC,35,12440,UPSI,,,ROUTINE,,,,BOTTOM,4,24113,66799,2,9,395,1.0,1.0,0.0,,,9.1,,25,,28,27,0.028,31.4,,,,CLEAR,28,1.5,,0.886,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,190.0,,5.956840791,,0.017354064,,0.891719745,,,6,,,0.361,,,20141001T160301Z,,,17,4,86.42081823,,
10049543,70695-A,XFMR,MAIN,212,8/12/2014,2014-08-15,2014-09-16,,212,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,3845,57317,50,175,823,9.0,104.0,0.0,,,6.2,,33,,9,10,0.018,35.9,,,,CLEAR,9,1,,0.872,,,,,REVIEWED,,,,,,4,0,0,0,0,4,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.702857143,SCREENING,-16,384.0,c2h6*,10.21833156,,0.24366024,d1816_2*,0.501392758,,,32,,,0.067,,,20141001T160132Z,,,338,163,64.75260887,,
10049544,70695-B,LTC,MAIN,228TC,8/12/2014,2014-08-15,2014-09-16,,228TC,42,118096,UPSI,,,ROUTINE,,,,BOTTOM,3,22786,64833,3,12,428,1.0,0.0,0.0,,,8.8,,23,,28,21,0.028,30.2,,,,CLEAR,28,1.5,,0.886,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,190.0,,6.94003944,,0.018890422,,0.927152318,,,5,,,0.351,,,20141001T160842Z,,,19,4,81.41238148,,
10049544,70695-B,XFMR,MAIN,228,8/12/2014,2014-08-15,2014-09-16,,228,32,,UPSI,,,ROUTINE,,,,BOTTOM,3,1793,77046,47,166,729,10.0,88.0,0.0,,,8.0,,27,,9,10,0.016,33.1,,,,PARTICLES,9,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.391566265,SCREENING,-16,384.0,c2h6*,9.757305035,,0.181670655,d1816_2*,0.483383686,,,33,,,0.023,,,20141001T160722Z,,,314,145,85.28509882,,
10049355,9806401093,LTC,MAIN,344TC,8/12/2014,2014-08-15,2014-09-16,,344TC,21,64630,UPSI,,,ROUTINE,,,,BOTTOM,114,19689,62732,111,105,775,730.0,53.0,1773.0,,,8.6,,24,,48,84,0.064,26.3,,,,CLEAR,48,3.5,,0.88,,,,,REVIEWED,,,,,,111,0,0,0,0,111,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.4,0.5,,SCREENING,17,190.0,,3.676398787,,0.63976259,color*,2.433460076,,,286,,,0.314,,,20141001T171730Z,,,2886,894,84.75032189,,
10049355,9806401093,XFMR,MAIN,344,8/12/2014,2014-08-15,2014-09-16,,344,26,,UPSI,,,ROUTINE,,,,BOTTOM,0,3921,88469,4,18,553,2.0,12.0,0.0,,,9.3,,28,,12,17,0.03,33.9,,,,CLEAR,12,1.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,30.72222222,SCREENING,-11,384.0,,10.31684775,,0.016003483,d1816_2*,0.884955752,,,3,,,0.044,,,20141001T171342Z,,,36,18,101.615101,,
10049556,19770801,LTC,MAIN,343TC,8/12/2014,2014-08-15,2014-09-16,,343TC,22,105366,UPSI,,,ROUTINE,,,,BOTTOM,4,23655,71549,2,59,689,23.0,2.0,4.0,,,9.6,,32,,43,72,0.068,27.5,,,,CLEAR,43,2,,0.885,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,15,190.0,,8.841721573,,0.061025794,color*,2.472727273,,,15,,,0.331,,,20141001T171224Z,,,94,27,96.38306986,,
10049556,19770801,XFMR,MAIN,343,8/12/2014,2014-08-15,2014-09-16,,343,22,,UPSI,,,ROUTINE,,,,BOTTOM,0,17778,75228,1,38,392,3.0,0.0,0.0,,,9.3,,24.0,,12,20,0.038,32.1,,,,CLEAR,12,2,,0.881,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,10.31578947,SCREENING,-11,384.0,,12.1,,0.033,d1816_2*,1.2,,,7,,,0.236,,,20141001T171054Z,,,42,4,96.9,,
10049359,8278437,SEL,MAIN,80-5TC,8/12/2014,2014-08-15,2014-09-16,,80-5TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,12,22221,64847,5,40,375,16.0,1.0,59.0,,,8.8,,34.0,,47,52,0.060,25.6,,,,CLEAR,47,2,,0.882,,,,,REVIEWED,,,,,,52,0,0,0,8,60,LTC_SELECTOR_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.271186441,0.2,,SCREENING,16,190.0,c2h2*,5.6,,0.074,color*,2.3,,,24,,,0.343,,,20141001T150152Z,,,133,22,84.2,,
10049359,8278437,XFMR,MAIN,80-5,8/12/2014,2014-08-15,2014-09-16,,80-5,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,2086,76500,2,6,500,4,4,0,,,7.9,,24,,49,66,0.072,22.7,,,,PARTICLES,49,2.5,,0.882,,,,,REVIEWED,,,,,,73,0,0,0,0,73,TRN_IEEE_INC_69KV,1,,365,42228,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,83.33333333,SCREENING,17,384,,9.107566,,0.006682244,d1816_2* ift*,3.171806167,,water* relsaturation*,1.14,,,0.027267974,,,20141001T144553Z,,,16,10,86.65623713,,
