equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049360,5067767,DIV,MAIN,80-4TC,8/12/2014,2014-08-15,2014-09-16,,80-4TC,29,35802,UPSI,,,ROUTINE,,,,BOTTOM,61,21331,61098,43,69,753,227.0,14.0,547.0,,,8.4,,24.0,,50,62,0.058,23.4,,,,CLEAR,50,2,,0.883,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_DIVERTER_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.414990859,0.325581395,,SCREENING,18,190.0,,4.0,,0.307,ift* color*,2.5,,,121,,,0.349,,,20141001T145329Z,,,961,284,80.8,,
10049360,5067767,XFMR,MAIN,80-4,8/12/2014,2014-08-15,2014-09-16,,80-4,22,,UPSI,,,ROUTINE,,,,BOTTOM,0,3540,78781,5,26,346,3.0,14.0,0.0,,,8.3,,33.0,,22,37,0.098,22.3,,,,CLEAR,22,2,,0.882,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.30769231,SCREENING,0,384.0,,10.6273242,,0.025308097,d1816_2* ift*,4.4,,relsaturation*,5,,,0.045,,,20141001T144428Z,,,48,22,92.28288805,,
10049361,D-561921,LTC,MAIN,77-5TC,8/12/2014,2014-08-15,2014-09-16,,77-5TC,40,8886,UPSI,,,ROUTINE,,,,BOTTOM,2461,21691,64423,1325,105,903,4478.0,67.0,24656.0,,,12.0,,26.0,,55,44,0.026,31.4,,,,CLEAR,55,2,,0.889,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_NONDIVERTER_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.2,0.1,,SCREENING,20,180.0,c2h2*,3.322506544,,8.598395546,color*,0.8,,,4520,,,0.337,,,20141001T140109Z,,,33092,5870,88.54923006,,
10049361,D-561921,XFMR,MAIN,77-5,8/12/2014,2014-08-15,2014-09-16,,77-5,40,,UPSI,,,ROUTINE,,,,BOTTOM,12,6676,76175,78,646,3416,12.0,102.0,0.0,,,8.7,,26.0,,31,25,0.032,26.4,,,,CLEAR,31,2,,0.883,,,,,REVIEWED,,,,,,279,0,0,0,0,279,TRN_IEEE_INC_69KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,5.287925697,SCREENING,7,273.0,c2h6* co*,10.71066263,,0.649870632,d1816_2*,1.2,,,128,,,0.088,,,20141001T134624Z,,,850,192,85.13236008,,
10049362,6992970,DIV,MAIN,77-12SW,8/12/2014,,,,77-12SW,43,43517,UPSI,,,ROUTINE,,,,BOTTOM,1153,26035,71632,405,32,934,1196.0,18.0,7970.0,,,10.9,,33.0,,59,42,0.032,30.7,,,,PARTICLES,59,1.5,,0.884,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_SELECTOR_A,2,,90,,Abnormal or high gas levels (*).,1,,365,,No oil quality problems were detected.,,,,,,,,,,0.150062735,0.044444444,,SCREENING,22,180.0,ch4* c2h4* c2h2*,3.4,3,1.042,,,,,1814,,,0.363,,,20141001T141420Z,,,10774,1619,93.2,,
10049362,6992970,XFMR,MAIN,77-12,8/12/2014,2014-08-15,2014-09-16,,77-12,37,,UPSI,,,ROUTINE,,,,BOTTOM,27,25988,79661,1,66,1438,2.0,9.0,1.0,,,10.7,,25.0,,25,23,0.052,24.3,,,,CLEAR,25,1.5,,0.884,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,21.788,SCREENING,3,384.0,,6.1,1047,0.100,d1816_2*,2.1,,,39,,,0.326,,,20141001T135930Z,,,106,12,100.8,,
10049362,6992970,SEL,MAIN,77-12SW,8/12/2014,,,,77-12DV,42,,UPSI,,,ROUTINE,,,,BOTTOM,6,27378,74290,7,35,1006,43.0,2.0,155.0,,,10.3,,28.0,,37,28,0.034,30.8,,,,PARTICLES,37,1.5,,0.884,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_DIVERTER_A,1,,365,,No anomalies.,1,,365,,No oil quality problems were detected.,,,,,,,,,,0.277419355,0.285714286,,INITIAL,11,0.0,,4.6,,0.063,,1.1,,,25,,,0.369,,,20141001T141247Z,,,248,52,94.1,,
10049363,D-552923,LTC,MAIN,77-11TC,8/12/2014,2014-08-15,2014-09-16,,77-11TC,42,312373,UPSI,,,ROUTINE,,,,BOTTOM,221,25106,73458,197,108,912,852.0,21.0,4573.0,,,10.5,,25.0,,44,33,0.064,25.1,,,,CLEAR,44,3.5,,0.887,,,,,REVIEWED,,,,,,53,0,0,0,0,53,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.186310956,0.106598985,,SCREENING,15,180.0,,3.2,,1.146,color*,2.5,,,619,,,0.342,,,20141001T141054Z,,,5972,1070,92.9,,
10049363,D-552923,XFMR,MAIN,77-11,8/12/2014,2014-08-15,2014-09-16,,77-11,37,,UPSI,,,ROUTINE,,,,BOTTOM,17,12073,99852,55,677,2844,11.0,62.0,0.0,,,11.6,,31.0,,26,23,0.048,25.5,,,,CLEAR,26,3,,0.886,,,,,REVIEWED,,,,,,449,0,0,0,0,449,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,4.201,SCREENING,4,384.0,co*!,10.7,,0.508,d1816_2*,1.9,,,139,,,0.121,,,20141001T134801Z,,,822,128,114.6,,
10049363,D-552923,OLTC REACTOR,MAIN,77-11DV,8/12/2014,2014-08-15,2014-09-16,,77-11DV,37,,UPSI,,,ROUTINE,,,,BOTTOM,20,7740,86409,51,714,2954,11.0,62.0,0.0,,,9.8,,21.0,,24,22,0.052,24.9,,,,CLEAR,24,3,,0.886,,,,,REVIEWED,,,,,,455,0,0,0,0,455,TRN_IEEE_INC_69KV,1,,365,2015-08-12,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.137254902,INITIAL,2,0.0,co*,10.65774,,0.630112257,d1816_2*,2.1,,,149,,,0.090,,,20141001T140853Z,,,858,124,97.7138333,,
10049370,6533114,DIV,MAIN,26-1DIV,8/12/2014,2014-08-15,2014-09-16,,26-1DIV,39,824550,UPSI,,,ROUTINE,,,,BOTTOM,4404,20105,70172,1136,131,5725,1442.0,42.0,6543.0,,,11.0,,45.0,,38,32,0.030,33.6,,,,PARTICLES,38,2,,0.884,,,,,REVIEWED,,,,,,0,0,8,0,0,8,LTC_DIVERTER_A,2,,90,2014-11-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.220388201,0.036971831,,SCREENING,12,186.0,ch4*,3.9,,9.307,color*,0.9,,,4973,,,0.287,,,20141001T133044Z,,,13698,2620,95.8,,
10049370,6533114,XFMR,MAIN,26-1,8/12/2014,2014-08-15,2014-09-16,,26-1,34,,UPSI,,,ROUTINE,,,,BOTTOM,6,1625,87068,9,64,2593,9.0,11.0,1.0,,,9.1,,38.0,,17,17,0.052,30.3,,,,CLEAR,17,2,,0.882,,,,,REVIEWED,,,,,,0,0,31,0,0,31,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,40.516,SCREENING,-5,384.0,,8.5,,0.069,,1.7,,,18,,,0.019,,,20141001T131153Z,,,100,29,95.4,,
10049370,6533114,SEL,MAIN,26-1SW,8/12/2014,2014-08-15,2014-09-16,,26-1SW,39,,UPSI,,,ROUTINE,,,,BOTTOM,4401,19859,69362,1150,129,5835,1464.0,42.0,6664.0,,,10.9,,25.0,,35,29,0.026,33.8,,,,PARTICLES,35,1.5,,0.884,,,,,REVIEWED,,,,,,0,0,8,0,0,8,LTC_SELECTOR_A,2,,90,2014-11-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,42228,No oil quality problems were detected.,,,,,,,,,,0.219687875,0.036521739,,SCREENING,10,186.0,ch4* c2h4* c2h2*,3.9,,9.414,,0.8,,,4979,,,0.286,,,20141001T132520Z,,,13850,2656,94.8,,
10049372,930993,LTC,MAIN,11-ATC,8/12/2014,2014-08-15,2014-09-16,,11-ATC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,65,0,0,65,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140930T204752Z,,,,,,,
10049372,930993,XFMR,MAIN,11-A,8/12/2014,2014-08-15,2014-09-16,,11-A,40,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,26,0,0,26,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,,,,,,,,,,,,,,,,,20140930T204659Z,,,,,,,
10049373,D-589468,LTC,MAIN,12-ATC,8/12/2014,2014-08-15,2014-09-16,,12-ATC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,15,0,0,15,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140930T204937Z,,,,,,,
10049373,D-589468,XFMR,MAIN,12-A,8/12/2014,2014-08-15,2014-09-16,,12-A,31,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,14,0,0,14,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,,,,,,,,,,,,,,,,,20140930T204843Z,,,,,,,
107542,E40220712,XFMR,MAIN,794,8/12/2014,2014-08-15,2014-09-16,,794,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,8426,94476,1,7,297,0.0,1.0,0.0,,,10.3,,23.0,,11,16,0.016,44.7,,,,CLEAR,11,0.5,,0.868,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,42.429,SCREENING,-13,384.0,,11.6,,0.005,d1816_2*,0.4,,,1,,,0.089,,,20141001T174924Z,,,9,2,111.6,,
107542,E40220712,LTC,MAIN,795,8/12/2014,2014-08-15,2014-09-16,,795,27,5876,UPSI,,,ROUTINE,,,,BOTTOM,0,27370,74436,2,16,528,0.0,0.0,0.0,,,10.2,,25.0,,23,31,0.012,38.7,,,,CLEAR,23,0.5,,0.879,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,180.0,,11.9,,0.013,,0.3,,,3,,,0.368,,,20141001T175045Z,,,18,2,99.7,,
107541,E40210612,XFMR,Main,792,8/12/2014,2014-08-15,2014-09-16,,792,26,,UPSI,,,ROUTINE,,,,BOTTOM,3,7182,96179,1,12,280,0.0,1.0,0.0,,,10.4,,21,,7,10,0.016,43.3,,,,PARTICLES,7,0.5,,0.868,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,23.333,SCREENING,-21,384.0,,6.9,,0.014,d1816_2*,0.369515012,,,5,,,0.075,,,20141001T174427Z,,,17,2,112.2,,
107541,E40210612,LTC,MAIN,792A,8/12/2014,41866,41898,,792a,26,7470,UPSI,,,ROUTINE,,,,BOTTOM,0,26853,73498,0,17,496,4.0,1.0,0.0,,,10.1,,24,,17,24,0.014,40.1,,,,CLEAR,17,0.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-5,180.0,,11.6,,0.014,,0.349127182,,,3,,,0.365,,,20141001T174806Z,,,22,5,98.8,,
10049338,C-06262-5-1,DIV,MAIN,79-5TC,8/12/2014,2014-08-15,2014-09-16,,79-5TC,,157043,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,38,0,0,38,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T143651Z,,,,,,,
10049429,70270-1,LTC,MAIN,T12TC,8/12/2014,2014-08-15,2014-09-16,,T12TC,40,,UPSI,,,ROUTINE,,,,BOTTOM,28,15300,68660,3,176,2134,10.0,1.0,0.0,,,8.6,,20,,68,55,0.176,18.1,,,,PARTICLES,68,3,,0.882,,,,,REVIEWED,,,,,,102,0,0,0,0,102,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,25,190.0,,8.0,,0.230,ift* color*,9.723756906,,,60,,,0.223,,,20140930T201403Z,,,218,14,81.9,,
10049429,70270-1,XFMR,MAIN,T12,8/12/2014,2014-08-15,2014-09-16,,T12,39,,UPSI,,,ROUTINE,,,,BOTTOM,0,3078,82536,5,10,1876,2.0,50.0,0.0,,,8.8,,21,,21,18,0.04,29.2,,,,CLEAR,21,3,,0.887,,,,,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,187.6,SCREENING,0,384.0,,6.7,,0.013,d1816_2*,1.369863014,,,2,,,0.037,,,20140930T200922Z,,,67,57,89.3,,
10049338,C-06262-5-1,XFMR,MAIN,79-5,8/12/2014,41866,41898,,79-5,36,,UPSI,,,ROUTINE,,,,BOTTOM,5,3089,79984,15,11,1478,10,297,0,,,8.5,,21,,13,12,0.04,29.6,,,,CLEAR,13,2.5,,0.89,,,,,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69_288KV,2,T2,90,41953,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,134.3636364,SCREENING,-10,384,c2h6*,4.189405116,,0.042031092,d1816_2*,1.351351351,,,7.13,,,0.038620224,,,20141001T142603Z,,,338,322,87.70115985,,
10049384,3153112,XFMR,MAIN,79-2,8/12/2014,41866,41898,,79-2,23,,UPSI,,,ROUTINE,,,,BOTTOM,0,2074,83723,3,14,414,29,27,0,,,8.6,,20,,11,18,0.06,23.8,,,,CLEAR,11,2.5,,0.887,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,42228,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,29.57142857,SCREENING,-13,384,,7.256407317,1015.930712,0.01562267,d1816_2* ift*,2.521008403,,,2.955,,0.257879464,0.024772165,,,20141001T142415Z,,,73,59,96.55334939,,
10049385,3153111,XFMR,MAIN,118,8/12/2014,41866,41898,,118,29,,UPSI,,,ROUTINE,,,,BOTTOM,0,4757,83174,3,51,1337,18,3,0,,,8.9,,24,,19,24,0.04,25.1,,,,CLEAR,19,2,,0.884,,,,,REVIEWED,,,,,,23,0,0,0,0,23,TRN_IEEE_INC_69KV,1,,365,42228,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,26.21568627,SCREENING,-2,384,,11.03694241,,0.045427576,d1816_2*,1.593625498,,,9.45,,,0.057193354,,,20141001T152529Z,,,75,24,94.96507905,,
10049386,P-660338,XFMR,MAIN,79-1,8/12/2014,2014-08-15,41898,,79-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,16,8044,80848,19,935,7340,46.0,7.0,0.0,,,9.7,,25.0,,20,24,0.042,28.6,,,,CLEAR,20,0.886,,0.886,,,,,REVIEWED,,,,,,283,0,0,0,0,283,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.85026738,SCREENING,-1,271.0,co*!,11.3,,0.828,d1816_2*,1.5,,,185,,,0.099,,,20141001T142226Z,,,1023,72,95.3,,
106793,3516703,XFMR,MAIN,117,8/12/2014,2014-08-15,2014-09-16,,117,28,,UPSI,,,ROUTINE,,,,BOTTOM,7,1884,84090,133,194,6094,27.0,310.0,0.0,,,9.3,,25.0,,18,23,0.028,33.8,,,,CLEAR,18,1,,0.884,,,,,REVIEWED,,,,,,23,0,0,0,0,23,TRN_IEEE_INC_69KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,31.41237113,SCREENING,-3,271.0,ch4* c2h6*,8.0,,0.230,d1816_2*,0.8,,,42,,,0.022,,,20141001T152403Z,,,671,470,95.3,,
106817,3516702,XFMR,MAIN,79-11,8/12/2014,2014-08-15,2014-09-16,,79-11,28,,UPSI,,,ROUTINE,,,,BOTTOM,14,3787,91620,110,247,7852,19.0,214.0,0.0,,,10.4,,27.0,,15,19,0.026,33.3,,,,CLEAR,15,1,,0.888,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,31.78947368,SCREENING,-7,747.0,c2h6* co!,8.4,,0.252,d1816_2*,0.8,,,59,,,0.041,,,20141001T143432Z,,,604,343,105.0,,
106818,P650327,XFMR,MAIN,79-10,8/12/2014,2014-08-15,2014-09-16,,79-10,30,,UPSI,,,ROUTINE,,,,BOTTOM,106,5141,78668,37,454,7190,13.0,66.0,1.0,,,9.2,,22.0,,18,21,0.068,23.0,,,,CLEAR,18,3,,0.879,,,,,REVIEWED,,,,,,150,0,0,0,0,150,TRN_IEEE_INC_69KV,4,T2,7,2014-08-19,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,15.83700441,SCREENING,-3,271.0,h2*! co*! co2/co*,7.0,,0.634,d1816_2* ift*,3.0,,,188,,,0.065,,,20141001T143231Z,,,677,116,90.9,,
10049379,D-573963,LTC,MAIN,76-2TC,8/12/2014,2014-08-15,2014-09-16,,76-2TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,161,0,0,161,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T134140Z,,,,,,,
10049379,D-573963,XFMR,MAIN,76-2,8/12/2014,2014-08-15,2014-09-16,,76-2,36,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,59,0,0,59,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,,,,,,,,,,,,,,,,,20141001T133907Z,,,,,,,
10049392,01-8226-60990-2,LTC,MAIN,8-1TC,8/12/2014,2014-08-15,2014-09-16,,8-1TC,38,196444,UPSI,,,ROUTINE,,,,BOTTOM,3,25112,77011,1,17,516,2.0,0.0,0.0,,,10.3,,20.0,,17,15,0.036,30.6,,,,CLEAR,17,2,,0.883,,,,,REVIEWED,,,,,,54,0,0,0,0,54,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,-5,188.0,,7.6,,0.020,color*,1.2,,,6,,,0.326,,,20140930T204534Z,,,23,3,96.9,,
10049392,01-8226-60990-2,XFMR,MAIN,42583,8/12/2014,2014-08-15,2014-09-16,,42583,42,,UPSI,,,ROUTINE,,,,BOTTOM,8,4628,93121,6,12,1343,2.0,23.0,0.0,,,9.9,,17.0,,24,,0.022,31.3,,,,CLEAR,24,2,,0.890,,,,,REVIEWED,,,,,,171,0,0,0,0,171,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,111.917,SCREENING,2,384.0,,,,,d1816_2*,0.7,,,10,,,0.050,,,20140930T204210Z,,,51,31,,,
10049510,9307401979,LTC,MAIN,81-8TC,8/12/2014,2014-08-15,2014-09-16,,81-8TC,35,29372,UPSI,,,ROUTINE,,,,BOTTOM,31,26701,83219,16,36,457,55.0,2.0,181.0,,,11.1,,23.0,,41,40,0.038,30.3,,,,PARTICLES,41,2,,0.881,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.303867403,0.125,,SCREENING,13,188.0,,4.3,,0.105,color*,1.3,,,53,,,0.321,,,20141001T151815Z,,,321,73,105.7,,
10049510,9307401979,XFMR,MAIN,81-8,8/12/2014,2014-08-15,2014-09-16,,81-8,31,,UPSI,,,ROUTINE,,,,BOTTOM,4,6710,96479,7,23,867,10.0,15.0,2.0,,,10.4,,27.0,,10,11,0.034,31.0,,,,CLEAR,10,1.5,,0.882,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,37.696,SCREENING,-14,384.0,,6.9,,0.027,d1816_2*,1.1,,,8,,,0.070,,,20141001T151147Z,,,61,32,109.8,,
10049398,8278436,XFMR,MAIN,81-4,8/12/2014,41866,41898,,81-4,37,,UPSI,,,ROUTINE,,,,BOTTOM,23,2635,81323,43,196,1864,9.0,88.0,1.0,,,8.6,,26,,22,20,0.108,20.5,,,,PARTICLES,22,2,,0.88,,,,,REVIEWED,,,,,,36,0,0,0,0,36,TRN_IEEE_INC_69KV,3,T1,30,2014-09-11,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.510204082,SCREENING,0,384.0,ch4! c2h6*!,8.005694902,,0.238818018,d1816_2* ift*,5.268292683,,,58,,,0.032,,,20141001T150730Z,,,360,140,88.70476395,,
10049398,8278436,SEL,MAIN,81-4TC,8/12/2014,41866,41898,,81-4TC,50,416041,UPSI,,,ROUTINE,,,,BOTTOM,132,12870,65122,10,129,784,23.0,1.0,179.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_SELECTOR_A,2,,90,2014-11-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.1,0.1,,SCREENING,,190.0,c2h2*,,,,,,,,170,,,0.198,,,20141001T151639Z,,,474,34,,,
10049523,8278435,XFMR,MAIN,81-1,8/12/2014,41866,41898,,81-1,34,,UPSI,,,ROUTINE,,,,BOTTOM,14,2769,83023,18,266,3190,19.0,19.0,1.0,,,8.9,,23.0,,17,17,0.104,21.0,,,,CLEAR,17,3,,0.882,,,,,REVIEWED,,,,,,72,0,0,0,0,72,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,11.9924812,SCREENING,-5,384.0,co!,9.757524224,,0.265205327,d1816_2* ift*,5.0,,,62,,,0.033,,,20141001T150339Z,,,337,56,91.92235275,,
10049523,8278435,SEL,MAIN,81-1A,8/12/2014,41866,41898,,81-1A,39,,UPSI,,,ROUTINE,,,,BOTTOM,143,2845,80693,22,312,2686,26.0,11.0,82.0,,,8.7,,28.0,,26,22,0.104,21.5,,,,CLEAR,26,3,,0.882,,,,,REVIEWED,,,,,,77,0,0,0,0,77,LTC_SELECTOR_A,2,,90,2014-11-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.3,0.5,,SCREENING,4,190.0,c2h2*,5.843673061,,0.583550282,ift* color*,4.8,,,206,,,0.035,,,20141001T151454Z,,,596,59,87.82585314,,
10049339,70370-1,LTC,MAIN,78-7TC,8/12/2014,41866,41898,,78-7TC,35,118496,UPSI,,,ROUTINE,,,,BOTTOM,4,26300,76264,1,38,572,0.0,0.0,36.0,,,10.3,,23.0,,38,37,0.042,27.7,,,,CLEAR,38,2,,0.883,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_VACUUM_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,12,180.0,c2h2*,7.2,,0.042,color*,1.5,,,14,,,0.345,,,20141001T142042Z,,,79,1,98.0,,
10049339,70370-1,XFMR,MAIN,78-7,8/12/2014,41866,41898,,78-7,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,8092,77781,72,234,1133,7.0,79.0,0.0,,,8.7,,19.0,,13,14,0.028,31.6,,,,CLEAR,13,2,,0.878,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.841880342,SCREENING,-10,384.0,c2h6*,10.5,,0.233,d1816_2*,0.9,,,42,,,0.104,,,20141001T141734Z,,,392,158,89.6,,
10049340,70153-1,LTC,MAIN,78-6TC,8/12/2014,41866,41898,,78-6TC,39,26257,UPSI,,,ROUTINE,,,,BOTTOM,4,26335,77612,1,50,578,0.0,0.0,50.0,,,10.5,,21.0,,40,33,0.036,31.0,,,,CLEAR,40,1,,0.881,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,180.0,c2h2*,7.4,,0.053,,1.2,,,17,,,0.339,,,20141001T141859Z,,,105,1,98.0,,
10049340,70153-1,XFMR,MAIN,78-6,8/12/2014,41866,41898,,78-6,38,,UPSI,,,ROUTINE,,,,BOTTOM,7,8678,98252,6,26,2205,10.0,7.0,0.0,,,10.9,,23.0,,19,16,0.036,32.3,,,,PARTICLES,19,1.5,,0.866,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,84.808,SCREENING,-2,384.0,,6.6,,0.032,d1816_2*,1.1,,,12,,,0.088,,,20141001T141552Z,,,56,23,109.8,,
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV,8/12/2014,41866,41898,,21-1DIV,31,332164,UPSI,,,ROUTINE,,,,BOTTOM,126,27019,75400,70,48,783,358.0,19.0,959.0,,,10.5,,24,,35,40,0.03,30,,,,PARTICLES,35,1.5,,0.88,,,,,REVIEWED,,,,,,190,0,0,0,0,190,LTC_DIVERTER_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,0.4,0.3,,SCREENING,10,188.0,,3.7,,0.410,,1,,,217,,,0.358,,,20141001T130950Z,,,1580,447,99.4,,
10049438,1-0140-25883-2,XFMR,MAIN,21-1,8/12/2014,41866,41898,,21-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,5,3758,87372,9,27,706,12.0,81.0,0.0,,,9.2,,22,,24,30,0.072,22.8,,,,CLEAR,24,2,,0.882,,,,,REVIEWED,,,,,,62,0,0,0,0,62,TRN_IEEE_INC_69KV,2,T3,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,26.14814815,SCREENING,2,270.0,c2h6*,6.283437141,,0.038283942,d1816_2* ift*,3.157894737,,relsaturation*,10,,,0.043,,,20141001T130517Z,,,134,102,98.93213135,,
10049438,1-0140-25883-2,SEL,MAIN,21-1SW,8/12/2014,41866,41898,,21-1SW,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,5436,79891,9,10,806,11.0,46.0,1.0,,,8.6,,22,,42,48,0.03,31.4,,,,CLEAR,42,1.5,,0.88,,,,,REVIEWED,,,,,,84,0,0,0,0,84,LTC_SELECTOR_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,11.0,5.1,,INITIAL,14,0.0,,6.3,,0.015,,0.955414013,,,2,,,0.068,,,20141001T130706Z,,,77,66,90.9,,
10049496,6537376,DIV,MAIN,130DIV,8/12/2014,41866,41898,,130DIV,34,391626,UPSI,,,ROUTINE,,,,BOTTOM,1484,25321,69655,577,101,848,1188.0,27.0,5599.0,,,10.5,,16,,56,57,0.028,30.6,,,,CLEAR,56,1.5,,0.882,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_DIVERTER_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,0.2,0.0,,SCREENING,20,188.0,,3.7,,3.784,,0.91503268,,,1968,,,0.364,,,20141001T154735Z,,,8976,1792,94.2,,
10049496,6537376,XFMR,MAIN,130,8/12/2014,41866,41898,,130,27,,UPSI,,,ROUTINE,,,,BOTTOM,5,6693,89178,0,36,1165,15.0,3.0,1.0,,,9.7,,23,,18,24,0.056,28,,,,CLEAR,18,2.5,,0.878,,,,,REVIEWED,,,,,,44,0,0,0,0,44,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,32.36111111,SCREENING,-3,384.0,,7.728341074,,0.038519635,d1816_2*,2,,,12,,,0.075,,,20141001T152823Z,,,60,18,103.6949069,,
10049496,6537376,SEL,MAIN,130TC,8/12/2014,41866,41898,,130TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,26178,74914,6,55,695,48.0,3.0,97.0,,,10.2,,24,,46,49,0.03,29.3,,,,PARTICLES,46,1.5,,0.882,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_SELECTOR_A,2,T2,90,41953,Abnormal or high gas levels (*). Possible contact heating.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,0.494845361,0.5,,INITIAL,16,0,c2h2* c2h4/c2h2*,6.594511027,,0.059860637,,1.023890785,,,18.38,,,0.349440692,,,20141001T154546Z,,,209,57,97.21053729,,
10049342,70223-1,LTC,MAIN,13-ATC,8/12/2014,41866,41898,,13-ATC,32,101138,UPSI,,,ROUTINE,,,,BOTTOM,0,26175,78464,1,12,504,1.0,0.0,0.0,,,10.5,,22.0,,19,21,0.052,25.6,,,,CLEAR,19,2,,0.884,,,,,REVIEWED,,,,,,50,0,0,0,0,50,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,-2,0.0,,11.79369515,,0.009772125,color*,2.0,,,2,,,0.334,,,20140930T205305Z,,,14,2,101.3920525,,
10049342,70223-1,XFMR,MAIN,13-A,8/12/2014,41866,41898,,13-A,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,6882,91821,1,6,563,1.0,4.0,0.0,,,9.9,,19.0,,11,13,0.028,30.5,,,,CLEAR,11,2,,0.882,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,93.833,SCREENING,-13,384.0,,10.3,,0.005,d1816_2*,0.9,,,1,,,0.075,,,20140930T205124Z,,,12,6,105.2,,
10049428,70270-2,LTC,MAIN,T11TC,8/12/2014,41866,41898,,T11TC,34,131496,UPSI,,,ROUTINE,,,,BOTTOM,7,22666,78692,1,90,958,17.0,0.0,0.0,,,10.2,,23.0,,40,41,0.076,19.6,,,,CLEAR,40,3.5,,0.883,,,,,REVIEWED,,,,,,82,0,0,0,0,82,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,13,188.0,,9.1,,0.087,ift* color*,3.9,,,23,,,0.288,,,20140930T201152Z,,,115,18,98.9,,
10049428,70270-2,XFMR,MAIN,T11,8/12/2014,41866,41898,,T11,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,7958,99259,2,7,1026,1.0,6.0,0.0,,,10.8,,24.0,,14,15,0.030,30.1,,,,PARTICLES,14,2,,0.866,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,146.5714286,SCREENING,-8,384.0,,9.743313165,,0.005702755,d1816_2*,1.0,,,1,,,0.080,,,20140930T200654Z,,,16,9,113.1009085,,
10049560,90009101-02,LTC,MAIN,372TC,8/12/2014,41866,41898,,372TC,34,164947,UPSI,,,ROUTINE,,,,BOTTOM,0,25404,77741,1,9,419,1.0,0.0,0.0,,,10.4,,24.0,,17,17,0.024,32.0,,,,CLEAR,17,1.5,,0.890,,,,,REVIEWED,,,,,,15,0,0,11,0,26,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-5,188.0,,11.6,,0.008,,0.8,,,2,,,0.327,,,20141001T172106Z,,,11,2,99.3,,
10049560,90009101-02,XFMR,MAIN,372,8/12/2014,41866,41898,,372,30,,UPSI,,,ROUTINE,,,,BOTTOM,4,15390,58954,6,550,1905,1.0,1.0,0.0,,,7.7,,23.0,,7,8,0.020,38.6,,,,CLEAR,7,1,,0.894,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.463636364,SCREENING,-21,384.0,co*!,12.00966036,,0.602740731,d1816_2*,0.5,,,103,,,0.261,,,20141001T171918Z,,,562,8,74.79860646,,
10049561,90009101-01,LTC,MAIN,337TC,8/12/2014,41866,41898,,337TC,31,154244,UPSI,,,ROUTINE,,,,BOTTOM,0,26070,78701,0,10,460,1.0,0.0,0.0,,,10.5,,26.0,,15,17,0.030,29.7,,,,CLEAR,15,1.5,,0.888,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,42228,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-7,0.0,,12.1,,0.008,,1.0,,,2,,,0.331,,,20141001T170911Z,,,11,1,102.0,,
10049561,90009101-01,XFMR,MAIN,337,8/12/2014,2014-08-15,2014-09-16,,337,28,,UPSI,,,ROUTINE,,,,BOTTOM,4,15374,65335,11,659,2905,2.0,3.0,0.0,,,8.4,,24,,10,13,0.022,38.2,,,,CLEAR,10,38.2,,0.896,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.408194234,SCREENING,-14,384.0,co*!,12.0,,0.657,d1816_2*,0.6,,,123,,,0.235,,,20141001T170232Z,,,679,16,82.7,,
10049343,XCS-7057-1,LTC,MAIN,2-2TC,8/12/2014,2014-08-15,41898,,2-2TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140930T203707Z,,,,,,,
10049343,XCS-7057-1,XFMR,MAIN,42402,8/12/2014,41866,41898,,42402,24,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140930T203356Z,,,,,,,
10049344,70320-1,LTC,MAIN,2-1TC,8/12/2014,41866,41898,,2-1TC,30,152910,UPSI,,,ROUTINE,,,,BOTTOM,6,16878,63231,2,162,1400,23.0,1.0,1.0,,,8.2,,19,,64,,0.064,23.5,,,,CLEAR,64,2.5,,0.883,,,,,REVIEWED,,,,,,52,0,0,0,0,52,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,24,188.0,,,,,ift* color*,2.7,,,36,,,0.267,,,20140930T203554Z,,,195,26,,,
10049344,70320-1,XFMR,MAIN,42401,8/12/2014,41866,41898,,42401,34,,UPSI,,,ROUTINE,,,,BOTTOM,5,1527,85030,143,364,2917,33.0,182.0,0.0,,,9.0,,25,,15,15,0.048,27.5,,,,CLEAR,15,3,,0.877,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,8.014,SCREENING,-7,384.0,ch4* c2h6* co*!,9.6,,0.371,d1816_2*,1.7,,,71,,,0.018,,,20140930T203239Z,,,727,358,93.4,,
10049337,70512-A,LTC,MAIN,79-6TC,8/12/2014,41866,41898,,79-6TC,33,119595,UPSI,,,ROUTINE,,,,BOTTOM,5,25049,77416,1,18,627,6.0,1.0,1.0,,,10.3,,23,,44,47,0.066,20.8,,,,CLEAR,44,2,,0.882,,,,,REVIEWED,,,,,,37,0,0,0,0,37,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,15,188.0,,6.6,,0.025,ift* color*,3.2,,,8,,,0.324,,,20141001T143828Z,,,32,8,99.2,,
10049337,70512-A,XFMR,MAIN,79-6,8/12/2014,41866,41898,,79-6,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,2555,79430,1,4,726,1.0,6.0,0.0,,,8.3,,18.0,,18,23,0.048,22.9,,,,CLEAR,18,2,,0.881,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,181.5,SCREENING,-3,384.0,,9.120492872,,0.004243556,d1816_2* ift*,2.1,,,1,,,0.032,,,20141001T142726Z,,,12,8,89.80854295,,
10049412,D-577892,LTC,MAIN,52-1TC,8/12/2014,41866,41898,,52-1TC,35,9802,UPSI,,,ROUTINE,,,,BOTTOM,559,22135,69841,121,55,609,198.0,3.0,1354.0,,,9.5,,24,,53,52,0.052,22.2,,,,CLEAR,53,2,,0.882,,,,,REVIEWED,,,,,,105,0,0,0,0,105,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.146233383,0.024793388,,SCREENING,19,188.0,,3.8,,1.374,ift* color*,2.3,,,680,,,0.317,,,20141001T133421Z,,,2290,322,89.7,,
10049412,D-577892,XFMR,MAIN,52-1,8/12/2014,41866,41898,,52-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,13,3100,67076,169,397,2028,12.0,281.0,0.0,,,7.3,,23,,22,26,0.020,32.7,,,,CLEAR,22,1,,0.880,,,,,REVIEWED,,,,,,44,0,0,0,0,44,TRN_IEEE_INC_69KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,5.108,SCREENING,0,384.0,ch4* c2h6* co*!,9.0,,0.524,d1816_2*,0.6,,,85,,,0.046,,,20141001T133235Z,,,872,462,76.3,,
10049368,RFP-34653-1,LTC,MAIN,1-4TC,8/12/2014,41866,41898,,1-4TC,35,194360,UPSI,,,ROUTINE,,,,BOTTOM,207,17669,71567,19,40,478,34.0,1.0,236.0,,,9.0,,24,,49,48,0.044,26.4,,,,CLEAR,49,1,,0.882,,,,,REVIEWED,,,,,,0,0,30,0,0,30,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,0.144067797,0.052631579,,INITIAL,17,0.0,,4.070818845,,0.495469918,,1.7,,,234,,,0.247,,,20140930T201811Z,,,537,54,88.09829491,,
10049368,RFP-34653-1,XFMR,MAIN,42373,8/12/2014,41866,41898,,42373,23,,UPSI,,,ROUTINE,,,,BOTTOM,6,3095,86482,24,71,1473,8.0,47.0,0.0,,,9.1,,25,,11,18,0.020,32.1,,,,CLEAR,11,1.5,,0.880,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,20.746,SCREENING,-13,384.0,,8.2,,0.078,d1816_2*,0.6,,,19,,,0.036,,,20140930T201627Z,,,156,79,100.5,,
10049520,A6980,LTC,MAIN,17-2TC,8/12/2014,41866,41898,,17-2TC,,9573,UPSI,,,ROUTINE,,,,BOTTOM,164,28560,79294,82,63,921,522.0,38.0,1292.0,,,11.1,,22,,52,,0.030,30.9,,,,CLEAR,52,2,,0.882,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_RESISTIVE_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.404024768,0.463414634,,SCREENING,19,180.0,,,,,color*,1.0,,,287,,,0.360,,,20140930T205950Z,,,2161,642,,,
10049520,A6980,XFMR,MAIN,17-2,8/12/2014,41866,41898,,17-2,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,8593,96634,4,6,650,6.0,11.0,0.0,,,10.6,,24,,13,14,0.016,39.2,,,,CLEAR,13,1,,0.873,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,108.333,SCREENING,-10,384.0,,7.5,,0.006,d1816_2*,0.4,,,1,,,0.089,,,20140930T205629Z,,,27,21,110.1,,
10049350,C-05742-5-1,LTC,MAIN,17-1TC,8/12/2014,41866,41898,,17-1TC,43,422077,UPSI,,,ROUTINE,,,,BOTTOM,44,29076,81372,23,39,424,96.0,4.0,235.0,,,11.1,,20,,42,30,0.044,28.2,,,,PARTICLES,42,2.5,,0.878,,,,,REVIEWED,,,,,,4,0,0,0,0,4,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.408510638,0.173913043,,SCREENING,14,180.0,,4.1,,0.141,color*,1.6,,,71,,,0.357,,,20140930T205806Z,,,441,123,102.2,,
10049350,C-05742-5-1,XFMR,MAIN,17-1,8/12/2014,41866,41898,,17-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,9406,98222,3,8,1081,1.0,12.0,0.0,,,10.9,,25,,17,18,0.032,29.8,,,,PARTICLES,17,1,,0.890,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,135.125,SCREENING,-5,384.0,,8.9,,0.007,d1816_2*,1.1,,,1,,,0.096,,,20140930T205459Z,,,24,16,112.4,,
10049500,7000086,XFMR,MAIN,91,8/12/2014,41866,41898,,91,19,,UPSI,,,ROUTINE,,,,BOTTOM,6,85420,973,1,54,973,6.0,6.0,1.0,,,9.2,,24,,5,10,0.044,27.3,,,,CLEAR,5,2.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,18.019,SCREENING,-26,271.0,,8.4,,0.108,d1816_2*,1.6,,,16,,,87.790,,,20141001T152110Z,,,74,13,53.7,,
10049417,7000087,XFMR,MAIN,81-3,8/12/2014,41866,41898,,81-3,23,,UPSI,,,ROUTINE,,,,BOTTOM,9,4062,88159,8,38,1071,4.0,55.0,0.0,,,9.3,,24,,7,11,0.056,26.9,,,,PARTICLES,7,2.5,,0.879,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,28.184,SCREENING,-21,384.0,,6.5,,0.052,d1816_2*,2.1,,,16,,,0.046,,,20141001T150525Z,,,114,67,102.9,,
10049418,7000084,XFMR,MAIN,81-6,8/12/2014,41866,41898,,81-6,26,,UPSI,,,ROUTINE,,,,BOTTOM,4,4536,91548,6,56,1121,4.0,52.0,0.0,,,9.7,,24,,13,18,0.056,24.5,,,,PARTICLES,13,3,,0.882,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.018,SCREENING,-10,384.0,,8.5,,0.054,d1816_2* ift*,2.3,,,14,,,0.050,,,20141001T150854Z,,,122,62,105.5,,
10049419,7000085,XFMR,MAIN,81-7,8/12/2014,41866,41898,,81-7,27,,UPSI,,,ROUTINE,,,,BOTTOM,22,3326,85350,20,187,2150,7.0,119.0,0.0,,,9.1,,24,,10,14,0.084,23.4,,,,CLEAR,10,3.5,,0.882,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69_288KV,2,T2,90,2014-11-10,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,11.497,SCREENING,-14,384.0,c2h6* co!,8.0,,0.209,d1816_2* ift*,3.6,,,56,,,0.039,,,20141001T151018Z,,,355,146,97.6,,
10049420,7000880,XFMR,MAIN,3189,8/12/2014,41866,41898,,3189,21,,UPSI,,,ROUTINE,,,,BOTTOM,5,5664,93677,11,62,964,40.0,9.0,0.0,,,10.0,,27,,5,9,0.014,36.7,,,,CLEAR,5,0.5,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.548,SCREENING,-26,384.0,,8.2,,0.060,d1816_2*,0.4,,,17,,,0.060,,,20141001T175222Z,,,127,60,111.3,,
10049421,7000882,XFMR,MAIN,8455,8/12/2014,41866,41898,,8455,21,,UPSI,,,ROUTINE,,,,BOTTOM,7,4599,91184,35,81,1254,18.0,191.0,0.0,,,9.7,,21,,5,9,0.02,32.3,,,,CLEAR,5,1.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T2,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.481,SCREENING,-26,384.0,c2h6*,7.314526391,,0.091082829,d1816_2*,0.619195046,,,22,,,0.050,,,20141001T175510Z,,,332,244,107.800135,,
10049422,7000881,XFMR,MAIN,7696,8/12/2014,41866,41898,,7696,22,,UPSI,,,ROUTINE,,,,BOTTOM,7,4046,87701,38,124,1958,27.0,124.0,0.0,,,9.4,,26,,8,13,0.020,34.1,,,,CLEAR,8,1,,0.880,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T2,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.790,SCREENING,-18,384.0,c2h6*,8.408450956,,0.128052778,d1816_2*,0.6,,,30,,,0.046,,,20141001T175344Z,,,320,189,103.0441416,,
