equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049423,RFP-3465-2,LTC,MAIN,79-7TC,8/12/2014,41866,41898,,79-7TC,39,273480,UPSI,,,ROUTINE,,,,BOTTOM,327,19260,63566,193,109,1062,582.0,18.0,2884.0,,,8.8,,29,,54,45,0.046,27.4,,,,CLEAR,54,2,,0.884,,,,,REVIEWED,,,,,,48,0,0,0,0,48,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.201803051,0.093264249,,SCREENING,20,188.0,,3.6,,1.314,color*,1.678832117,,,586,,,0.303,,,20141001T144000Z,,,4113,793,79.9,,
10049423,RFP-3465-2,XFMR,MAIN,79-7,8/12/2014,41866,41898,,79-7,25,,UPSI,,,ROUTINE,,,,BOTTOM,7,3261,84003,2,13,1033,9,59,0,,,8.8,,21,,16,24,0.044,23.5,,,,CLEAR,16,1.5,,0.88,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,42228,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,79.46153846,SCREENING,-6,384,,5.154288442,,0.028744768,d1816_2* ift*,1.872340426,,,9.475,,,0.038820042,,,20141001T143028Z,,,90,70,96.72406904,,
100015,100190503,LTC,MAIN,381TC,8/12/2014,41866,41900,,381TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,20889,64219,11,28,508,67.0,3.0,234.0,,,8.6,,24,,44,48,0.040,27.0,,,,PARTICLES,44,1.5,,0.882,,,,,UNREVIEWED,,,,,,37,0,0,0,0,37,LTC_VACUUM_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,188.0,c2h2*,4.0,841,0.063,,1.5,,,25,,3.269290179,0.325,,,20141001T170532Z,,,343,81,82.7,,
100015,100190503,XFMR,MAIN,381,8/12/2014,41866,41898,,381,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,4923,87036,1,1,214,0.0,0.0,0.0,,,9.2,,24.0,,12,14,0.010,40.0,,,,CLEAR,12,0.5,,0.884,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,214.000,SCREENING,-11,384.0,,9.4,,0.001,d1816_2*,0.3,,,0,,,0.057,,,20141001T172648Z,,,2,1,98.3,,
106846,G2529-03,XFMR,MAIN,714,8/12/2014,41866,41898,,714,35,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Furan levels are within acceptable limits.,,,,,,,,,,,,,,,,,,,,,,,20141001T173857Z,,,,,,,
106846,G2529-03,LTC,MAIN,715,8/12/2014,41866,41898,,715,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,9,0,0,9,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T173947Z,,,,,,,
106847,G2529-01,XFMR,MAIN,,8/12/2014,,,,716,,,,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Furan levels are within acceptable limits.,,,,,,,,,,,,,,,,,,,,,,,20141001T174029Z,,,,,,,
106847,G2529-01,LTC,MAIN,717,8/12/2014,41866,41898,,717,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,9,0,0,9,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T174120Z,,,,,,,
106848,G2529-02,XFMR,MAIN,718,8/12/2014,41866,41898,,718,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Furan levels are within acceptable limits.,,,,,,,,,,,,,,,,,,,,,,,20141001T174204Z,,,,,,,
106848,G2529-02,LTC,MAIN,719,8/12/2014,41866,41898,,719,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,8,0,0,8,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T174253Z,,,,,,,
10049497,51439-B,LTC,MAIN,289TC,8/12/2014,41866,41898,,289TC,36,62461,UPSI,,,ROUTINE,,,,BOTTOM,0,21588,66773,1,13,521,7.0,1.0,3.0,,,8.9,,23,,29,27,0.032,30.0,,,,CLEAR,29,1.5,,0.884,,,,,REVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,188.0,,9.6,,0.013,,1.1,,,3,,,0.323,,,20141001T170055Z,,,25,9,84.6,,
10049497,51439-B,XFMR,MAIN,289,8/12/2014,41866,41898,,289,36,,UPSI,,,ROUTINE,,,,BOTTOM,0,3031,83031,0,9,394,0.0,1.0,0.0,,,8.6,,34,,7,7,0.018,37.0,,,,CLEAR,7,1,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,43.778,SCREENING,-21,384.0,,12.2,,0.008,d1816_2*,0.5,,,2,,,0.037,,,20141001T165930Z,,,10,1,90.8,,
10049426,01-8226-60990-3,LTC,MAIN,283,8/12/2014,41866,41898,,283,34,129092,UPSI,,,ROUTINE,,,,BOTTOM,5,20500,66563,2,40,607,8.0,1.0,1.0,,,8.8,,22,,36,37,0.064,19.3,,,,CLEAR,36,2,,0.880,,,,,REVIEWED,,,,,,81,0,0,0,0,81,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,11,188.0,,8.1,,0.050,ift* color*,3.3,,,12,,,0.308,,,20141001T165806Z,,,57,11,84.4,,
10049426,01-8226-60990-3,XFMR,MAIN,42584,8/12/2014,41866,41898,,42584,31,,UPSI,,,ROUTINE,,,,BOTTOM,5,4219,95118,7,22,1430,13.0,40.0,0.0,,,10.1,,22,,22,25,0.026,31.3,,,,CLEAR,22,2,,0.890,,,,,REVIEWED,,,,,,128,0,0,0,0,128,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,65.000,SCREENING,0,384.0,,6.3,,0.029,d1816_2*,0.8,,,9,,,0.044,,,20140930T204356Z,,,87,60,106.9,,
10049545,F-66280900,XFMR,MAIN,266REB,8/12/2014,41866,41898,,266REB,29,,UPSI,,,ROUTINE,,,,BOTTOM,0,7241,91491,0,39,367,0,1,0,,,9.9,,22.0,,9,11,0.038,39.5,,,,CLEAR,9,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,42228,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.41025641,SCREENING,-16,384,,12.44412996,,0.029797432,d1816_2*,0.962025316,,,7.02,,,0.079144397,,,20141001T165454Z,,,40,1,105.555639,,
10049545,F-66280900,LTC,MAIN,266TCRB,8/12/2014,41866,41898,,266TCRB,36,139056,UPSI,,,ROUTINE,,,,BOTTOM,0,26158,81680,1,20,570,9.0,1.0,2.0,,,10.8,,22,,21,20,0.038,28.5,,,,PARTICLES,21,1.5,,0.883,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,188.0,,10.3,,0.016,,1.3,,,4,,,0.320,,,20141001T165629Z,,,33,11,103.3,,
10049351,70320-2,LTC,MAIN,81-9TC,8/12/2014,41866,41898,,81-9TC,28,161196,UPSI,,,ROUTINE,,,,BOTTOM,27,20932,80066,1,95,1331,9,1,0,,,10.2,,28.0,,28,36,0.108,17.4,,,,CLEAR,28,3,,0.886,,,,,REVIEWED,,,,,,197,0,0,0,0,197,LTC_VACUUM_A,1,,365,42228,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,5,188,,6.693717692,,0.126725502,ift* color*,6.206896552,,,44.235,,,0.261434317,,,20141001T151945Z,,,133,11,101.8498304,,
10049351,70320-2,XFMR,MAIN,81-9,8/12/2014,41866,41898,,81-9,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,7222,88339,49,180,1223,6.0,73.0,0.0,,,9.7,,24,,3,4,0.026,30.2,,,,CLEAR,3,1.5,,0.876,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.794,SCREENING,-34,384.0,c2h6* co!,10.64696979,,0.156627977,d1816_2*,0.9,,,32,,,0.082,,,20141001T151319Z,,,308,128,103.207628,,
10049352,70401-A,LTC,MAIN,65-1TC,8/12/2014,41866,41898,,65-1TC,27,104547,UPSI,,,ROUTINE,,,,BOTTOM,19,23757,81773,0,62,890,4.0,1.0,0.0,,,10.7,,19,,40,54,0.096,19.7,,,,PARTICLES,40,3,,0.885,,,,,REVIEWED,,,,,,123,0,0,0,0,123,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,13,188.0,,6.566339526,,0.082233006,ift* color*,4.9,,,30,,,0.291,,,20141001T133739Z,,,86,5,105.8233411,,
10049352,70401-A,XFMR,MAIN,65-1,8/12/2014,41866,41898,,65-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,5412,92931,73,126,1183,14.0,170.0,0.0,,,10.0,,29,,9,13,0.026,31.8,,,,CLEAR,9,1.5,,0.877,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.389,SCREENING,-16,384.0,c2h6*,8.977834808,,0.119116823,d1816_2*,0.817610063,,,23,,,0.058,,,20141001T133605Z,,,383,257,108.2050492,,
10049504,3762843,XFMR,MAIN,540,8/12/2014,41866,41898,,540,27,,UPSI,,,ROUTINE,,,,BOTTOM,27,21645,72428,5,208,2893,6.0,2.0,0.0,,,9.7,,22,,58,78,0.156,19.7,,,,CLEAR,58,2,,0.881,,,,,REVIEWED,,,,,,1164,0,0,0,17,1181,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.909,SCREENING,21,384.0,,8.269550584,,0.235146164,d1816_2* ift*,7.9,,water* relsaturation*,65,,,0.299,,,20141001T172819Z,,,248,13,94.44099,,
104745,89G99,XFMR,MAIN,541,8/12/2014,41866,41898,,541,32,,UPSI,,,ROUTINE,,,,BOTTOM,11,11412,86627,4,419,1959,11.0,1.0,0.0,,,10.0,,27,,26,29,0.014,37.9,,,,CLEAR,26,0.5,,0.886,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.675,SCREENING,4,384.0,co*!,11.03302175,,0.350274797,d1816_2*,0.4,,,87,,,0.132,,,20141001T172942Z,,,446,16,101.8626958,,
104744,UGP-52371,XFMR,MAIN,139,8/12/2014,41866,41898,,139,27,,UPSI,,,ROUTINE,,,,BOTTOM,22,5909,85381,64,70,2353,153.0,188.0,31.0,,,9.4,,35,,15,20,0.036,29.0,,,,CLEAR,15,2,,0.890,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,2,T3,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2015-08-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,33.614,SCREENING,-7,273.0,c2h6* c2h4* c2h2*,5.304067338,,0.13689213,,1.2,,,39,,,0.069,,,20141001T154900Z,,,528,405,99.19163023,,
104744,UGP-52371,LTC,MAIN,139A,8/12/2014,41866,41898,,139A,27,192631,UPSI,,,ROUTINE,,,,,9563,8324,3717,1996,5481,5995,89.0,26224.0,,,,11.8,,42,,42,57,0.060,27.2,,,,PARTICLES,42,2.5,,0.884,,,,,REVIEWED,,,,,,131,0,0,0,0,131,LTC_NONDIVERTER_A,3,T,30,2014-09-11,Possible unidentified thermal problem. Use a short sampling interval.,2,,,,,,,,,,,,,,,13.13827655,,SCREENING,14,190.0,c2h6/ch4**,,,,color*,2.2,,,,,,2.239,,,20141001T155048Z,,,,28309,,,
10049516,9812401152,XFMR,MAIN,218,8/12/2014,41866,41898,,218,34,,UPSI,,,ROUTINE,,,,BOTTOM,0,25402,71459,0,42,802,4.0,1.0,0.0,,,9.8,,24,,33,34,0.028,33.1,,,,CLEAR,33,2,,0.879,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,19.095,SCREENING,9,384.0,,12.08546906,,0.036375445,d1816_2*,0.8,,relsaturation*,8,,,0.355,,,20141001T160430Z,,,47,5,92.62162819,,
10049516,9812401152,LTC,MAIN,218-A,8/12/2014,41866,41898,,218-A,32,201160,UPSI,,,ROUTINE,,,,BOTTOM,11,21564,70036,11,228,2217,87.0,11.0,30.0,,,9.4,,23,,46,51,0.052,26.3,,,,CLEAR,46,2,,0.883,,,,,REVIEWED,,,,,,174,0,0,0,5,179,LTC_VACUUM_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,16,190.0,c2h2*,9.057728309,,0.238905363,color*,2.0,,,56,,,0.308,,,20141001T160555Z,,,378,109,89.7958331,,
10049501,C-04741-5-4,XFMR,MAIN,109,8/12/2014,41866,41898,,109,24,,UPSI,,,ROUTINE,,,,BOTTOM,8,4554,83710,8,19,1026,1.0,28.0,0.0,,,8.9,,41,,10,15,0.020,31.6,,,,CLEAR,10,1,,0.890,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,54.000,SCREENING,-14,384.0,,5.782045966,,0.035313011,d1816_2*,0.6,,,11,,,0.054,,,20141001T152238Z,,,64,37,97.65419774,,
10049441,C-04741-5-5,XFMR,MAIN,2D,8/12/2014,41866,41898,,2D,34,,UPSI,,,ROUTINE,,,,BOTTOM,11,4278,81733,10,37,8898,7.0,34.0,0.0,,,9.5,,29,,15,15,0.038,31.2,,,,CLEAR,15,1,,0.89,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,240.486,SCREENING,-7,384.0,,6.316755159,,0.058929951,d1816_2*,1.217948718,,,18,,,0.052,,,20140930T202806Z,,,99,51,91.82770836,,
10049442,C-04741-5-7,XFMR,MAIN,2F,8/12/2014,41866,41898,,2F,33,,UPSI,,,ROUTINE,,,,BOTTOM,11,3574,84299,16,27,7772,3.0,67.0,0.0,,,9.6,,30,,13,14,0.032,31,,,,CLEAR,13,1,,0.89,,,,,REVIEWED,,,,,,61,0,0,0,0,61,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,287.852,SCREENING,-10,384.0,c2h6*,5.67036084,,0.052050059,d1816_2*,1.032258065,,,16,,,0.042,,,20140930T203058Z,,,124,86,94.45553115,,
10049443,C-04741-5-6,XFMR,MAIN,2E,8/12/2014,41866,41898,,2E,33,,UPSI,,,ROUTINE,,,,BOTTOM,5,5046,88417,4,10,3745,2.0,19.0,0.0,,,9.7,,24,,12,13,0.03,31,,,,CLEAR,12,1,,0.891,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,374.500,SCREENING,-11,384.0,,5.527128155,,0.019318987,d1816_2*,0.967741935,,,7,,,0.057,,,20140930T202937Z,,,40,25,99.37746078,,
10049444,C-04741-5-2,XFMR,MAIN,2A,8/12/2014,41866,41898,,2A,35,,UPSI,,,ROUTINE,,,,BOTTOM,6,1813,80821,3,11,2949,3.0,18.0,0.0,,,8.6,,25,,9,9,0.032,31.8,,,,CLEAR,9,1,,0.891,,,,,REVIEWED,,,,,,75,0,0,0,0,75,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,268.091,SCREENING,-16,384.0,,5.459454271,,0.024246744,d1816_2*,1.006289308,,,8,,,0.022,,,20140930T202228Z,,,41,24,88.34045388,,
10049445,C-04741-5-1,XFMR,MAIN,2B,8/12/2014,41866,41898,,2B,35,,UPSI,,,ROUTINE,,,,BOTTOM,0,4105,83295,3,8,1469,3.0,34.0,0.0,,,8.9,,31,,11,11,0.032,29.1,,,,CLEAR,11,1.5,,0.89,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,183.625,SCREENING,-13,384.0,,7.007100952,,0.009731279,d1816_2*,1.099656357,,,1,,,0.049,,,20140930T202402Z,,,48,40,92.2176331,,
10049446,C-04741-5-3,XFMR,MAIN,2C,8/12/2014,41866,41898,,2C,34,,UPSI,,,ROUTINE,,,,BOTTOM,3,1782,81135,18,26,4471,6.0,66.0,0.0,,,8.8,,24,,6,6,0.036,33.3,,,,CLEAR,6,1,,0.891,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,171.962,SCREENING,-23,384.0,,6.732239916,,0.038488842,d1816_2*,1.081081081,,,8,,,0.022,,,20140930T202535Z,,,119,90,89.20832245,,
10049525,50002-101-01,LTC,MAIN,193TC,8/12/2014,41866,41898,,193TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,23,0,0,23,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T155918Z,,,,,,,
10049525,50002-101-01,XFMR,MAIN,193,8/12/2014,41866,41898,,193,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,12,0,0,12,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,,,,,,,,,,,,,,,,,20141001T155833Z,,,,,,,
10049526,50002-101-02,LTC,MAIN,192TC,8/12/2014,41866,41898,,192TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,9,0,0,9,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T155752Z,,,,,,,
10049526,50002-101-02,XFMR,MAIN,192,8/12/2014,41866,41898,,192,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Furan levels are within acceptable limits.,,,,,,,,,,,,,,,,,,,,,,,20141001T155657Z,,,,,,,
10049449,C-01590-5-1,DIV,MAIN,76-11DV,8/12/2014,41866,41898,,76-11DV,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,17,0,0,17,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T134335Z,,,,,,,
10049449,C-01590-5-1,XFMR,MAIN,76-11,8/12/2014,41866,41898,,76-11,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,46,0,0,46,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,,,,,,,,,,,,,,,,,20141001T134012Z,,,,,,,
10049449,C-01590-5-1,SEL,MAIN,76-11SW,8/12/2014,41866,41898,,76-11SW,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,17,0,0,17,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T134436Z,,,,,,,
10049454,D-575064,LTC,MAIN,80-2TC,8/12/2014,41866,41898,,80-2TC,25,78516,UPSI,,,ROUTINE,,,,BOTTOM,749,24911,77597,1062,90,970,7283.0,1716.0,8319.0,,,12.3,,28,,64,94,0.068,24.8,,,,CLEAR,64,3.5,,0.885,,,,,REVIEWED,,,,,,95,0,0,0,0,95,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.875465801,1.615819209,,SCREENING,24,190.0,,3.368925478,,2.906031649,ift* color*,2.741935484,,,1540,,,0.321,,,20141001T145010Z,,,19219,10061,105.7351242,,
10049454,D-575064,XFMR,MAIN,80-2,8/12/2014,41866,41898,,80-2,24,,UPSI,,,ROUTINE,,,,BOTTOM,87,11712,92951,40,616,2624,6.0,30.0,0.0,,,10.8,,29,,34,52,0.032,27.3,,,,CLEAR,34,1.5,,0.894,,,,,REVIEWED,,,,,,67,0,0,0,0,67,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.260,SCREENING,9,384.0,co*!,8.024749128,,0.605757379,d1816_2*,1.172161172,,relsaturation*,198,,,0.126,,,20141001T144300Z,,,779,76,113.2784179,,
10049455,D-574904,LTC,MAIN,80-1TC,8/12/2014,41866,41898,,80-1TC,34,85,UPSI,,,ROUTINE,,,,BOTTOM,587,24845,76801,335,134,842,1473.0,56.0,7300.0,,,11.2,,31,,55,56,0.064,25.4,,,,CLEAR,55,4,,0.883,,,,,REVIEWED,,,,,,56,0,0,0,0,56,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.201780822,0.167164179,,SCREENING,20,190.0,,3.374986685,,2.079255289,color*,2.519685039,,,1217,,,0.323,,,20141001T144912Z,,,9885,1864,100.1084446,,
10049455,D-574904,XFMR,MAIN,80-1,8/12/2014,41866,41898,,80-1,24,,UPSI,,,ROUTINE,,,,BOTTOM,15,8494,73540,64,560,2196,15.0,30.0,0.0,,,8.5,,22,,30,46,0.03,29.6,,,,CLEAR,30,1.5,,0.888,,,,,REVIEWED,,,,,,91,0,0,0,0,91,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,3.921,SCREENING,7,384.0,co*!,10.58110598,,0.566867634,d1816_2*,1.013513514,,relsaturation*,116,,,0.116,,,20141001T144134Z,,,684,109,89.12486826,,
106798,C-00697-5-2,XFMR,MAIN,575,8/12/2014,41866,41898,,575,24,,UPSI,,,ROUTINE,,,,BOTTOM,6,9301,98893,57,139,3670,20.0,117.0,0.0,,,11.2,,26,,11,17,0.03,25.6,,,,CLEAR,11,1.5,,0.886,,,,,REVIEWED,,,,,,41,0,0,0,0,41,TRN_IEEE_INC_69KV,2,T2,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,26.403,SCREENING,-13,384.0,c2h6*,8.676781909,,0.123333845,d1816_2*,1.171875,,,31,,,0.094,,,20141001T173514Z,,,339,194,118.0893282,,
106800,C-00697-5-3,XFMR,MAIN,576,8/12/2014,41866,41898,,576,27,,UPSI,,,ROUTINE,,,,BOTTOM,5,7281,90402,25,183,3618,9.0,38.0,0.0,,,10.2,,24,,13,18,0.024,27.3,,,,PARTICLES,13,1.5,,0.886,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,19.770,SCREENING,-10,384.0,,10.26346722,,0.157248543,d1816_2*,0.879120879,,,38,,,0.081,,,20141001T173635Z,,,260,72,105.7767651,,
106802,C-00697-5-1,XFMR,MAIN,577,8/12/2014,41866,41898,,577,25,,UPSI,,,ROUTINE,,,,BOTTOM,5,8446,100927,27,198,3579,8.0,52.0,0.0,,,11.3,,32,,4,6,0.022,26.6,,,,CLEAR,4,1,,0.887,,,,,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,18.076,SCREENING,-30,384.0,co!,10.29628982,,0.151258098,d1816_2*,0.827067669,,,41,,,0.084,,,20141001T173754Z,,,290,87,119.3337935,,
106804,E-694045A,XFMR,MAIN,169,8/12/2014,41866,41898,,169,35,,UPSI,,,ROUTINE,,,,BOTTOM,4,12450,58279,2,44,538,1.0,1.0,0.0,,,7.1,,,,9,,0.026,31.8,,,,PARTICLES,9,1.5,,0.877,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69KV,1,,365,2015-08-12,(Initial sample). No anomalies.,1,,365,42228,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,12.227,INITIAL,-16,0.0,,,,,,0.817610063,,,12,,,0.214,,,20141001T155606Z,,,52,4,,,
106806,E-694045B,XFMR,MAIN,166,8/12/2014,41866,41898,,166,32,,UPSI,,,ROUTINE,,,,BOTTOM,4,19470,78571,2,43,659,1.0,8.0,0.0,,,9.9,,23.0,,19,21,0.026,28.9,,,,PARTICLES,19,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2015-08-12,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.3255814,INITIAL,-2,0.0,,8.817340586,,0.043780623,d1816_2*,0.899653979,,,12,,,0.248,,,20141001T155220Z,,,58,11,97.50647643,,
106808,E-694045C,XFMR,MAIN,168,8/12/2014,41866,41898,,168,32,,UPSI,,,ROUTINE,,,,BOTTOM,4,19279,80645,1,50,654,1.0,3.0,0.0,,,10.1,,28.0,,18,20,0.024,31,,,,PARTICLES,18,1,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69KV,1,,365,2015-08-12,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.08,INITIAL,-3,0.0,,9.256624285,,0.047955991,d1816_2*,0.774193548,,,13,,,0.239,,,20141001T155345Z,,,59,5,99.65620751,,
10049364,C-06548-5-1,LTC,MAIN,80-3TC,8/8/2014,2014-08-08,2014-09-18,,80-3TC,44,57213,UPSI,,,ROUTINE,,,,BOTTOM,22,25072,67689,15,21,397,39.0,2.0,130.0,,,9.3,,22.0,,39,27,0.036,31.9,,,,CLEAR,39,2,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.3,0.133333333,,SCREENING,12,179.0,,4.1,,0.088,color*,1.1,,,37,,,0.370,,,20140930T134446Z,,,229,56,85.2,,
10049364,C-06548-5-1,XFMR,MAIN,80-3,8/8/2014,2014-08-08,2014-09-18,,80-3,36,,UPSI,,,ROUTINE,,,,BOTTOM,1,5928,95712,11,26,1241,5.0,38.0,0.0,,,10.3,,30.0,,66,62,0.026,31.1,,,,PARTICLES,66,1.5,,0.880,,,,,REVIEWED,,,,,,65,0,0,0,0,65,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,47.73076923,SCREENING,24,380.0,,8.100494092,,0.025820534,d1816_2*,0.8,,water* relsaturation*,6,,,0.062,,,20140930T134302Z,,,81,54,106.2180223,,
10049365,01-8226-60990-1,LTC,MAIN,14-1TC,8/8/2014,2014-08-08,2014-09-18,,14-1TC,36,50793,UPSI,,,ROUTINE,,,,BOTTOM,0,27229,69228,1,25,558,7.0,0.0,0.0,,,9.7,,50.0,,29,27,0.034,31.3,,,,CLEAR,29,1.5,,0.880,,,,,REVIEWED,,,,,,56,0,0,0,0,56,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,179.0,,11.31330638,,0.022644373,,1.1,,,5,,,0.393,,,20140929T193725Z,,,33,8,90.59448778,,
10049365,01-8226-60990-1,XFMR,MAIN,14-1,8/8/2014,2014-08-08,2014-09-18,,14-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,19,5316,97605,18,152,3961,11.0,9.0,0.0,,,10.7,,38,,20,21,0.018,33.3,,,,CLEAR,20,2,,0.88,,,,,REVIEWED,,,,,,130,0,0,0,0,130,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141020T003123Z,,,,,,,
10049366,C-04371-5-4,LTC,MAIN,10-1TC,8/8/2014,2014-08-08,2014-09-18,,10-1TC,44,83465,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,34,,37,26,0.036,32.9,,,,CLEAR,37,2,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_NONDIVERTER_A,,,,,,2,,,,,,,,,,,,,,,,,,11,,,,,,color*,1.094224924,,,,,,,,,20140929T193010Z,,,,,,,
10049366,C-04371-5-4,XFMR,MAIN,42644,8/8/2014,2014-08-08,2014-09-18,,42644,37,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,25,,19,17,0.044,30.1,,,,CLEAR,19,1.5,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,TRN_IEEE_INC_69KV,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,-2,,,,,,d1816_2*,1.46179402,,,,,,,,,20140929T192808Z,,,,,,,
10049367,C-04969-5-3,LTC,MAIN,9-1TC,8/8/2014,2014-08-08,2014-09-18,,9-1TC,45,75107,UPSI,,,ROUTINE,,,,BOTTOM,159,25616,62667,148,18,639,717.0,63.0,2128.0,,,9.2,,41,,52,35,0.032,32.8,,,,CLEAR,52,1.5,,0.88,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,42224,No oil quality problems were detected.,,,,,,,,,,0.3,0.4,,SCREENING,19,178.0,,3.22336142,,0.75902293,,0.975609756,,,343,,,0.409,,,20140929T192536Z,,,3233,928,80.65740225,,
10049367,C-04969-5-3,XFMR,MAIN,42614,8/8/2014,2014-08-08,2014-09-18,,42614,39,,UPSI,,,ROUTINE,,,,BOTTOM,17,1865,82782,1,21,196,0.0,0.0,0.0,,,8.5,,32,,20,17,0.072,29.1,,,,CLEAR,20,2.5,,0.87,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.333333333,SCREENING,-1,380.0,,5.27601941,,0.052510181,d1816_2*,2.474226804,,,21,,,0.023,,,20140929T190452Z,,,39,1,88.71635273,,
10049409,C-04969-5-2,XFMR,Main,42403,8/8/2014,2014-08-08,2014-09-18,,42403,56,,UPSI,,,ROUTINE,,,,BOTTOM,0,3300,96926,5,90,1412,1.0,1.0,0.0,,,10.2,,39,,12,5,0.02,38.7,,,,CLEAR,12,0.5,,0.87,,,,,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,1,,365,42224,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.68888889,SCREENING,-11,380.0,,12.07846194,,0.070831427,,0.516795866,,,16,,,0.034,,,20140929T184316Z,,,97,7,98.2963796,,
10049408,60593,XFMR,Main,748,8/8/2014,2014-08-08,2014-09-18,,748,48,,UPSI,,,ROUTINE,,,,BOTTOM,0,4037,90661,2,33,978,1.0,0.0,0.0,,,9.6,,37,,11,7,0.018,39.1,,,,CLEAR,11,1,,0.87,,,,,REVIEWED,,,,,,37,0,0,0,0,37,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,1,,365,42224,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,29.63636364,SCREENING,-13,268.0,,12.02159498,,0.027340869,,0.460358056,,,6,,,0.045,,,20140930T153630Z,,,36,3,95.04931494,,
10049335,A5513,LTC,MAIN,132TC,8/8/2014,2014-08-08,2014-09-18,,132TC,36,38211,UPSI,,,ROUTINE,,,,BOTTOM,224,24715,63661,99,73,1241,500.0,34.0,2068.0,,,9.3,,21,,50,47,0.032,33.9,,,,PARTICLES,50,2.5,,0.87,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_RESISTIVE_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.2,0.3,,SCREENING,18,176.0,,3.534748383,,0.86876094,color*,0.943952802,,,410,,,0.388,,,20140930T141034Z,,,2998,633,83.89936836,,
10049335,A5513,XFMR,MAIN,132,8/8/2014,2014-08-08,2014-09-18,,132,31,,UPSI,,,ROUTINE,,,,BOTTOM,1,2751,91836,3,15,321,0.0,23.0,0.0,,,9.5,,27.0,,12,14,0.018,37.4,,,,CLEAR,12,1.5,,0.880,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,21.4,SCREENING,-11,380.0,,8.2,,0.015,d1816_2*,0.5,,,4,,,0.030,,,20140930T140903Z,,,42,26,102.3,,
10049336,70292-2,LTC,MAIN,78-5TC,8/8/2014,2014-08-08,2014-09-18,,78-5TC,36,178034,UPSI,,,ROUTINE,,,,BOTTOM,0,27090,66326,3,12,519,18.0,2.0,6.0,,,9.4,,28.0,,33,31,0.028,32.6,,,,CLEAR,33,2,,0.870,,,,,REVIEWED,,,,,,24,0,0,0,0,24,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,9,176.0,c2h2*,7.4,,0.014,color*,0.9,,,3,,,0.408,,,20140929T212647Z,,,41,23,87.4,,
10049336,70292-2,XFMR,MAIN,78-5,8/8/2014,2014-08-08,2014-09-18,,78-5,34,,UPSI,,,ROUTINE,,,,BOTTOM,2,4346,72035,19,683,2980,45.0,3.0,0.0,,,8.0,,25.0,,14,14,0.024,34.2,,,,PARTICLES,14,2,,0.870,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.363103953,SCREENING,-8,380.0,co*!,11.9,,0.682,d1816_2*,0.7,,,126,,,0.060,,,20140929T211522Z,,,752,67,81.3,,
10049374,C-179420,LTC,MAIN,79-3TC,8/8/2014,2014-08-08,2014-09-18,,79-3TC,43,281924,UPSI,,,ROUTINE,,,,BOTTOM,61,26166,66408,41,43,562,182.0,14.0,864.0,,,9.4,,28.0,,44,32,0.042,29.7,,,,PARTICLES,44,2,,0.880,,,,,REVIEWED,,,,,,78,0,0,0,0,78,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.210648148,0.341463415,,SCREENING,15,183.0,,3.5,,0.300,color*,1.4,,,141,,,0.394,,,20140930T132823Z,,,1205,237,85.0,,
10049374,C-179420,XFMR,MAIN,79-3,8/8/2014,2014-08-08,2014-09-18,,79-3,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,3635,90671,1,4,1310,10.0,7.0,0.0,,,9.6,,26.0,,28,23,0.076,26.1,,,,CLEAR,28,2.5,,0.880,,,,,REVIEWED,,,,,,55,0,0,0,0,55,TRN_IEEE_INC_69KV,1,,365,2015-08-08,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,327.5,INITIAL,5,0.0,,6.5,,0.005,d1816_2*,2.9,,,1,,,0.040,,,20140930T131022Z,,,22,18,97.8,,
10049522,6530050,DIV,MAIN,79-4TC,8/8/2014,2014-08-08,2014-09-18,,79-4TC,39,13429,UPSI,,,ROUTINE,,,,BOTTOM,111,25749,64459,52,24,712,178.0,8.0,1064.0,,,6.0,,30.0,,51,43,0.046,28.9,,,,CLEAR,51,2,,0.880,,,,,REVIEWED,,,,,,59,0,0,0,0,59,LTC_DIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.167293233,0.153846154,,SCREENING,18,183.0,,3.5,,0.417,color*,1.6,,,203,,,0.399,,,20140930T133032Z,,,1437,238,84.0,,
10049522,6530050,XFMR,MAIN,79-4,8/8/2014,2014-08-08,2014-09-18,,79-4,35,,UPSI,,,ROUTINE,,,,BOTTOM,76,16559,67560,3,217,2614,3.0,1.0,0.0,,,8.7,,21.0,,34,33,0.112,21.3,,,,CLEAR,34,2,,0.880,,,,,REVIEWED,,,,,,121,0,0,0,12,133,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,12.04608295,SCREENING,9,267.0,,6.4,,0.373,d1816_2* ift*,5.3,,relsaturation*,115,,,0.245,,,20140930T131552Z,,,300,7,83.2,,
10049512,A6981T,LTC,MAIN,79-12TC,8/8/2014,2014-08-08,2014-09-18,,79-12TC,41,9435,UPSI,,,ROUTINE,,,,BOTTOM,65,24502,63117,74,130,1099,368.0,32.0,723.0,,,9.0,,20,,64,50,0.036,32.7,,,,CLEAR,64,1.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,0,0,24,LTC_RESISTIVE_A,1,,365,2015-08-08,No anomalies.,1,,365,42224,No oil quality problems were detected.,,,,,,,,,,0.508990318,0.432432432,,SCREENING,24,183.0,,4.2,,0.416,,1.100917431,,,152,,,0.388,,,20140930T134109Z,,,1392,474,81.3,,
10049512,A6981T,XFMR,MAIN,79-12,8/8/2014,2014-08-08,2014-09-18,,79-12,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,2520,93173,10,16,592,4.0,12.0,0.0,,,9.6,,24,,12,13,0.028,33.9,,,,CLEAR,12,1.5,,0.872,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,37,SCREENING,-11,380.0,,9.0,,0.016,d1816_2*,0.825958702,,,3,,,0.027,,,20140930T132626Z,,,42,26,102.7,,
10049550,19790-10101,LTC,MAIN,252-TC,8/8/2014,2014-08-08,2014-09-18,,252-TC,35,83365,UPSI,,,ROUTINE,,,,BOTTOM,0,26741,69323,1,8,1147,4.0,1.0,6.0,,,9.7,,19,,67,65,0.024,32.1,,,,PARTICLES,67,1.5,,0.882,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,42224,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,25,183.0,c2h2*,8.2,,0.008,,0.747663551,,,2,,,0.386,,,20140930T144202Z,,,20,6,90.8,,
10049550,19790-10101,XFMR,MAIN,252,8/8/2014,2014-08-08,2014-09-18,,252,36,,UPSI,,,ROUTINE,,,,BOTTOM,0,4699,87488,2,64,1503,1.0,1.0,0.0,,,9.4,,30,,31,29,0.026,34.7,,,,CLEAR,31,1.5,,0.882,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,23.484375,SCREENING,7,380.0,,12.2,,0.053,d1816_2*,0.749279539,,water*,12,,,0.054,,,20140930T144006Z,,,68,4,96.7,,
10049376,70322-1,LTC,MAIN,3-1TC,8/8/2014,2014-08-08,41900,,3-1TC,25,98791,UPSI,,,ROUTINE,,,,BOTTOM,0,26341,63787,1,9,506,2.0,0.0,0.0,,,9.1,,21.0,,38,56,0.038,33.7,,,,CLEAR,38,1.5,,0.880,,,,,REVIEWED,,,,,,62,0,0,0,0,62,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,12,0.0,,11.3,,0.009,,1.1,,,2,,,0.413,,,20140929T185227Z,,,12,3,87.9,,
10049376,70322-1,XFMR,MAIN,42430,8/8/2014,2014-08-08,41900,,42430,25,,UPSI,,,ROUTINE,,,,BOTTOM,14,13356,73714,21,171,970,3.0,66.0,0.0,,,8.8,,28.0,,45,66,0.034,29.9,,,,CLEAR,45,2,,0.872,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,5.673,SCREENING,16,380.0,co!,8.8,937.0145939,0.191,d1816_2*,1.1,,water* relsaturation*,45,,,0.181,,,20140929T184849Z,,,275,90,91.4,,
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV,8/8/2014,2014-08-08,2014-09-18,,22-1DIV,41,,UPSI,,,ROUTINE,,,,BOTTOM,196,21983,57209,124,93,931,616.0,60.0,1238.0,,,8.2,,19.0,,52,40,0.036,31.5,,,,CLEAR,52,1.5,,0.880,,,,,REVIEWED,,,,,,342,0,0,0,0,342,LTC_DIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.497576737,0.483870968,,SCREENING,19,183.0,,3.7,,0.844,,1.1,,,321,,,0.384,,,20140929T195154Z,,,2327,800,73.9,,
10049439,1-0140-25883-1,XFMR,MAIN,22-1,8/8/2014,2014-08-08,2014-09-18,,22-1,49,,UPSI,,,ROUTINE,,,,BOTTOM,32,5223,89778,24,499,4119,14.0,11.0,0.0,,,10.0,,18.0,,24,14,0.028,33.1,,,,PARTICLES,24,1.5,,0.880,,,,,REVIEWED,,,,,,50,0,0,0,0,50,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,8.255,SCREENING,2,380.0,co*^,9.7,,0.465,d1816_2*,0.8,,,122,,,0.058,,,20140929T194729Z,,,580,49,95.3,,
10049439,1-0140-25883-1,SEL,MAIN,22-1SW,8/8/2014,2014-08-08,2014-09-18,,22-1SW,42,10,UPSI,,,ROUTINE,,,,BOTTOM,201,21625,57235,125,100,955,623.0,61.0,1249.0,,,8.2,,22.0,,54,40,0.028,30.4,,,,CLEAR,54,1.5,,0.880,,,,,REVIEWED,,,,,,275,0,0,0,0,275,LTC_SELECTOR_A,2,T2,90,2014-11-06,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.5,0.5,,SCREENING,20,183.0,c2h4* c2h2* c2h4/c2h2*,3.8,,0.870,,0.9,,,328,,,0.378,,,20140929T195001Z,,,2359,809,73.5,,
10049440,D-573965,XFMR,MAIN,23-1,8/8/2014,41859,41900,,23-1,45,,UPSI,,,ROUTINE,,,,BOTTOM,17,5755,87668,23,153,2790,3.0,12.0,0.0,,,9.6,,23.0,,29,19,0.010,35.3,,,,CLEAR,29,1.5,,0.880,,,,,REVIEWED,,,,,,48,0,0,0,0,48,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,18.235,SCREENING,6,380.0,,8.5,,0.163,d1816_2*,0.3,,,45,,,0.066,,,20140929T195409Z,,,208,38,94.4,,
10049440,D-573965,LTC,MAIN,23-1TC,8/8/2014,41859,41900,,23-1TC,48,34485,UPSI,,,ROUTINE,,,,BOTTOM,571,23187,60056,363,75,815,1155.0,60.0,5387.0,,,9.2,,20,,50,30,0.064,27.1,,,,PARTICLES,50,3,,0.88,,,,,REVIEWED,,,,,,146,0,0,0,0,146,LTC_DIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.2,0.2,,SCREENING,18,183.0,,3.358776026,,2.334418975,color*,2.361623616,,,1033,,,0.386,,,20140929T195557Z,,,7611,1578,76.98321412,,
10049440,D-573965,OLTC REACTOR,MAIN,23-1DIV,8/8/2014,41859,41900,,23-1DIV,46,,UPSI,,,ROUTINE,,,,BOTTOM,17,3597,84080,22,152,2918,4.0,13.0,0.0,,,9.1,,22,,27,17,0.026,34.6,,,,CLEAR,27,1.5,,0.88,,,,,REVIEWED,,,,,,54,0,0,0,0,54,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,19.19736842,SCREENING,5,380.0,,8.496205207,,0.171501802,d1816_2*,0.751445087,,,44,,,0.043,,,20140929T195750Z,,,208,39,89.07445898,,
10049517,C-01590-5-2,DIV,MAIN,238TC,8/8/2014,41859,41900,,238TC,28,86420,UPSI,,,ROUTINE,,,,BOTTOM,4193,9278,78293,5256,1264,5675,7404.0,327.0,25227.0,,,13.7,,20,,51,66,0.034,30.6,,,,CLEAR,51,2,,0.88,,,,,REVIEWED,,,,,,156,0,0,0,0,156,LTC_DIVERTER_A,2,,90,2014-11-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.3,0.1,,SCREENING,18,183.0,ch4* c2h4* c2h2*,3.821487685,,12.3883607,color*,1.111111111,,,6550,,,0.119,,,20140930T142452Z,,,43671,12987,106.2604328,,
