equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049460,C-05848-5-3,XFMR,MAIN,5,8/8/2014,41859,41900,,5,37,,UPSI,,,ROUTINE,,,,BOTTOM,6,2188,88592,7,10,3324,12.0,26.0,0.0,,,9.4,,25,,12,11,0.022,34.5,,,,CLEAR,12,0.5,,0.881,,,,,REVIEWED,,,,,,41,0,0,0,0,41,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,332.400,SCREENING,-11,380.0,,5.129029698,,0.02345535,d1816_2*,0.637681159,,,8,,,0.025,,,20140929T185717Z,,,61,45,96.14998914,,
10049464,D-577699,LTC,MAIN,79-8TC,8/8/2014,41859,41900,,79-8TC,43,,UPSI,,,ROUTINE,,,,BOTTOM,1030,24497,65281,594,57,658,2326.0,100.0,11875.0,,,10.6,,20,,52,37,0.02,36.2,,,,CLEAR,52,1.5,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,42224,No oil quality problems were detected.,,,,,,,,,,0.195873684,0.168350168,,SCREENING,19,183.0,,3.257260731,,3.964186072,,0.552486188,,,2025,,,0.375,,,20140930T133547Z,,,15982,3020,86.04135451,,
10049464,D-577699,XFMR,MAIN,79-8,8/8/2014,41859,41900,,79-8,37,,UPSI,,,ROUTINE,,,,BOTTOM,10,2337,48438,244,257,1858,26.0,409.0,0.0,,,5.4,,22,,22,20,0.018,39.1,,,,CLEAR,22,1,,0.88,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69KV,2,T1,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.230,SCREENING,0,380.0,ch4* c2h6* co!,7.628204014,,0.572103064,d1816_2*,0.460358056,,,57,,,0.048,,,20140930T132030Z,,,946,679,53.55426059,,
10049465,D-577698,LTC,MAIN,79-9TC,8/8/2014,41859,41900,,79-9TC,46,23734,UPSI,,,ROUTINE,,,,BOTTOM,1361,22114,60366,920,122,873,3982.0,191.0,1740.0,,,4.4,,20,,45,29,0.052,31.9,,,,CLEAR,45,3,,0.87,,,,,REVIEWED,,,,,,107,0,0,0,0,107,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,2.288505747,0.207608696,,SCREENING,16,183.0,,3.823766734,,3.996299448,color*,1.630094044,,,1582,,,0.366,,,20140930T133730Z,,,8316,5093,78.49329294,,
10049465,D-577698,XFMR,MAIN,79-9,8/8/2014,41859,41900,,79-9,39,,UPSI,,,ROUTINE,,,,BOTTOM,14,4409,52752,118,327,2154,11.0,175.0,0.0,,,6.0,,29,,27,23,0.022,36.1,,,,CLEAR,27,1.5,,0.88,,,,,REVIEWED,,,,,,58,0,0,0,0,58,TRN_IEEE_INC_69KV,2,T1,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.587,SCREENING,5,267.0,c2h6*,8.989796551,,0.545876305,d1816_2*,0.609418283,,,73,,,0.084,,,20140930T132419Z,,,645,304,58.97349977,,
10049466,XC57075-1,LTC,MAIN,59-1TC,8/8/2014,41859,41900,,59-1TC,38,205012,UPSI,,,ROUTINE,,,,BOTTOM,129,5905,76884,160,878,4842,344.0,38.0,6.0,,,8.9,,19,,52,45,0.092,29.4,,,,CLEAR,52,2.5,,0.88,,,,,REVIEWED,,,,,,163,0,0,0,0,163,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,19,380.0,ch4* c2h4* c2h2*,7.58277058,,1.139809145,color*,3.129251701,,,293,,,0.077,,,20140929T201913Z,,,1555,542,86.67836048,,
10049466,XC57075-1,XFMR,MAIN,59-1,8/8/2014,41859,41900,,59-1,39,,UPSI,,,ROUTINE,,,,BOTTOM,2,1111,84908,5,7,305,3.0,42.0,0.0,,,8.6,,36,,21,18,0.026,29.2,,,,CLEAR,21,2.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,43.571,SCREENING,0,380.0,,5.369270669,,0.014019846,d1816_2*,0.890410959,,,3,,,0.013,,,20140929T201728Z,,,59,50,90.48960875,,
10049569,G1686-03,LTC,MAIN,531TC,8/8/2014,41859,41900,,531TC,38,62431,UPSI,,,ROUTINE,,,,BOTTOM,0,25506,63697,1,21,550,7.0,1.0,0.0,,,9.0,,25,,27,23,0.038,34.4,,,,CLEAR,27,1.5,,0.88,,,,,REVIEWED,,,,,,95,0,0,0,0,95,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,42224,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,178.0,,11.00444097,,0.020878038,,1.104651163,,,4,,,0.400,,,20140930T151835Z,,,30,9,83.02435164,,
10049569,G1686-03,XFMR,MAIN,531,8/8/2014,41859,41900,,531,33,,UPSI,,,ROUTINE,,,,BOTTOM,17,4203,34186,9,480,1342,3.0,2.0,0.0,,,4.0,,31,,23,24,0.028,40.2,,,,CLEAR,23,1,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.796,SCREENING,1,380.0,co*!,10.69013298,,1.035682507,d1816_2*,0.696517413,,,103,,,0.123,,,20140930T151703Z,,,511,14,40.18083221,,
10049562,97053693,LTC,MAIN,555TC,8/8/2014,41859,41900,,555TC,38,3418,UPSI,,,ROUTINE,,,,BOTTOM,0,27589,67534,1,17,443,3.0,0.0,0.0,,,9.6,,30,,22,19,0.026,36.9,,,,PARTICLES,22,0.5,,0.87,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,42224,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,0,0.0,,11.54560656,,0.015676988,,0.704607046,,,3,,,0.409,,,20140930T152732Z,,,21,4,88.33452592,,
10049562,97053693,XFMR,MAIN,555,8/8/2014,41859,41900,,555,34,,UPSI,,,ROUTINE,,,,BOTTOM,4,10420,31269,4,310,738,1.0,0.0,0.0,,,4.3,,27,,9,9,0.016,39.1,,,,CLEAR,9,0.5,,0.87,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.381,SCREENING,-16,380.0,co!,11.71216919,,0.630527005,d1816_2*,0.409207161,,,60,,,0.333,,,20140930T152601Z,,,319,5,40.38931389,,
108047,960828A001W-WL932A,XFMR,MAIN,8461,6/2/2014,41792,41792,,8461,32,,UPSI,,,ROUTINE,,,,BOTTOM,7,8650,52523,1,28,358,1.0,0.0,0.0,,,6.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2015-06-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.786,SURVEILLANCE,,10.0,o2*,6.989558101,,0.056961106,,,,,12,,0.01,0.165,,,20141002T155540Z,,,37,2,62.54282114,,
108048,960828A001W-WL932B,XFMR,MAIN,8462,6/2/2014,41792,41792,,8462,35,,UPSI,,,ROUTINE,,,,BOTTOM,7,6334,54815,1,26,325,1.0,0.0,0.0,,,6.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2015-06-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.500,SURVEILLANCE,,10.0,,6.9,,0.053,,,,,12,,0.01,0.116,,,20141002T160330Z,,,35,2,62.8,,
108047,960828A001W-WL932A,XFMR,MAIN,8461,5/23/2014,41782,41782,,8461,49,,UPSI,,,ROUTINE,,,,BOTTOM,7,7241,46583,1,25,379,1,0,0,,,5.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,42147,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,15.16,INITIAL,,0,,6.911793629,,0.059940186,,,,,11.515,,0.008116071,0.155442973,,,20141002T155238Z,,,34,2,51.73967446,,
108048,960828A001W-WL932B,XFMR,MAIN,8462,5/23/2014,41782,41782,,8462,40,,UPSI,,,ROUTINE,,,,BOTTOM,8,5898,54033,1,25,351,1.0,0.0,0.0,,,6.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2015-05-23,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,14.040,INITIAL,,0.0,,6.599369739,,0.055947499,,,,,13,,0.008116071,0.109,,,20141002T160216Z,,,35,2,60.5028897,,
10049461,9H1019,XFMR,MAIN,78-8,5/22/2014,41781,41781,,78-8,25,,UPSI,,,INVESTIGATION,,,,BOTTOM,30,1939,57320,23,21,1296,55.0,9.0,78.0,,,6.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2014-05-29,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,61.714,SURVEILLANCE,,3.0,c2h4* c2h2*^^^,4.331888231,,0.139823115,,,,,41,,,0.034,,,20140528T135704Z,,,216,87,65.95428643,,
10049462,9H1018,XFMR,MAIN,78-9,5/22/2014,41781,41781,,78-9,23,,UPSI,,,INVESTIGATION,,,,BOTTOM,2,1060,52061,4,9,965,6.0,6.0,0.0,,,5.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2015-05-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,107.222,SURVEILLANCE,,3.0,,6.518650844,,0.021588154,,,,,4,,,0.020,,,20140528T140615Z,,,27,16,59.96714096,,
10049463,9H1017,XFMR,MAIN,78-1,5/22/2014,41781,41781,,78-1,24,,UPSI,,,INVESTIGATION,,,,BOTTOM,875,1012,53174,331,196,1386,667.0,45.0,1291.0,,,5.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2014-05-29,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,7.071,SURVEILLANCE,,3.0,h2* ch4* c2h4*^ c2h2*^^^,4.076558084,,3.365918619,,,,,1024,,,0.019,,,20140528T140157Z,,,3405,1043,63.05259695,,
10049461,9H1019,XFMR,MAIN,78-8,5/19/2014,41778,41778,,78-8,15,,UPSI,,,INVESTIGATION,,,,BOTTOM,0,2689,57844,5,16,1267,13.0,6.0,0.0,,,6.2,31,,,23,52,0.03,34.3,,,,CLEAR,23,1.5,,0.888,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2015-05-19,No anomalies.,1,,365,42143,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,79.188,SCREENING,1,299.0,,9.504846051,,0.0221516,,0.874635569,,relsaturation*,3,,0.102803571,0.046,,,20140528T135536Z,,,40,24,70.38950436,,
10049462,9H1018,XFMR,MAIN,78-9,5/19/2014,41778,41778,,78-9,16,,UPSI,,,INVESTIGATION,,,,BOTTOM,3,1741,59134,5,13,1167,6.0,6.0,0.0,,,6.2,29,,,29,63,0.03,35.3,,,,CLEAR,29,1.5,,0.885,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2015-05-19,No anomalies.,1,,365,42143,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,89.769,SCREENING,6,299.0,,6.597606819,,0.026750115,,0.849858357,,water* relsaturation*,5,,0.07,0.029,,,20140528T140414Z,,,33,17,70.94774626,,
10049463,9H1017,XFMR,MAIN,78-1,5/19/2014,41778,41778,,78-1,17,,UPSI,,,INVESTIGATION,,,,BOTTOM,820,1762,58374,293,180,1477,613.0,43.0,1168.0,,,6.5,18,,,9,19,0.03,33.6,,,,PARTICLES,9,1,,0.883,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2014-05-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,8.206,SCREENING,-16,299.0,h2*^^! ch4*^! c2h6! c2h4*^^^! c2h2*^^^! co!,4.087858981,,2.879395942,d1816_1*,0.892857143,,,955,,,0.030,,,20140528T140015Z,,,3117,949,71.76871444,,
Regions T1,20110705021,XFMR,MAIN,854,3/3/2014,41701,,,854,60,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,32,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2015-03-03,No oil quality problems were detected.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20151211T174657Z,,,,,,,
10049354,D-577891,XFMR,MAIN,752,2/17/2014,,,,752,1,,UPSI,,,ROUTINE,,,,BOTTOM,11,1415,40544,59,201,2016,12.0,85.0,0.0,,,4.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T1,30,2014-03-19,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,10.030,SCREENING,,208.0,c2h6*!,9.038835871,,0.413850931,,,,,47,,,0.035,,,20140219T175502Z,,,368,156,53.51143493,,
10049361,D-561921,LTC,MAIN,77-5TC,2/13/2014,2014-02-13,2014-02-18,,77-5TC,11,,UPSI,,,ROUTINE,,,,BOTTOM,9,2055,55396,81,500,4291,19.0,135.0,0.0,,,6.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,1.666666667,,INITIAL,,0.0,,10.6,,0.680,,,,,99,,,0.037,,,20140219T213116Z,,,744,235,69.3,,
10049362,6992970,DIV,MAIN,77-12DV,2/13/2014,2014-02-13,2014-02-18,,77-12DV,1,,UPSI,,,ROUTINE,,,,BOTTOM,764,23268,55545,194,124,611,475.0,3.0,4254.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,0.1,0.0,,INITIAL,,0.0,,3.830310882,,2.625137767,,,,,1134,,,0.419,,,20140219T213439Z,,,5814,672,88.71302303,,
10049362,6992970,SEL,MAIN,77-12SW,2/13/2014,2014-02-13,2014-02-18,,77-12SW,5,35959,UPSI,,,ROUTINE,,,,BOTTOM,3,26091,63408,1,64,639,46.0,2.0,213.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2014-03-15,Abnormal or high gas levels (*). Use a short sampling interval.,,,,,,,,,,,,,,,0.2,2.0,,INITIAL,,0.0,c2h2* c2h6/ch4**,6.073678255,,0.084095306,,,,,32,,,0.411,,,20140219T213550Z,,,329,49,96.23321976,,
10049363,D-552923,LTC,MAIN,77-11TC,2/13/2014,2014-02-13,2014-02-18,,77-11TC,3,306121,UPSI,,,ROUTINE,,,,BOTTOM,13,3272,62187,50,481,3715,15.0,78.0,0.0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,1.6,,INITIAL,,0.0,,10.46217177,,0.572006184,,,,,100,,,0.053,,,20140219T213331Z,,,637,143,81.93786207,,
10049335,A5513,LTC,MAIN,132TC,2/13/2014,2014-02-13,2014-02-18,,132TC,19,33973,UPSI,,,ROUTINE,,,,BOTTOM,473,25031,64351,178,409,820,604.0,17.0,3582.0,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.168620882,0.095505618,,SCREENING,,204.0,c2h4*,4.103780689,,1.842267758,,,,,842,,,0.389,,,20140219T214230Z,,,5263,799,91.84668485,,
10049336,70292-2,LTC,MAIN,78-5TC,2/13/2014,2014-02-13,2014-02-18,,78-5TC,1,175299,UPSI,,,ROUTINE,,,,BOTTOM,0,26957,65740,4,175,582,30.0,9.0,10.0,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204.0,c2h2*,11.8,,0.155,,,,,33,,,0.410,,,20140219T213853Z,,,228,43,102.0,,
107542,E40220712,LTC,MAIN,795,2/13/2014,2014-02-13,2014-02-18,,795,1,4687,UPSI,,,ROUTINE,,,,BOTTOM,0,22294,52740,7,33,66,8.0,0.0,0.0,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204.0,,11.2,,0.038,,,,,6,,,0.423,,,20140219T214803Z,,,48,15,82.1,,
107541,E40210612,LTC,MAIN,792A,2/13/2014,2014-02-13,41688,,792A,-1,5914,UPSI,,,ROUTINE,,,,BOTTOM,0,24644,59111,14,20,54,5,0,0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42048,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,10.08835415,,0.022891405,,,,,3.675,,,0.416910558,,,20140219T214656Z,,,39,19,92.89643125,,
10049339,70370-1,LTC,MAIN,78-7TC,2/13/2014,41683,41688,,78-7TC,12,116505,UPSI,,,ROUTINE,,,,BOTTOM,3,22026,57469,1,4,288,14.0,0.0,1.0,,,8.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204.0,,4.9,,0.013,,,,,4,,,0.383,,,20140219T214052Z,,,23,15,83.0,,
10049340,70153-1,LTC,MAIN,78-6TC,2/13/2014,41683,41688,,78-6TC,14,23826,UPSI,,,ROUTINE,,,,BOTTOM,0,21916,54212,1,28,112,9.0,2.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204.0,,11.41415006,,0.031229452,,,,,5,,,0.404,,,20140219T213951Z,,,40,12,78.25220926,,
10049399,D-574903,LTC,MAIN,38-1TC,2/13/2014,41683,41688,,38-1TC,14,23295,UPSI,,,ROUTINE,,,,BOTTOM,823,16167,57456,465,190,7653,2380.0,99.0,8460.0,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,0.281323877,0.212903226,,SCREENING,,358.0,,3.6,,3.473,,,,,1570,,,0.281,,,20140219T212717Z,,,12417,2944,82.0,,
10049400,D-575065,LTC,MAIN,75-5TC,2/13/2014,41683,41688,,75-5TC,14,65405,UPSI,,,ROUTINE,,,,BOTTOM,524,22268,54893,390,229,517,1917.0,23.0,9056.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,0.2,0.1,,SCREENING,,358.0,,3.5,,2.750,,,,,1318,,,0.406,,,20140219T212949Z,,,12139,2330,81.5,,
10049346,70292-1,LTC,MAIN,30-1TC,2/13/2014,41683,41688,,30-1TC,2,196698,UPSI,,,ROUTINE,,,,BOTTOM,0,27521,68744,14,67,256,28.0,6.0,18.0,,,9.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204.0,c2h2*,10.2,,0.062,,,,,14,,,0.400,,,20140219T212558Z,,,133,48,105.5,,
10049527,19189-10101,LTC,MAIN,222TC,2/13/2014,41683,41685,,222TC,5,157783,UPSI,,,ROUTINE,,,,BOTTOM,0,24978,60437,1,77,50,4.0,4.0,0.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204.0,,12.2,,0.074,,,,,14,,,0.413,,,20140227T154049Z,,,86,9,91.7,,
10049347,70301-1,LTC,MAIN,43-1TC,2/13/2014,41683,41688,,43-14TC,9,161731,UPSI,,,ROUTINE,,,,BOTTOM,22,27991,67562,22,180,215,59.0,6.0,30.0,,,9.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204.0,c2h2*,7.7,,0.213,,,,,58,,,0.414,,,20140219T212844Z,,,319,87,100.6,,
10049348,MLL-5343-1,LTC,MAIN,20-1TC,2/13/2014,41683,41688,,20-1TC,14,184314,UPSI,,,ROUTINE,,,,BOTTOM,19,21268,55538,6,104,1039,129.0,12.0,94.0,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204.0,c2h2*,6.2,,0.182,,,,,47,,,0.383,,,20140219T212451Z,,,364,147,79.6,,
10049520,A6980,LTC,MAIN,17-2TC,2/13/2014,41683,41688,,17-2TC,7,192875,UPSI,,,ROUTINE,,,,BOTTOM,125,25652,61542,82,48,501,649.0,30.0,1893.0,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,T2,90,2014-05-14,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.34284205,0.365853659,,SCREENING,,204.0,c2h4* c2h4/c2h2*,3.540792349,,0.559956835,,,,,295,,,0.417,,,20140219T212335Z,,,2827,761,93.04844227,,
10049350,C-05742-5-1,LTC,MAIN,17-1TC,2/13/2014,41683,41688,,17-1TC,18,119643,UPSI,,,ROUTINE,,,,BOTTOM,36,28209,73292,32,38,107,120.0,7.0,342.0,,,10.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,0.350877193,0.21875,,SCREENING,,204.0,,4.1,,0.145,,,,,72,,,0.385,,,20140219T212206Z,,,575,159,103.0,,
107248,2-6332-00655-1,LTC,MAIN,750,2/13/2014,41683,41688,,750,7,2,UPSI,,,ROUTINE,,,,BOTTOM,0,23161,59145,0,78,548,12.0,6.0,0.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,358.0,,12.01298127,,0.077614714,,,,,14,,,0.392,,,20140219T214549Z,,,96,18,88.06195558,,
10049366,C-04371-5-4,LTC,MAIN,10-1TC,2/11/2014,2014-02-12,2014-02-17,,10-1TC,14,81251,UPSI,,,ROUTINE,,,,BOTTOM,24,24352,58954,11,141,237,43.0,4.0,75.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.573333333,0.363636364,,SCREENING,,202.0,,6.930656124,,0.212230864,,,,,56,,,0.413,,,20140219T204903Z,,,298,58,85.58297356,,
10049367,C-04969-5-3,LTC,MAIN,9-1TC,2/11/2014,2014-02-12,2014-02-17,,9-1TC,13,72173,UPSI,,,ROUTINE,,,,BOTTOM,111,20649,42821,131,258,298,576.0,21.0,1964.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.3,0.2,,SCREENING,,202.0,,4.301645516,,1.044779555,,,,,323,,,0.482,,,20140219T204721Z,,,3061,728,64.85782573,,
10049409,C-04969-5-2,LTC,MAIN,747TC,2/11/2014,2014-02-12,2014-02-17,,747TC,1,29816,UPSI,,,ROUTINE,,,,BOTTOM,0,23100,57161,5,63,178,8.0,3.0,0.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,11.85146777,,0.065035979,,,,,11,,,0.404,,,20140219T205946Z,,,79,16,88.38591862,,
10049408,60593,LTC,MAIN,748TC,2/11/2014,2014-02-12,2014-02-17,,748TC,1,26521,UPSI,,,ROUTINE,,,,BOTTOM,0,23258,58717,1,147,62,9.0,4.0,0.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,90.0,,12.29633265,,0.144858744,,,,,27,,,0.396,,,20140219T210600Z,,,161,14,90.55649291,,
10049427,RFP-3465-1,LTC,MAIN,5-1TC,2/11/2014,41682,41687,,5-1TC,4,299856,UPSI,,,ROUTINE,,,,BOTTOM,253,19749,58635,317,196,2175,821.0,16.0,1666.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.5,0.1,,SCREENING,,565.0,,4.2,,1.140,,,,,434,,,0.337,,,20140219T204552Z,,,3269,1154,87.8,,
10049467,RBP-1049-2,LTC,MAIN,57-1TC,2/11/2014,41682,41687,,57-1TC,1,108922,UPSI,,,ROUTINE,,,,BOTTOM,181,2972,63428,60,150,1815,93.0,35.0,61.0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,1.524590164,0.583333333,,INITIAL,,0.0,,4.701247989,,0.706489719,,,,,214,,,0.047,,,20140219T205102Z,,,580,188,84.34768059,,
10049456,B-498681,SEL,MAIN,754,2/11/2014,41682,41687,,754,6,,UPSI,,,ROUTINE,,,,BOTTOM,33,2781,81026,19,295,3148,21.0,129.0,0.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2014-03-13,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,6.789473684,,SCREENING,,202.0,c2h6* c2h6/ch4**,8.118960549,,0.330582394,,,,,86,,,0.034,,,20140219T210724Z,,,497,169,103.5388871,,
10049456,B-498681,DIV,MAIN,75-6TC,2/11/2014,41682,41687,,75-6TC,5,243540,UPSI,,,ROUTINE,,,,BOTTOM,6,23981,57126,1,57,257,18.0,0.0,32.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.5625,0,,SCREENING,,202.0,,7.652492623,,0.077264644,,,,,19,,,0.420,,,20140219T205324Z,,,114,19,86.968035,,
10049457,5066507,DIV,MAIN,56-1TC,2/11/2014,41682,41687,,56-1TC,8,4664,UPSI,,,ROUTINE,,,,BOTTOM,73,23853,59552,67,186,443,342.0,11.0,1174.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.291311755,0.164179104,,SCREENING,,202.0,,4.519780484,,0.503497433,,,,,206,,,0.401,,,20140219T205214Z,,,1853,420,88.90541461,,
10049569,G1686-03,LTC,MAIN,531TC,2/11/2014,41682,41687,,531TC,,58648,UPSI,,,ROUTINE,,,,BOTTOM,0,23479,58136,1,68,151,9.0,0.0,0.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,12,,,0.404,,,20140219T205454Z,,,78,10,,,
10049562,97053693,LTC,MAIN,555TC,2/11/2014,41682,41687,,555TC,,3239,UPSI,,,ROUTINE,,,,BOTTOM,0,26233,62684,1,132,272,10.0,0.0,0.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202.0,,,,,,,,,24,,,0.418,,,20140219T205836Z,,,143,11,,,
10049364,C-06548-5-1,LTC,MAIN,80-3TC,2/10/2014,2014-02-11,2014-02-17,,80-3TC,12,5370,UPSI,,,ROUTINE,,,,BOTTOM,27,25147,60477,21,116,177,61.0,1.0,183.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.333333333,0.047619048,,SCREENING,,201.0,,5.9,,0.203,,,,,63,,,0.416,,,20140219T195027Z,,,409,83,88.7,,
10049365,01-8226-60990-1,LTC,MAIN,14-1TC,2/10/2014,2014-02-11,2014-02-17,,14-1TC,5,48011,UPSI,,,ROUTINE,,,,BOTTOM,0,25627,63167,10,56,38,9.0,0.0,0.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201.0,,11.5,,0.054,,,,,10,,,0.406,,,20140219T192300Z,,,75,19,95.6,,
10049376,70322-1,LTC,MAIN,3-1TC,2/10/2014,2014-02-11,41687,,3-1TC,5,98791,UPSI,,,ROUTINE,,,,BOTTOM,0,27021,64949,2,92,74,7.0,0.0,0.0,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201.0,,12.2,,0.082,,,,,17,,,0.416,,,20140219T191948Z,,,101,9,98.7,,
105871,TP-839,LTC,MAIN,681TC,2/10/2014,41681,41687,,681TC,1,10751,UPSI,,,ROUTINE,,,,BOTTOM,0,26667,66550,7,21,173,9.0,2.0,0.0,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201.0,,10.54530578,,0.020142485,,,,,4,,,0.401,,,20140219T200513Z,,,39,18,102.7108236,,
103022,G1686-04,LTC,MAIN,583A,2/10/2014,41681,41687,,583A,4,204880,UPSI,,,ROUTINE,,,,BOTTOM,0,23622,59777,6,85,413,27.0,4.0,20.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,201.0,c2h2*,10.8,,0.087,,,,,17,,,0.395,,,20140219T200404Z,,,142,37,90.6,,
10049405,RFR-2366-2,LTC,MAIN,76-3TC,2/10/2014,41681,41687,,76-3TC,8,272455,UPSI,,,ROUTINE,,,,BOTTOM,832,22956,59014,531,517,3805,2714.0,294.0,4400.0,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.616818182,0.553672316,,SCREENING,,88.0,,4.1,,3.244,,,,,1318,,,0.389,,,20140219T193836Z,,,9288,3539,90.4,,
10049406,RFR-2366-1,LTC,MAIN,76-9TC,2/10/2014,41681,41687,,76-9TC,7,242333,UPSI,,,ROUTINE,,,,BOTTOM,680,23284,63767,505,631,2508,1941.0,151.0,5000.0,,,9.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.3882,0.299009901,,SCREENING,,88.0,,4.20072296,,2.78740247,,,,,1223,,,0.365,,,20140219T194007Z,,,8908,2597,96.65568933,,
10049513,50003-101-01,LTC,MAIN,177-4TC,2/10/2014,41681,41687,,177-4TC,8,202702,UPSI,,,ROUTINE,,,,BOTTOM,0,24331,58283,1,78,251,15.0,1.0,23.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,201.0,c2h2*,10.9,,0.080,,,,,16,,,0.417,,,20140219T195411Z,,,118,17,87.2,,
10049407,RBP-1049-1,LTC,MAIN,77-4TC,2/10/2014,41681,41687,,77-4TC,3,368855,UPSI,,,ROUTINE,,,,BOTTOM,332,20674,61051,95,218,1773,346.0,8.0,1870.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.185026738,0.084210526,,SCREENING,,201.0,,4.172647311,,1.253867242,,,,,526,,,0.339,,,20140219T194218Z,,,2869,449,92.02830961,,
10049378,C-04371-5-1,LTC,MAIN,1-6TC,2/10/2014,41681,41687,,1-6TC,5,87791,UPSI,,,ROUTINE,,,,BOTTOM,31,26113,63790,27,111,180,57.0,7.0,146.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.390410959,0.259259259,,SCREENING,,201.0,,5.8,,0.195,,,,,64,,,0.409,,,20140219T191738Z,,,379,91,96.8,,
10049498,51439-A,LTC,MAIN,267TC,2/10/2014,41681,41687,,267TC,-3,111420,UPSI,,,ROUTINE,,,,BOTTOM,0,23569,60569,2,76,51,6.0,2.0,0.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201.0,,12.2,,0.073,,,,,14,,,0.389,,,20140219T195636Z,,,86,10,95.3,,
10049341,70370-B,LTC,MAIN,14-ATC,2/10/2014,41681,41687,,14-ATC,2,126721,UPSI,,,ROUTINE,,,,BOTTOM,0,27603,66857,5,91,74,9.0,0.0,4.0,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201.0,,11.9,,0.080,,,,,17,,,0.413,,,20140219T192108Z,,,109,14,103.2,,
10049511,MLL-5343-2,LTC,MAIN,116TC,2/10/2014,41681,41687,,116TC,10,175777,UPSI,,,ROUTINE,,,,BOTTOM,15,24704,62076,26,92,1513,54.0,5.0,25.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,201.0,c2h2*,7.0,,0.135,,,,,34,,,0.398,,,20140219T195230Z,,,217,85,91.4,,
10068201,G1686-02,LTC,MAIN,533TC,2/10/2014,41681,41687,,533TC,9,86596,UPSI,,,ROUTINE,,,,BOTTOM,0,25991,67126,1,35,86,8,0,0,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42045,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,11.80970447,,0.031155022,,,,,6.42,,,0.387197211,,,20140219T195908Z,,,44,9,98.62981952,,
10068206,G1686-01,LTC,MAIN,532TC,2/10/2014,41681,41687,,532TC,7,72803,UPSI,,,ROUTINE,,,,BOTTOM,0,27633,66067,3,158,212,6.0,1.0,1.0,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201.0,,12.3,,0.139,,,,,29,,,0.418,,,20140219T195748Z,,,169,10,99.5,,
10049553,19791-10102,LTC,MAIN,258TC,2/10/2014,41681,41687,,258TC,4,247145,UPSI,,,ROUTINE,,,,BOTTOM,0,29733,79259,7,51,437,2.0,2.0,0.0,,,10.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,89.0,,11.8,,0.039,,,,,9,,,0.375,,,20140219T195525Z,,,62,11,119.0,,
10049554,19791-10101,LTC,MAIN,T-12TC,2/10/2014,41681,41687,,T-12TC,8,227230,UPSI,,,ROUTINE,,,,BOTTOM,0,26950,66684,3,73,168,6.0,1.0,0.0,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201.0,,12.1,,0.065,,,,,13,,,0.404,,,20140219T191619Z,,,83,10,99.2,,
10049395,4086480,DIV,MAIN,22-2DIV,2/10/2014,41681,41687,,22-2DIV,4,13572,UPSI,,,ROUTINE,,,,BOTTOM,13,24411,60149,1,48,655,4.0,0.0,0.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,0,,SCREENING,,740.0,,6.564822555,,0.079860055,,,,,22,,,0.406,,,20140219T192413Z,,,66,5,91.57132916,,
10049370,6533114,DIV,MAIN,26-1DIV,2/7/2014,2014-02-07,2014-02-17,,26-1DIV,0,818775,UPSI,,,ROUTINE,,,,BOTTOM,1037,24989,60740,470,201,676,1045.0,13.0,5543.0,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.188526069,0.027659574,,SCREENING,,198.0,,3.9,,3.329,,,,,1532,,,0.411,,,20140219T172519Z,,,8309,1528,98.2,,
10049370,6533114,SEL,MAIN,26-1SW,2/7/2014,2014-02-07,2014-02-17,,26-1SW,2,,UPSI,,,ROUTINE,,,,BOTTOM,3,20792,62385,10,31,132,12.0,1.0,24.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2014-05-08,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.5,0.1,,INITIAL,,0.0,c2h2* c2h4/c2h2*,7.4,,0.042,,,,,11,,,0.333,,,20140219T172400Z,,,81,23,93.1,,
10049371,6533113,DIV,MAIN,7-1DIV,2/7/2014,2014-02-07,2014-02-17,,7-1DIV,-1,101929,UPSI,,,ROUTINE,,,,BOTTOM,18,22030,59172,10,64,293,39.0,1.0,39.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,1,0.1,,SCREENING,,85.0,,6.1,,0.119,,,,,33,,,0.372,,,20140219T171659Z,,,171,50,91.4,,
10049371,6533113,SEL,MAIN,7-1SW,2/7/2014,2014-02-07,2014-02-17,,7-1SW,-3,,UPSI,,,ROUTINE,,,,BOTTOM,15,25729,63845,12,91,74,26.0,3.0,25.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2014-05-08,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,1.04,0.25,,SCREENING,,198.0,c2h2* c2h4/c2h2*,7.1,,0.124,,,,,34,,,0.403,,,20140219T171818Z,,,172,41,101.1,,
10049372,930993,LTC,MAIN,11-ATC,2/7/2014,2014-02-07,2014-02-17,,11-ATC,6,276980,UPSI,,,ROUTINE,,,,BOTTOM,2609,20823,55593,12770,107,407,34708,4905,956,,,13.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,42042,No anomalies.,,,,,,,,,,,,,,,36.30543933,0.384103367,,SCREENING,,85,,3.95523303,,11.75816412,,,,,3225.36,,,0.374561546,,,20140219T171944Z,,,56055,52383,93.54839968,,
10049373,D-589468,LTC,MAIN,12-ATC,2/7/2014,2014-02-07,2014-02-17,,12-ATC,6,64365,UPSI,,,ROUTINE,,,,BOTTOM,409,21291,53534,280,194,108,1421.0,18.0,7554.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.188112258,0.064285714,,SCREENING,,198.0,,3.535225414,,2.201054288,,,,,1070,,,0.398,,,20140219T172100Z,,,9876,1719,82.05395561,,
10049415,D-589470,LTC,MAIN,76-12TC,2/7/2014,41677,41687,,76-12TC,12,48108,UPSI,,,ROUTINE,,,,BOTTOM,304,23953,58776,219,140,706,1013.0,23.0,5006.0,,,9.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.202357171,0.105022831,,SCREENING,,198.0,,3.5,,1.473,,,,,745,,,0.408,,,20140219T173741Z,,,6705,1255,87.1,,
10049416,D-589469,LTC,MAIN,76-8TC,2/7/2014,41677,41687,,76-8TC,13,166065,UPSI,,,ROUTINE,,,,BOTTOM,442,22488,57420,259,101,628,1281.0,19.0,6849.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.187034604,0.073359073,,SCREENING,,198.0,,3.4,,2.031,,,,,1027,,,0.392,,,20140219T173326Z,,,8951,1559,84.6,,
106846,G2529-03,LTC,MAIN,715,2/7/2014,41677,41687,,715,2,19493,UPSI,,,ROUTINE,,,,BOTTOM,0,26136,62779,8,48,308,14.0,0.0,0.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198.0,,11.3,,0.046,,,,,9,,,0.416,,,20140219T175007Z,,,70,22,97.0,,
106847,G2529-01,LTC,MAIN,717,2/7/2014,41677,41687,,717,1,20878,UPSI,,,ROUTINE,,,,BOTTOM,0,27416,66102,1,95,431,15.0,2.0,0.0,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198.0,,12.1,,0.083,,,,,17,,,0.415,,,20140219T175131Z,,,113,18,102.7,,
106848,G2529-02,LTC,MAIN,719,2/7/2014,41677,41687,,719,1,19449,UPSI,,,ROUTINE,,,,BOTTOM,0,26118,62077,7,49,192,10,2,0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42042,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198,,11.4912432,,0.047168926,,,,,8.97,,,0.420735538,,,20140219T175351Z,,,68,19,96.62480442,,
10049525,50002-101-01,LTC,MAIN,193TC,2/7/2014,41677,41687,,193TC,1,73728,UPSI,,,ROUTINE,,,,BOTTOM,15,26618,61191,21,123,88,110.0,13.0,52.0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-08,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,198.0,c2h2*,7.184901965,,0.166174796,,,,,43,,,0.435,,,20140219T174316Z,,,334,144,95.90657853,,
10049526,50002-101-02,LTC,MAIN,192TC,2/7/2014,41677,41687,,192TC,1,79981,UPSI,,,ROUTINE,,,,BOTTOM,10,26172,59572,22,71,716,137.0,13.0,67.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-08,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,198.0,c2h2*,6.327253008,,0.110769941,,,,,30,,,0.439,,,20140219T174154Z,,,320,172,93.52729671,,
10049449,C-01590-5-1,DIV,MAIN,76-11DV,2/7/2014,41677,41687,,76-11DV,-2,96083,UPSI,,,ROUTINE,,,,BOTTOM,4520,13881,47116,2862,418,1994,21221.0,2594.0,7848.0,,,10.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,3,T3,30,2014-03-09,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,,,,,,,,,,,,,,,2.704001019,0.906359189,,SCREENING,,85.0,ch4* c2h6* c2h4* c2h6/ch4* c2h4/c2h2**,3.893869996,,16.36525228,,,,,5541,,,0.295,,,20140219T173437Z,,,39463,26677,84.79842132,,
10049449,C-01590-5-1,SEL,MAIN,76-11SW,2/7/2014,41677,41687,,76-11SW,-1,,UPSI,,,ROUTINE,,,,BOTTOM,0,1238,72994,30,129,1233,593.0,111.0,861.0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2014-03-09,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.68873403,3.7,,SCREENING,,85.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,4.7,,0.218,,,,,101,,,0.017,,,20140219T173615Z,,,1724,734,96.4,,
10049450,1922210,LTC,MAIN,76-4TC,2/7/2014,41677,41687,,76-4TC,4,249771,UPSI,,,ROUTINE,,,,BOTTOM,152,19340,49320,100,199,694,330.0,6.0,2262.0,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.145888594,0.06,,SCREENING,,198.0,,4.103998589,,0.975235813,,,,,374,,,0.392,,,20140219T172831Z,,,3049,436,75.34548138,,
10049380,D-573964,LTC,MAIN,76-1TC,2/7/2014,41677,41687,,76-1TC,6,688,UPSI,,,ROUTINE,,,,BOTTOM,452,25161,61360,312,206,961,1450.0,19.0,7448.0,,,9.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.194683136,0.060897436,,SCREENING,,198.0,,3.580591949,,2.029833388,,,,,1107,,,0.410,,,20140219T172720Z,,,9887,1781,94.43610391,,
10049494,5069232,DIV,MAIN,77-3TC,2/7/2014,41677,41687,,77-3TC,1,64893,UPSI,,,ROUTINE,,,,BOTTOM,40,26347,64218,26,72,500,134.0,5.0,557.0,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.240574506,0.192307692,,SCREENING,,198.0,,4.383113708,,0.212722794,,,,,100,,,0.410,,,20140219T173921Z,,,834,165,99.71799718,,
10049493,4086482,DIV,MAIN,88-1A,2/7/2014,41677,41687,,88-1A,11,14143,UPSI,,,ROUTINE,,,,BOTTOM,30,25214,60341,26,42,244,80.0,4.0,341.0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.234604106,0.153846154,,SCREENING,,198.0,,4.240999608,,0.156061123,,,,,66,,,0.418,,,20140219T174040Z,,,523,110,89.03241677,,
10049353,998416-2,LTC,MAIN,703TC,2/7/2014,41677,41687,,703TC,1,,UPSI,,,ROUTINE,,,,BOTTOM,0,23702,60419,1,45,281,10.0,4.0,0.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198.0,,11.82113493,,0.043812435,,,,,8,,,0.392,,,20140219T174433Z,,,60,15,92.95692786,,
106809,998416-1,LTC,MAIN,705TC,2/7/2014,41677,41687,,705TC,1,,UPSI,,,ROUTINE,,,,BOTTOM,0,22581,57888,2,34,190,9.0,2.0,0.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198.0,,11.6404801,,0.034944658,,,,,6,,,0.390,,,20140219T174622Z,,,47,13,88.96790169,,
10049354,D-577891,LTC,MAIN,76-7TC,2/7/2014,41677,41687,,76-4TC,-1,40293,UPSI,,,ROUTINE,,,,BOTTOM,1086,20961,53434,736,154,164,2653.0,13.0,17454.0,,,9.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-08,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.151999542,0.017663043,,SCREENING,,198.0,c2h2*,3.4838866,,4.926229904,,,,,2550,,,0.392,,,20140219T173203Z,,,22096,3402,87.43192973,,
10049354,D-577891,OLTC REACTOR,MAIN,752,2/7/2014,41677,41677,,752,0.3,,UPSI,,,ROUTINE,,,,BOTTOM,11,1415,40544,59,201,2016,12.0,85.0,0.0,,,4.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141014T144511Z,,,,,,,
10049374,C-179420,LTC,MAIN,79-3TC,2/6/2014,2014-02-06,2014-02-13,,79-3TC,11,275860,UPSI,,,ROUTINE,,,,BOTTOM,56,23961,57077,35,125,89,188.0,5.0,959.0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.196037539,0.142857143,,SCREENING,,197.0,,4.3,,0.382,,,,,158,,,0.420,,,20140219T144913Z,,,1368,228,84.5,,
10049522,6530050,DIV,MAIN,79-4TC,2/6/2014,2014-02-06,2014-02-13,,79-4TC,4,6689,UPSI,,,ROUTINE,,,,BOTTOM,52,24584,56640,21,144,236,174.0,4.0,1137.0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.153034301,0.19047619,,SCREENING,,197.0,,4.4,,0.393,,,,,171,,,0.434,,,20140219T145514Z,,,1532,199,87.5,,
10049512,A6981T,LTC,MAIN,79-12TC,2/6/2014,2014-02-07,2014-02-10,,79-12TC,5,170238,UPSI,,,ROUTINE,,,,BOTTOM,137,23687,58947,104,359,793,273.0,16.0,491.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.556008147,0.153846154,,INITIAL,,0.0,,5.5,,0.787,,,,,245,,,0.402,,,20140227T154243Z,,,1380,393,89.8,,
10049550,19790-10101,LTC,MAIN,252-TC,2/6/2014,2014-02-06,2014-02-13,,252-TC,1,79745,upsi,,,ROUTINE,,,,BOTTOM,0,23474,54351,0,6,1267,15.0,38.0,0.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197.0,,6.8,,0.008,,,,,1,,,0.432,,,20140219T154700Z,,,59,53,85.0,,
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2/6/2014,2014-02-06,2014-02-13,,22-1DIV,1,,UPSI,,,ROUTINE,,,,BOTTOM,957,22191,51123,439,80,75,1591.0,29.0,7896.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.2,0.1,,SCREENING,,197.0,c2h4*,3.7,,3.756,,,,,1627,,,0.434,,,20140219T143637Z,,,10992,2059,83.1,,
10049439,1-0140-25883-1,SEL,MAIN,22-1SW,2/6/2014,2014-02-06,2014-02-13,,22-1SW,2,10,UPSI,,,ROUTINE,,,,BOTTOM,228,23141,54610,93,171,281,386.0,8.0,0.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,0.086021505,,SCREENING,,197.0,,4.6,,0.866,,,,,265,,,0.424,,,20140219T143801Z,,,886,487,85.3,,
10049440,D-573965,LTC,MAIN,23-1TC,2/6/2014,41676,41683,,23-1TC,8,19566,UPSI,,,ROUTINE,,,,BOTTOM,398,22407,54348,310,256,717,1574.0,31.0,7454.0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.2,0.1,,SCREENING,,197.0,c2h4*,3.593952672,,2.213989272,,,,,1064,,,0.412,,,20140219T143940Z,,,10023,1915,82.98913343,,
10049517,C-01590-5-2,DIV,MAIN,238TC,2/6/2014,41676,41683,,238TC,2,103224,UPSI,,,ROUTINE,,,,BOTTOM,9618,4006,48409,5693,1385,5776,8239.0,36.0,35593.0,,,11.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-05-07,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.2314781,0.006323555,,SCREENING,,84.0,ch4* c2h4* c2h2*,3.925371802,,30.53158213,,,,,12838,,,0.083,,,20140219T155339Z,,,60564,13968,93.48935782,,
10049517,C-01590-5-2,SEL,MAIN,757,2/6/2014,41676,41683,,757,3,103224,UPSI,,,ROUTINE,,,,BOTTOM,4,2740,78510,2,159,2088,15.0,6.0,9.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,1.666666667,3,,SCREENING,,84.0,,10.63469735,,0.148551492,,,,,34,,,0.035,,,20140219T155210Z,,,195,23,101.932392,,
10049548,E30111101,LTC,MAIN,339TC,2/6/2014,41676,41683,,339TC,2,86072,UPSI,,,ROUTINE,,,,BOTTOM,2,22084,52902,3,41,45,10.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197.0,,9.584595892,,0.051589273,,,,,10,,,0.417,,,20140219T154806Z,,,56,13,81.76503128,,
10049557,G1079-01,LTC,MAIN,341TC,2/6/2014,41676,41683,,341TC,2,69807,UPSI,,,ROUTINE,,,,BOTTOM,0,26802,65234,2,79,283,16.0,0.0,1.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197.0,,11.9,,0.071,,,,,15,,,0.411,,,20140219T155051Z,,,98,18,100.6,,
10049549,E30120702,LTC,MAIN,340TC,2/6/2014,41676,41683,,340TC,1,72195,UPSI,,,ROUTINE,,,,BOTTOM,0,22425,52246,3,38,46,13.0,0.0,4.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197.0,,11.2,,0.043,,,,,7,,,0.429,,,20140219T154921Z,,,58,16,81.6,,
10049528,19319-10101,LTC,MAIN,198TC,2/6/2014,41676,41683,,198TC,1,96625,UPSI,,,ROUTINE,,,,BOTTOM,0,24390,57570,4,219,154,7,0,4,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42041,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197,,12.27977706,,0.217886998,,,,,39.845,,,0.423658155,,,20140219T150347Z,,,234,11,89.86806863,,
104742,ZKS-7938-1,LTC,MAIN,78-10A,2/6/2014,41676,41683,,78-10A,6,35311,UPSI,,,ROUTINE,,,,BOTTOM,1621,20283,50895,322,208,1875,502.0,6.0,3299.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.152167323,0.01863354,,SCREENING,,85.0,,3.984447713,,5.289385618,,,,,1930,,,0.399,,,20140219T144108Z,,,5958,830,80.72410425,,
104743,ZKS-7960-1,LTC,MAIN,78-11A,2/6/2014,41676,41683,,78-11A,3,47600,UPSI,,,ROUTINE,,,,BOTTOM,6754,12233,40096,2466,1246,5281,4051.0,19.0,20006.0,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.202489253,0.007704785,,SCREENING,,197.0,c2h2*,4.0,,24.660,,,,,8640,,,0.305,,,20140219T144225Z,,,34542,6536,78.5,,
10049464,D-577699,LTC,MAIN,79-8TC,2/6/2014,41676,41683,,79-8TC,9,59158,UPSI,,,ROUTINE,,,,BOTTOM,1013,23719,56345,630,115,419,2421.0,39.0,16323.0,,,10.1,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.148318324,0.061904762,,SCREENING,,84.0,c2h2*,3.388022096,,4.426189973,,,,,2376,,216.40,0.421,,,20140219T145810Z,,,20541,3090,87.8678915,,
10049464,D-577699,LTC,MAIN,79-9TC,2/6/2014,41676,41683,,79-9TC,10,96819,UPSI,,,ROUTINE,,,,BOTTOM,1423,21290,52405,1020,127,460,4617.0,12.0,26479.0,,,10.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.174364591,0.011764706,,SCREENING,,84.0,c2h2*,3.310925979,,6.975453563,,,,,3633,,354.02,0.406,,,20140219T150036Z,,,33678,5649,83.02544865,,
10049464,D-577699,LTC,MAIN,79-12TC,2/6/2014,41676,41683,,79-12TC,5,170738,UPSI,,,ROUTINE,,,,BOTTOM,137,23687,58947,104,359,793,273.0,16.0,491.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.556008147,0.153846154,,INITIAL,,0.0,,5.48143323,,0.787266146,,,,,245,,,0.402,,,20140219T150205Z,,,1380,393,89.75164224,,
10049465,D-577698,LTC,MAIN,79-9TC,2/6/2014,41677,41680,,79-9TC,10,96819,UPSI,,,ROUTINE,,,,BOTTOM,1423,21290,52405,1020,127,460,4617.0,12.0,26479.0,,,10.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.174364591,0.011764706,,SCREENING,,84.0,c2h2*,3.310925979,,6.975453563,,,,,3633,,,0.406,,,20140227T154422Z,,,33678,5649,83.02544865,,
10049379,D-573963,LTC,MAIN,76-2TC,2/5/2014,2014-02-05,2014-02-12,,76-2TC,13,17632,UPSI,,,ROUTINE,,,,BOTTOM,567,18724,56757,317,228,2034,1580.0,24.0,8476.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.186408683,0.075709779,,SCREENING,,196.0,,3.5,,2.746,,,,,1310,,,0.330,,,20140214T215250Z,,,11192,1921,82.1,,
10049391,6537375,DIV,MAIN,75-2DIV,2/5/2014,2014-02-05,2014-02-12,,75-2DIV,11,426482,UPSI,,,ROUTINE,,,,BOTTOM,9397,12307,48226,2132,871,2863,3419.0,8.0,20524.0,,,10.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-05-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.166585461,0.003752345,,SCREENING,,84.0,ch4* c2h4* c2h2*,3.9,,26.337,,,,,11247,,,0.255,,,20140214T214951Z,,,36351,5559,90.1,,
10049391,6537375,SEL,MAIN,75-2SW,2/5/2014,2014-02-05,2014-02-12,,75-2SW,13,,UPSI,,,ROUTINE,,,,BOTTOM,9202,13251,49979,2092,875,2775,3333.0,14.0,19921.0,,,10.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2014-05-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.167310878,0.006692161,,SCREENING,,84.0,ch4* c2h4* c2h2*,3.92969798,,25.09890723,,,,,11003,,,0.265,,,20140214T215103Z,,,35437,5439,91.29603098,,
10049392,01-8226-60990-2,LTC,MAIN,8-1TC,2/5/2014,2014-02-05,2014-02-12,,8-1TC,9,188872,UPSI,,,ROUTINE,,,,BOTTOM,0,21588,56630,13,42,135,4.0,0.0,0.0,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,11.1,,0.047,,,,,8,,,0.381,,,20140214T212419Z,,,59,17,83.0,,
10049510,9307401979,LTC,MAIN,81-8TC,2/5/2014,2014-02-05,2014-02-12,,81-86TC,16,26630,UPSI,,,ROUTINE,,,,BOTTOM,43,19721,52792,12,95,48,107,5,279,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,42040,No anomalies.,,,,,,,,,,,,,,,0.383512545,0.416666667,,SCREENING,,196,,4.932581742,,0.270793914,,,,,84.025,,,0.373560388,,,20140214T215837Z,,,541,124,74.64851364,,
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2/5/2014,41675,41682,,21-1DIV,2,2,UPSI,,,ROUTINE,,,,BOTTOM,187,22147,56804,65,86,67,313.0,10.0,1231.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.3,0.2,,SCREENING,,196.0,,3.975539513,,0.734753447,,,,,306,,,0.390,,,20140214T212921Z,,,1892,388,87.40275284,,
