equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049438,1-0140-25883-2,SEL,MAIN,21-1SW,2/5/2014,41675,41682,,21-1SW,4,,UPSI,,,ROUTINE,,,,BOTTOM,15,11486,67844,10,396,9000,182.0,33.0,48.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T3,30,2014-03-07,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,,,,,,,,,,,,,,,3.8,3.3,,SCREENING,,196.0,c2h2* c2h6/ch4** c2h4/c2h2**,9.479221623,,0.422787125,,,,,93,,,0.169,,,20140214T212754Z,,,684,225,94.10426164,,
10049496,6537376,DIV,MAIN,130DIV,2/5/2014,41675,41682,,130DIV,6,387835,UPSI,,,ROUTINE,,,,BOTTOM,248,20233,55976,69,210,211,214.0,7.0,780.0,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.3,0.1,,INITIAL,,0.0,,4.47073199,,1.006154407,,,,,351,,,0.361,,,20140214T220452Z,,,1528,290,83.48158586,,
10049496,6537376,SEL,MAIN,130TC,2/5/2014,41675,41682,,130TC,10,,UPSI,,,ROUTINE,,,,BOTTOM,251,19883,55137,52,214,198,215.0,5.0,779.0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.3,0.1,,SCREENING,,196.0,c2h2*,4.466879501,,1.025079896,,,,,355,,,0.361,,,20140214T220333Z,,,1516,272,80.49383169,,
10049342,70223-1,LTC,MAIN,13-ATC,2/5/2014,41675,41682,,13-ATC,13,93901,UPSI,,,ROUTINE,,,,BOTTOM,0,20482,53669,2,104,116,4.0,0.0,0.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,12.3,,0.115,,,,,19,,,0.382,,,20140214T212622Z,,,110,6,77.2,,
10049428,70270-2,LTC,MAIN,T11TC,2/5/2014,41675,41682,,T11TC,7,27003,UPSI,,,ROUTINE,,,,BOTTOM,4,23539,60846,0,39,648,16.0,0.0,0.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,8.273937377,,0.048376663,,,,,11,,,0.387,,,20140214T211520Z,,,59,16,90.39397158,,
10049560,90009101-02,LTC,MAIN,372TC,2/5/2014,41675,41682,,372TC,5,156613,UPSI,,,ROUTINE,,,,BOTTOM,0,26481,62617,1,49,203,2.0,0.0,0.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,12.3,,0.045,,,,,9,,,0.423,,,20140214T221311Z,,,52,3,95.4,,
10049561,90009101-01,LTC,MAIN,337TC,2/5/2014,41675,41682,,337TC,7,145471,UPSI,,,ROUTINE,,,,BOTTOM,0,21022,55429,2,79,136,3.0,0.0,0.0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,12.3,,0.084,,,,,14,,,0.379,,,20140214T221133Z,,,84,5,82.1,,
10049343,XCS-7057-1,LTC,MAIN,2-2TC,2/5/2014,2014-02-05,41682,,2-2TC,3,176245,UPSI,,1,ROUTINE,,,,BOTTOM,10,21208,58491,2,29,292,25.0,0.0,20.0,,,8.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196.0,c2h2*,5.8,,0.060,,,,,17,,,0.363,,,20140214T212302Z,,,86,27,87.9,,
10049344,70320-1,LTC,MAIN,2-1TC,2/5/2014,41675,41682,,2-1TC,12,149510,UPSI,,,ROUTINE,,,,BOTTOM,6,21395,57224,1,41,767,19.0,0.0,3.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,7.5,,0.060,,,,,14,,,0.374,,,20140214T212132Z,,,70,20,82.4,,
10049337,70512-A,LTC,MAIN,79-6TC,2/5/2014,41675,41682,,79-6TC,7,115721,UPSI,,,ROUTINE,,,,BOTTOM,0,19938,52161,12,77,368,15.0,3.0,5.0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,11.18931887,,0.091383732,,,,,14,,,0.382,,,20140214T215517Z,,,112,30,77.35889158,,
10049412,D-577892,LTC,MAIN,52-1TC,2/5/2014,41675,41682,,52-1TC,13,6765,UPSI,,,ROUTINE,,,,BOTTOM,508,21763,57944,313,113,2154,1555.0,17.0,7888.0,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.197134888,0.054313099,,SCREENING,,196.0,,3.4,,2.326,,,,,1183,,,0.376,,,20140214T213215Z,,,10394,1885,85.1,,
10049368,RFP-34653-1,LTC,MAIN,1-4TC,2/5/2014,41675,41682,,1-4TC,10,191157,UPSI,,,ROUTINE,,,,BOTTOM,6715,6396,54556,1579,288,5815,2886.0,18.0,16813.0,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.171652888,0.0,,SCREENING,,85.0,c2h2*,3.865861895,,19.31774416,,,,,8155,,,0.117,,,20140214T211823Z,,,28299,4483,88.0036214,,
106813,9699-1,LTC,MAIN,,2/5/2014,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140214T220145Z,Unable to sample.  Tech tried both valves.,,,,,,
10049423,RFP-3465-2,LTC,MAIN,79-7TC,2/5/2014,41675,41682,,79-7TC,10,269864,UPSI,,,ROUTINE,,,,BOTTOM,4349,15586,48952,1297,793,4162,2693.0,32.0,15444.0,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.174371924,0.024672321,,SCREENING,,85.0,c2h2*,3.9,,14.664,,,,,5768,,,0.318,,,20140214T215710Z,,,24608,4022,81.8,,
100015,100190503,LTC,MAIN,381TC,2/5/2014,41675,41682,,381TC,6,102469,UPSI,,,ROUTINE,,,,BOTTOM,0,22531,58524,0,51,160,8.0,0.0,0.0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,12.1,,0.051,,,,,9,,,0.385,,,20140214T221435Z,,,59,8,87.3,,
10049497,51439-B,LTC,MAIN,289TC,2/5/2014,41675,41682,,289TC,7,58849,UPSI,,,ROUTINE,,,,BOTTOM,0,24755,58484,1,65,124,14,0,6,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,41765,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196,c2h2*,11.57203201,,0.065393132,,,,,12.39,,,0.423278162,,,20140214T221018Z,,,86,15,88.19679727,,
10049426,01-8226-60990-3,LTC,MAIN,283,2/5/2014,41675,41682,,283,3,123306,UPSI,,,ROUTINE,,,,BOTTOM,2,22333,55550,0,12,105,16.0,0.0,4.0,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,6.7,,0.019,,,,,5,,,0.402,,,20140214T220833Z,,,34,16,84.8,,
10049545,F-66280900,LTC,MAIN,266TCRB,2/5/2014,41675,41682,,266TCRB,3,132739,UPSI,,,ROUTINE,,,,BOTTOM,0,20649,53214,2,16,147,18.0,3.0,8.0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196.0,c2h2*,9.0,,0.020,,,,,4,,,0.388,,,20140214T220721Z,,,47,23,80.8,,
10049394,4086479,DIV,MAIN,58-1TC,2/5/2014,41675,41682,,58-1TC,,323348,UPSI,,,ROUTINE,,,,BOTTOM,43,20385,56126,19,37,423,80.0,3.0,243.0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.329218107,0.157894737,,SCREENING,,196.0,,,,,,,,,70,,,0.363,,,20140214T213355Z,,,425,102,,,
10049437,8803001,SEL,MAIN,753,2/5/2014,41675,41682,,753,,60841,UPSI,,,ROUTINE,,,,BOTTOM,3,13535,65723,3,158,181,18.0,29.0,3.0,,,8.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,6,9.666666667,,SCREENING,,196.0,,,,,,,,,32,,,0.206,,,20140214T221625Z,,,214,50,,,
10049437,8803001,DIV,MAIN,51-1TC,2/5/2014,41675,41682,,51-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,46,20628,53871,28,128,75,167,4,760,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,42040,No anomalies.,,,,,,,,,,,,,,,0.219736842,0.142857143,,SCREENING,,196,,,,,,,,,132.345,,,0.382914741,,,20140214T213042Z,,,1133,199,,,
10049351,70320-2,LTC,MAIN,81-9TC,2/5/2014,41675,41682,,81-9TC,6,158007,UPSI,,,ROUTINE,,,,BOTTOM,3,19125,53746,2,26,1068,11,0,0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,42040,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,7.977271695,,0.038535327,,,,,7.845,,,0.355840435,,,20140214T220011Z,,,42,13,79.25671897,,
10049352,70401-A,LTC,MAIN,65-1TC,2/5/2014,41675,41682,,65-1TC,6,102186,UPSI,,,ROUTINE,,,,BOTTOM,3,20172,55354,2,119,532,8.0,0.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196.0,,10.86160952,,0.135746301,,,,,25,,,0.364,,,20140214T214339Z,,,132,10,81.96231801,,
10049470,F-961738,LTC,MAIN,161A,2/5/2014,41675,41682,,161A,4,21552,UPSI,,,ROUTINE,,,,BOTTOM,4,21265,57621,2,72,104,2.0,3.0,0.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,1.5,,SCREENING,,350.0,,9.68237905,,0.08474408,,,,,17,,,0.369,,,20140214T220608Z,,,83,7,86.34967292,,
10049543,70695-A,LTC,MAIN,212TC,2/3/2014,2014-02-04,2014-02-10,,212TC,4,119292,UPSI,,,ROUTINE,,,,BOTTOM,0,21588,51150,4,1,246,5.0,1.0,0.0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,194.0,,6.037153034,,0.002634071,,,,,0,,,0.422,,,20140211T202953Z,,,11,10,78.31048139,,
10049544,70695-B,LTC,MAIN,228TC,2/3/2014,2014-02-04,2014-02-10,,228TC,4,113378,UPSI,,,ROUTINE,,,,BOTTOM,0,21156,49744,0,29,190,4.0,0.0,0.0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,194.0,,12.17114956,,0.033569716,,,,,5,,,0.425,,,20140211T203228Z,,,33,4,76.27956928,,
10049355,9806401093,LTC,MAIN,344TC,2/3/2014,2014-02-04,2014-02-10,,344TC,6,123992,UPSI,,,ROUTINE,,,,BOTTOM,115,19866,48205,106,16,61,850.0,39.0,2522.0,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.3370341,0.367924528,,SCREENING,,194.0,,3.282124029,,0.727994504,,,,,332,,,0.412,,,20140211T203538Z,,,3648,995,73.22608072,,
10049556,19770801,LTC,MAIN,343TC,2/3/2014,2014-02-04,2014-02-10,,343TC,4,99235,UPSI,,,ROUTINE,,,,BOTTOM,0,22961,56115,1,38,224,32.0,5.0,16.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-04,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,194.0,c2h2*,9.606886908,,0.042540454,,,,,9,,,0.409,,,20140211T203353Z,,,92,38,85.48697623,,
10049359,8278437,SEL,MAIN,80-5TC,2/3/2014,2014-02-04,2014-02-10,,80-5TC,5,,UPSI,,,ROUTINE,,,,BOTTOM,8,6708,80016,1,52,726,11.0,6.0,2.0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,5.5,6.0,,SCREENING,,194.0,,7.5,,0.062,,,,,18,,,0.084,,,20140211T201910Z,,,80,18,104.9,,
10049359,8278437,DIV,MAIN,80-5DIV,2/3/2014,2014-02-04,2014-02-10,,80-5DIV,8,631695,UPSI,,,ROUTINE,,,,BOTTOM,32,20087,48615,32,86,46,83.0,9.0,114.0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.7,0.3,,SCREENING,,194.0,,5.473436993,,0.229955667,,,,,58,,,0.413,,,20140211T201744Z,,,356,124,72.73917383,,
10049360,5067767,DIV,MAIN,80-4TC,2/3/2014,2014-02-04,2014-02-10,,80-4TC,8,13118,UPSI,,,ROUTINE,,,,BOTTOM,55,19117,46911,73,72,452,249.0,15.0,565.0,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.4,0.2,,SCREENING,,194.0,,4.239931413,,0.369784691,,,,,117,,,0.408,,,20140211T201601Z,,,1029,337,70.15322295,,
10049338,C-06262-5-1,SEL,MAIN,751,2/3/2014,2014-02-04,2014-02-10,,751,8,,UPSI,,,ROUTINE,,,,BOTTOM,2,3476,74146,13,75,1355,20.0,344.0,0.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2014-03-05,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,26.5,,SCREENING,,83.0,c2h6* c2h6/ch4**,7.7,,0.090,,,,,16,,,0.047,,,20140211T203650Z,,,454,377,93.9,,
10049338,C-06262-5-1,DIV,MAIN,79-5TC,2/3/2014,2014-02-04,2014-02-10,,79-5TC,9,,UPSI,,,ROUTINE,,,,BOTTOM,4,22600,56386,6,25,350,7.0,0.0,0.0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,194.0,,7.4,,0.039,,,,,9,,,0.401,,,20140211T201121Z,,,42,13,83.4,,
10049429,70270-1,LTC,MAIN,T12TC,2/3/2014,2014-02-04,2014-02-10,,T12TC,12,170203,UPSI,,,ROUTINE,,,,BOTTOM,17,19997,54328,1,127,1881,14.0,0.0,0.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,194.0,,8.0,,0.187,,,,,40,,,0.368,,,20140211T200939Z,,,159,15,78.2,,
10049398,8278436,DIV,MAIN,81-4DIV,2/3/2014,41674,41680,,81-4DIV,11,412520,UPSI,,,ROUTINE,,,,BOTTOM,49,21366,54068,5,155,122,42.0,2.0,162.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.259259259,0.4,,SCREENING,,194.0,,5.867729142,,0.323881277,,,,,90,,,0.395,,,20140211T202223Z,,,415,49,79.13736242,,
10049398,8278436,SEL,MAIN,81-4TC,2/3/2014,41674,41680,,81-4TC,5,,UPSI,,,ROUTINE,,,,BOTTOM,293,1792,65571,29,146,1269,21.0,54.0,142.0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2014-03-05,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.1,1.9,,SCREENING,,83.0,c2h2* c2h6/ch4**,4.432218674,,0.983911796,,,,,331,,,0.027,,,20140211T202402Z,,,685,104,84.45897485,,
10049523,8278435,DIV,MAIN,81-1DIV,2/3/2014,2014-02-04,41680,,81-1DIV,16,345681,UPSI,,,ROUTINE,,,,BOTTOM,24,21727,53498,2,49,282,32.0,2.0,100.0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.32,1,,SCREENING,,194.0,,5.1,,0.133,,,,,41,,,0.406,,,20140211T202526Z,,,209,36,76.6,,
10049523,8278435,SEL,MAIN,81-1A,2/3/2014,41674,41680,,81-1A,12,,UPSI,,,ROUTINE,,,,BOTTOM,186,3841,66018,6,180,2804,33.0,8.0,143.0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2014-03-05,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.230769231,1.333333333,,SCREENING,,194.0,c2h2* c2h6/ch4**,4.8,,0.693,,,,,230,,,0.058,,,20140211T202026Z,,,556,47,82.8,,
104744,UGP-52371,LTC,MAIN,139A,2/3/2014,41674,41680,,139A,6,190148,UPSI,,,ROUTINE,,,,BOTTOM,6278,7963,43865,3286,1862,5929,5670.0,31.0,24236.0,,,9.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-04,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.233949497,0.009433962,,SCREENING,,83.0,c2h2*,4.0,,23.932,,,,,8637,,,0.182,,,20140211T202749Z,,,41363,8987,79.2,,
10049516,9812401152,LTC,MAIN,218-A,2/3/2014,41674,41680,,218-A,4,197108,UPSI,,,ROUTINE,,,,BOTTOM,4,19278,47777,2,14,73,60.0,7.0,31.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-04,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,194.0,c2h2*,5.039344934,,0.037834205,,,,,10,,,0.403,,,20140211T203113Z,,,118,69,72.60126185,,
10049454,D-575064,LTC,MAIN,80-2TC,2/3/2014,41674,41680,,80-2TC,3,74443,UPSI,,,ROUTINE,,,,BOTTOM,643,20220,49627,1564,80,788,8162.0,1414.0,9006.0,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.906284699,0.904092072,,SCREENING,,87.0,,3.483126159,,3.832391304,,,,,1500,,,0.407,,,20140211T201440Z,,,20869,11140,79.0064348,,
10049455,D-574904,LTC,MAIN,80-1TC,2/3/2014,41674,41680,,80-1TC,5,85855,UPSI,,,ROUTINE,,,,BOTTOM,563,22259,54959,339,280,482,1589.0,24.0,8427.0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.2,0.07079646,,SCREENING,,194.0,,3.653578202,,2.725756969,,,,,1311,,,0.405,,,20140211T201302Z,,,11222,1952,85.43994334,,
10049549,E30120702,XFMR,MAIN,340,12/16/2013,41624,41625,,,21,,UPSI,,,ROUTINE,,,,BOTTOM,0,6127,54463,4,92,1164,7,2,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,41989,No anomalies.,,,,,,,,,,,,,,,,,12.65217391,SCREENING,,145,,12.01976073,,0.116307784,,,,,16.665,,,0.112498393,,,20131217T221920Z,,,105,13,66.51346731,,
10049405,RFR-2366-2,XFMR,MAIN,76-3,12/11/2013,41619,41619,,,25,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,3,881,69632,31,18,1339,134.0,128.0,31.0,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2014-03-11,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,,,,,,,74.38888889,SURVEILLANCE,,27.0,c2h6* c2h4* c2h2*,4.43456489,,0.056566912,,,,,11,,,0.013,,,20131211T221344Z,,,345,293,79.13357942,,
10049431,911101,XFMR,MAIN,77-16,12/11/2013,41619,41619,,,40,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,227,4866,59396,367,287,3239,1026.0,341.0,12.0,,,7.0,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T3,90,2014-03-11,(Surveillance). High level (*). No recent significant increases. Thermal fault (above 700 C).,,,,,,,,,,,,,,,,,11.286,SURVEILLANCE,,27.0,h2* ch4* c2h6* c2h4* c2h2*,4.8,,1.219,,,,,295,,,0.082,,,20131211T221529Z,,,2260,1734,66.6,,
Regions T1,20110705021,XFMR,MAIN,854,11/25/2013,41603,,,854,55,,UPSI,,,ROUTINE,,,,BOTTOM,5,2200,44051,2,77,768,2.0,0.0,0.0,,,4.7,,22,53.0,11,5,0.010,32.4,0.043,1.714,,CLEAR,11,0.5,,0.882,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-25,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,9.974,INITIAL,-13,0.0,,9.831537995,,0.147888604,d1816_2*,0.3,,,19,,,0.050,,39.86046512,20151211T174613Z,,,86,4,45.2908267,,
Regions T2,876005734,XFMR,MAIN,683,11/25/2013,41603,,,683,60,,UPSI,,,ROUTINE,,,,BOTTOM,4,1761,47935,17,405,2212,10.0,3.0,0.0,,,5.2,,53.0,53.0,12,5,0.040,36.5,0.04,0.753,,CLEAR,12,2,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-25,No anomalies.,1,,365,2014-11-25,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.461728395,SCREENING,-11,609.0,co*,11.63219902,,0.651499834,,1.1,,,77,,,0.037,,18.825,20151211T174249Z,,,439,30,48.53190808,,
10049335,A5513,LTC,MAIN,,11/15/2013,,,,,,32282,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203933Z,,,,,,,
10049336,70292-2,LTC,MAIN,,11/15/2013,,,,,,173648,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204011Z,,,,,,,
107542,E40220712,LTC,MAIN,,11/15/2013,,,,,,4070,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204548Z,,,,,,,
107541,E40210612,LTC,MAIN,,11/15/2013,,,,,,5107,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204458Z,,,,,,,
10049339,70370-1,LTC,MAIN,,11/15/2013,,,,,,115685,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205506Z,,,,,,,
10049340,70153-1,LTC,MAIN,,11/15/2013,,,,,,22734,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205537Z,,,,,,,
105871,TP-839,LTC,MAIN,,11/15/2013,,,,,,10531,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205650Z,,,,,,,
103022,G1686-04,LTC,MAIN,,11/15/2013,,,,,,192741,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205612Z,,,,,,,
103022,G1686-04,XFMR,MAIN,583,11/15/2013,2013-11-15,,,583,9,,UPSI,,,ROUTINE,,,,BOTTOM,46,8993,59301,14,728,1378,3.0,3.0,0.0,,,7.0,,49.0,,5,15,0.026,39.3,,,,CLEAR,5,0.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-11-15,No anomalies.,1,,365,2014-11-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,1.893,SCREENING,-26,114.0,co*!,9.6,,0.925,,0.7,,,177,,,0.152,,,20131231T200353Z,,,794,20,79.2,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-1,11/15/2013,41593,,,00021-1,20,,UPSI,,,ROUTINE,,,,BOTTOM,3,3842,82413,29,45,1181,19.0,109.0,0.0,,,8.8,,49.0,,10,18,0.052,33.1,,,,CLEAR,10,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T2,30,2013-12-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2014-11-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,26.244,SCREENING,-14,114.0,c2h6*!,7.3,,0.057,,1.6,,,11,,,0.047,,,20131231T182738Z,,,205,157,97.7,7.3,1630
10049513,50003-101-01,LTC,MAIN,,11/15/2013,,,,,,199656,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210130Z,,,,,,,
10049407,RBP-1049-1,LTC,MAIN,,11/15/2013,,,,,,336618,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210200Z,,,,,,,
10049346,70292-1,LTC,MAIN,,11/15/2013,,,,,,195658,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211334Z,,,,,,,
10049346,70292-1,XFMR,MAIN,00030-1,11/15/2013,41593,,,00030-1,17,,UPSI,,,ROUTINE,,,,BOTTOM,5,9269,71178,11,822,5182,29.0,3.0,1.0,,,8.7,,60,,9,19,0.034,34.9,,,,CLEAR,9,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-11-15,No anomalies.,1,,365,2014-11-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.304,SCREENING,-16,114.0,co*!,11.9,,0.777,,1.0,,,153,,,0.130,,,20131231T183012Z,,,871,43,90.4,7.3,1630
10049527,19189-10101,LTC,MAIN,,11/15/2013,,,,,,154817,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211404Z,,,,,,,
10049347,70301-1,LTC,MAIN,,11/15/2013,,,,,,160386,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211935Z,,,,,,,
10049348,MLL-5343-1,LTC,MAIN,,11/15/2013,,,,,,182808,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212005Z,,,,,,,
10049520,A6980,LTC,MAIN,,11/15/2013,,,,,,191171,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212036Z,,,,,,,
10049350,C-05742-5-1,LTC,MAIN,,11/15/2013,,,,,,117832,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212114Z,,,,,,,
10068201,G1686-02,LTC,MAIN,,11/15/2013,,,,,,83735,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212225Z,,,,,,,
10068206,G1686-01,LTC,MAIN,,11/15/2013,,,,,,70583,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212619Z,,,,,,,
10049370,6533114,DIV,MAIN,,11/14/2013,,,,,,816663,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204103Z,,,,,,,
10049370,6533114,SEL,MAIN,,11/14/2013,,,,,,816663,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204128Z,,,,,,,
10049371,6533113,DIV,MAIN,07-1DIV,11/14/2013,2013-11-15,,,07-1DIV,11,101837,UPSI,,,ROUTINE,,,,BOTTOM,17,19859,60789,15,72,453,33.0,3.0,34.0,,,8.1,,47.0,,18,49,0.042,33.1,,,,PARTICLES,18,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-11-14,No anomalies.,1,,365,41957,No oil quality problems were detected.,,,,,,,,,,1.0,0.2,,INITIAL,-3,0.0,,6.4,,0.124,,1.3,,,33,,,0.327,,,20131231T182108Z,,,174,51,86.2,7.3,1630
10049371,6533113,SEL,MAIN,,11/14/2013,,,,,,101837,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204220Z,,,,,,,
10049372,930993,LTC,MAIN,011-ATC,11/14/2013,2013-11-15,,,011-ATC,17,275466,UPSI,,,ROUTINE,,,,BOTTOM,526,17336,62770,1883,45,398,4680,703,170,,,8.9,,45,,22,46,0.036,33.5,,,,CLEAR,22,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,41957,No anomalies.,1,,365,41957,No oil quality problems were detected.,,,,,,,,,,27.52941176,0.373340414,,INITIAL,0,0,,3.984927885,,2.197160035,,1.074626866,,,617.9,,,0.27618289,,,20131231T182349Z,,,8007,7266,86.25676211,7.3,1630
10049373,D-589468,LTC,MAIN,,11/14/2013,,,,,,62301,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204301Z,,,,,,,
10049374,C-179420,LTC,MAIN,,11/14/2013,,,,,,274033,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204331Z,,,,,,,
10049522,6530050,DIV,MAIN,,11/14/2013,,,,,,5083,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204407Z,,,,,,,
10049522,6530050,XFMR,MAIN,00079-4,11/14/2013,2013-11-15,,,00079-4,8,,UPSI,,,ROUTINE,,,,BOTTOM,69,9560,72017,3,302,1909,3.0,2.0,0.0,,,8.4,,50.0,,11,35,0.126,23.2,,,,PARTICLES,11,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,2014-02-12,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,6.321,SCREENING,-13,476.0,h2! co!,6.9,,0.438,ift*,5.4,,relsaturation*,123,,,0.133,,,20131231T192451Z,,,379,8,95.4,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-1,11/14/2013,41593,,,00079-1,3,,UPSI,,,ROUTINE,,,,BOTTOM,13,6254,55701,16,775,6891,39,6,0,,,7.0,,48,,9,36,0.042,39.5,,,,PARTICLES,9,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,41957,No anomalies.,1,,365,41957,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,8.891612903,SCREENING,-16,113,co*!,11.27662912,,0.944819172,,1.063291139,,relsaturation*,153.085,,,0.112278056,,,20131231T192310Z,,,849,61,76.05561173,7.3,1630
106793,3516703,XFMR,MAIN,117,11/14/2013,2013-11-15,,,117,24,,UPSI,,,ROUTINE,,,,BOTTOM,8,1146,67294,137,203,6723,26.0,291.0,0.0,,,7.6,,60.0,,7,11,0.038,34.7,,,,CLEAR,7,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,41957,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,33.118,SCREENING,-21,476.0,ch4* c2h6* co!,8.1,,0.295,,1.1,,,45,,,0.017,,,20131231T195027Z,,,665,454,77.7,7.3,1630
106818,P650327,XFMR,MAIN,0079-10,11/14/2013,2013-11-15,,,0079-10,5,,UPSI,,,ROUTINE,,,,BOTTOM,118,4048,66763,36,490,7414,12,56,2,,,7.9,,52,,9,33,0.056,29.1,,,,CLEAR,9,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,41682,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Electrical discharge or thermal fault. Possible degradation of cellulose.",1,,365,41957,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,15.13061224,SCREENING,-16,476,h2*! co*! co2/co*,6.767654681,,0.813771822,,1.924398625,,relsaturation*,206.54,,0.439241071,0.060632386,,,20131231T192851Z,,,714,104,87.72666499,7.3,1630
106818,P650327,XFMR,MAIN,0079-11,11/14/2013,2013-11-15,,,0079-11,32,,UPSI,,,ROUTINE,,,,BOTTOM,14,1439,67524,109,229,8394,18.0,198.0,0.0,,,7.8,,47.0,,9,10,0.040,35.1,,,,PARTICLES,9,1,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T1,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,41957,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,36.655,SCREENING,-16,476.0,ch4! c2h6*^^!,8.3,,0.327,,1.1,,,55,,,0.021,,,20131231T193117Z,,,568,325,75.5,7.3,1630
10049439,1-0140-25883-1,DIV,MAIN,,11/14/2013,,,,,,295665,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205237Z,,,,,,,
10049439,1-0140-25883-1,SEL,MAIN,,11/14/2013,,,,,,295665,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205300Z,,,,,,,
10049440,D-573965,LTC,MAIN,,11/14/2013,,,,,,18373,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205333Z,,,,,,,
10049517,C-01590-5-2,DIV,MAIN,00238TC,11/14/2013,41593,,,00238TC,13,102636,UPSI,,,ROUTINE,,,,BOTTOM,7006,3405,53488,5190,1687,4490,7780.0,494.0,24493.0,,,10.8,,49,,20,50,0.028,34.1,,,,CLEAR,20,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-02-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.317641775,0.095183044,,SCREENING,-1,113.0,ch4* c2h4* c2h2*,3.980319078,,23.26938183,color*,0.82111437,,,9386,,,0.064,,,20131231T195824Z,,,46650,13464,86.83157787,7.3,1630
10049517,C-01590-5-2,SEL,MAIN,757,11/14/2013,41593,,,757,5,102636,UPSI,,,ROUTINE,,,,BOTTOM,4,3999,72175,4,13,1969,11.0,5.0,7.0,,,7.8,,58,,13,47,0.04,35.4,,,,CLEAR,13,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-11-14,No anomalies.,1,,365,41957,No oil quality problems were detected.,,,,,,,,,,1.571428571,1.25,,SCREENING,-10,267.0,,5.894415047,,0.024415906,,1.129943503,,,7,,,0.055,,,20131231T201124Z,,,44,20,93.39210421,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-1,11/14/2013,41593,,,00038-1,14,,UPSI,,,ROUTINE,,,,BOTTOM,16,5936,67470,122,780,3001,12.0,101.0,1.0,,,7.7,,58.0,,10,24,0.030,32.1,,,,CLEAR,10,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,3.847,SCREENING,-14,476.0,ch4* c2h6* co*!,10.6,,0.853,,0.9,,,157,,,0.088,,,20131231T183232Z,,,1032,235,85.1,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-5,11/14/2013,41593,,,00075-5,15,,UPSI,,,ROUTINE,,,,BOTTOM,37,5178,71567,98,675,3769,15.0,72.0,1.0,,,8.1,,43.0,,14,32,0.040,32.7,,,,CLEAR,14,1.5,,0.890,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,41957,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,5.584,SCREENING,-8,476.0,c2h6* co*!,9.5,,0.756,,1.2,,relsaturation*,159,,,0.072,,,20131231T183422Z,,,898,185,89.1,7.3,1630
10049496,6537376,DIV,MAIN,0130DIV,11/14/2013,41593,,,0130DIV,22,,UPSI,,,ROUTINE,,,,BOTTOM,1849,20278,58834,1148,310,1849,3357.0,194.0,13080.0,,,10.1,,45,,27,45,0.052,30.7,,,,CLEAR,27,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-02-12,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.256651376,0.168989547,,SCREENING,5,113.0,ch4* c2h4* c2h2*,3.647017181,,6.540676587,color*,1.693811075,,,3002,,,0.345,,,20131231T195229Z,,,19938,4699,85.41469089,7.3,1630
10049548,E30111101,LTC,MAIN,,11/14/2013,,,,,,84702,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205919Z,,,,,,,
10049557,G1079-01,LTC,MAIN,,11/14/2013,,,,,,68391,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205953Z,,,,,,,
10049405,RFR-2366-2,LTC,MAIN,076-3TC,11/14/2013,41593,,,076-3TC,22,271272,UPSI,,,ROUTINE,,,,BOTTOM,331,19889,58383,420,163,3064,2521.0,537.0,3313.0,,,8.9,,38.0,,31,52,0.036,31.8,,,,CLEAR,31,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-14,No anomalies.,2,,,,,,,,,,,,,,0.760941745,1.278571429,,SCREENING,7,113.0,,3.6,,1.690,color*,1.1,,,663,,,0.341,,,20131231T185846Z,,,7285,3478,80.5,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,76-3,11/14/2013,41593,41617,,,13,,UPSI,,,ROUTINE,,,,BOTTOM,4,2502,72394,28,19,1348,128.0,134.0,34.0,,,7.7,,58.0,,6,15,0.020,36.9,,,,CLEAR,6,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,DT,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,70.94736842,SCREENING,-23,113.0,c2h6* c2h4*! c2h2*^^^!,4.613511298,,0.051626189,,0.5,,,12,,,0.035,,,20131210T211000Z,,,347,290,88.52509724,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-3,11/14/2013,41593,,,00076-3,28,,UPSI,,,ROUTINE,,,,BOTTOM,3,881,69632,31,18,1339,134.0,128.0,31.0,,,7.2,,58.0,,6,8,0.020,36.9,,,,CLEAR,6,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,DT,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,74.389,SCREENING,-23,113.0,c2h6* c2h4*! c2h2*^^!,4.4,,0.058,,0.5,,,11,,1.649705357,0.013,,,20131231T184333Z,,,345,293,78.0,,
10049406,RFR-2366-1,LTC,MAIN,076-9TC,11/14/2013,41593,,,076-9TC,22,240978,UPSI,,,ROUTINE,,,,BOTTOM,179,20408,59845,270,65,1919,1688.0,397.0,3594.0,,,8.8,,48.0,,31,52,0.038,29.1,,,,CLEAR,31,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-14,No anomalies.,2,,,,,,,,,,,,,,0.469671675,1.47037037,,SCREENING,7,113.0,,3.3,,1.108,color*,1.3,,,504,,,0.341,,,20131231T190035Z,,,6193,2355,82.0,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-9,11/14/2013,41593,,,00076-9,14,,UPSI,,,ROUTINE,,,,BOTTOM,6,9814,76029,6,99,905,5.0,19.0,4.0,,,8.7,,52.0,,7,17,0.038,30.6,,,,CLEAR,7,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2014-02-12,High level (*). No recent significant increases. High-energy arcing.,1,,365,41957,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,9.141,SCREENING,-21,113.0,c2h2*,9.3,,0.102,,1.2,,,24,,,0.129,,,20131231T184519Z,,,139,30,96.9,7.3,1630
10049378,C-04371-5-1,LTC,MAIN,,11/14/2013,,,,,,86494,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210605Z,,,,,,,
10049498,51439-A,LTC,MAIN,,11/14/2013,,,,,,109390,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210657Z,,,,,,,
10049500,7000086,XFMR,MAIN,91,11/14/2013,41593,,,91,19,,UPSI,,,ROUTINE,,,,BOTTOM,6,4091,70069,2,60,948,7.0,6.0,2.0,,,7.5,,60,,5,10,0.028,30.4,,,,CLEAR,5,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-11-14,No anomalies.,1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,15.800,SCREENING,-26,113.0,,8.5,,0.075,,0.9,,,17,,,0.058,,,20131231T194851Z,,,83,15,84.0,7.3,1630
106846,G2529-03,LTC,MAIN,,11/14/2013,,,,,,18393,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212937Z,,,,,,,
106847,G2529-01,LTC,MAIN,,11/14/2013,,,,,,19685,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213014Z,,,,,,,
106848,G2529-02,LTC,MAIN,,11/14/2013,,,,,,18335,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213055Z,,,,,,,
10049431,911101,XFMR,MAIN,77-16,11/14/2013,41593,41617,,,16,,UPSI,,,ROUTINE,,,,BOTTOM,301,2791,68665,424,450,3457,1084.0,358.0,14.0,,,7.8,,38,,7,15,0.042,38.5,,,,CLEAR,7,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,T3,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,7.682,SCREENING,-21,113.0,h2*! ch4*^! c2h6*^^! c2h4*^^^! c2h2*^ co*!,5.1,,1.411,d1816_2*,1.1,,,399,,,0.041,,,20131210T210730Z,,,2631,1866,84.2,7.3,1630
10049431,911101,XFMR,MAIN,0077-16,11/14/2013,41593,,,0077-16,30,,UPSI,,,ROUTINE,,,,BOTTOM,227,4866,59396,367,287,3239,1026.0,341.0,12.0,,,7.0,,38,,7,8,0.042,38.5,,,,CLEAR,7,1.5,,1.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,T3,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,11.286,SCREENING,-21,113.0,h2* ch4*^! c2h6*^! c2h4*^^^! c2h2*^,4.8,,1.201,d1816_2*,1.1,,,295,,7.61,0.082,,,20131231T191108Z,,,2260,1734,69.4,,
10049553,19791-10102,XFMR,MAIN,258,11/14/2013,41593,,,258,11,,UPSI,,,ROUTINE,,,,BOTTOM,5,6603,17807,1,21,257,0.0,1.0,0.0,,,2.5,,29,,7,19,0.008,37.1,,,,PARTICLES,7,0.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-11-14,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,12.238,INITIAL,-21,0.0,,6.9,,0.113,d1816_2*,0.2,,,9,,,0.371,,,20131231T200014Z,,,28,2,25.8,7.3,1630
10049554,19791-10101,LTC,MAIN,,11/14/2013,,,,,,226203,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213306Z,,,,,,,
10049549,E30120702,LTC,MAIN,,11/14/2013,,,,,,70218,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213630Z,,,,,,,
10049528,19319-10101,LTC,MAIN,,11/14/2013,,,,,,94596,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213823Z,,,,,,,
10049525,50002-101-01,LTC,MAIN,,11/14/2013,,,,,,72811,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214012Z,,,,,,,
10049526,50002-101-02,LTC,MAIN,,11/14/2013,,,,,,78958,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214048Z,,,,,,,
10049449,C-01590-5-1,DIV,MAIN,76-11DV,11/14/2013,41593,,,76-11DV,8,95421,UPSI,,,ROUTINE,,,,BOTTOM,4050,14546,53025,2443,399,1843,18721.0,3679.0,6110.0,,,10.5,,45,,30,94,0.04,35.7,,,,PARTICLES,30,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,3,T3,30,2013-12-14,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,2,,,,,,,,,,,,,,3.063993453,1.505935325,,SCREENING,7,113.0,ch4* c2h6* c2h4* c2h6/ch4** c2h4/c2h2**,3.868288511,,13.45990172,color*,1.120448179,,,4891,,,0.274,,,20131231T190419Z,,,35402,24843,86.30597401,7.3,1630
10049449,C-01590-5-1,SEL,MAIN,76-11SW,11/14/2013,41593,,,76-11SW,13,95421,UPSI,,,ROUTINE,,,,BOTTOM,2,5367,81871,37,18,1448,583.0,150.0,765.0,,,9.0,,47,,23,57,0.028,35.7,,,,CLEAR,23,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2013-12-14,Abnormal or high gas levels (*). Possible contact heating.,1,,365,41957,No oil quality problems were detected.,,,,,,,,,,0.762091503,4.054054054,,SCREENING,1,113.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,3.0,,0.124,,0.784313725,,,75,,,0.066,,,20131231T190643Z,,,1555,770,101.8,7.3,1630
10049450,1922210,LTC,MAIN,,11/14/2013,,,,,,249118,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214230Z,,,,,,,
10049380,D-573964,LTC,MAIN,,11/14/2013,,,,,,99642,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214157Z,,,,,,,
10049494,5069232,DIV,MAIN,,11/14/2013,,,,,,64084,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214305Z,,,,,,,
10049493,4086482,DIV,MAIN,,11/14/2013,,,,,,13222,,,,,,41,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214332Z,,,,,,,
10049464,D-577699,LTC,MAIN,079-8TC,11/14/2013,41593,,,079-8TC,22,55976,UPSI,,,ROUTINE,,,,BOTTOM,967,20900,58881,635,57,753,2005.0,85.0,12171.0,,,9.6,,51,,27,45,0.028,42.1,,,,CLEAR,27,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-12,Abnormal or high gas levels (*).,1,,365,41957,No oil quality problems were detected.,,,,,,,,,,0.164735848,0.133858268,,SCREENING,5,113.0,c2h2*,3.366589452,,3.97986213,,0.665083135,,,1981,,,0.355,,,20131231T193656Z,,,15920,2725,83.48561651,7.3,1630
10049465,D-577698,LTC,MAIN,079-9TC,11/14/2013,41593,,,079-9TC,32,92813,UPSI,,,ROUTINE,,,,BOTTOM,1250,17573,53248,901,75,1062,4010.0,237.0,18322.0,,,9.7,,39,,20,22,0.03,28.4,,,,PARTICLES,20,1.5,,0.875,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-12,Abnormal or high gas levels (*).,1,,365,41957,No oil quality problems were detected.,,,,,,,,,,0.21886257,0.263041065,,SCREENING,-1,113.0,c2h2*,3.237689598,,6.327122219,,1.056338028,,,2789,,,0.330,,,20131231T193846Z,,,24795,5148,73.40197402,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-9,11/14/2013,41593,,,00079-9,3,,UPSI,,,ROUTINE,,,,BOTTOM,17,2090,46476,115,409,2408,12.0,186.0,1.0,,,5.2,,49,,10,40,0.026,30.1,,,,CLEAR,10,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,41957,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,5.888,SCREENING,-14,113.0,c2h6* co*!,9.415908881,,0.708872255,,0.863787375,,relsaturation*,91,,,0.045,,,20131231T192707Z,,,740,313,61.06764545,7.3,1630
10049364,C-06548-5-1,LTC,MAIN,,11/13/2013,,,,,,4200,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203614Z,,,,,,,
10049366,C-04371-5-4,LTC,MAIN,,11/13/2013,,,,,,70764,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203738Z,,,,,,,
10049367,C-04969-5-3,LTC,MAIN,,11/13/2013,,,,,,80128,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203810Z,,,,,,,
10049409,C-04969-5-2,LTC,MAIN,,11/13/2013,,,,,,27117,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203856Z,,,,,,,
10049408,60593,XFMR,Main,748,11/13/2013,2013-11-15,,,748,9,,UPSI,,,ROUTINE,,,,BOTTOM,3,2567,67529,2,42,905,1.0,0.0,0.0,,,7.1,,43,,4,12,0.008,41.1,,,,PARTICLES,4,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-13,No anomalies.,1,,365,41956,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,21.54761905,SCREENING,-30,475.0,,9.265488092,,0.051268525,,0.194647202,,,11,,,0.038,,,20131231T200543Z,,,48,3,84.57465086,7.3,1630
10049408,60593,LTC,MAIN,00748TC,11/13/2013,2013-11-15,,,00748TC,8,24024,UPSI,,,ROUTINE,,,,BOTTOM,0,19589,55784,2,19,653,8.0,2.0,0.0,,,7.6,,32,,8,25,0.016,42.5,,,,CLEAR,8,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-11-13,No anomalies.,1,,365,41956,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-18,266.0,,11.03574974,,0.021346747,,0.376470588,,,4,,,0.351,,,20131231T200724Z,,,31,12,81.17341978,7.3,1630
10049512,A6981T,LTC,MAIN,,11/13/2013,,,,79-12TC,,169190,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T194011Z,,,,,,,
10049550,19790-10101,LTC,MAIN,,11/13/2013,,,,,,77988,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204633Z,,,,,,,
10049379,D-573963,LTC,MAIN,,11/13/2013,,,,,,16234,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205033Z,,,,,,,
10049391,6537375,DIV,MAIN,75-2DIV,11/13/2013,2013-11-15,,,75-2DIV,,424483,UPSI,,,ROUTINE,,,,BOTTOM,7777,9267,47810,1711,870,2673,2541.0,122.0,12909.0,,,8.6,,52.0,,25,,0.028,34.7,,,,PARTICLES,25,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-02-11,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,41956,No oil quality problems were detected.,,,,,,,,,,0.196839414,0.071303331,,SCREENING,3,112.0,ch4* c2h4* c2h2*,,,,,0.8,,,9004,,,0.194,,,20131231T184140Z,,,25930,4374,,7.3,1630
10049391,6537375,SEL,MAIN,075-2SW,11/13/2013,2013-11-15,,,075-2SW,,16234,UPSI,,,ROUTINE,,,,BOTTOM,8339,7413,45319,1750,885,2723,2574.0,124.0,13147.0,,,8.2,,38.0,,29,,0.040,33.6,,,,CLEAR,29,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2014-02-11,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,41956,No oil quality problems were detected.,,,,,,,,,,0.2,0.1,,SCREENING,6,112.0,ch4* c2h6* c2h4* c2h2*,,,,,1.2,,,9589,,181.8898438,0.164,,,20131231T183837Z,,,26819,4448,,7.3,1630
10049391,6537375,SEL,MAIN,,11/13/2013,,,,,,424483,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205000Z,,,,,,,
10049399,D-574903,LTC,MAIN,,11/13/2013,,,,,,21950,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205812Z,,,,,,,
10049400,D-575065,LTC,MAIN,,11/13/2013,,,,,,63983,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205847Z,,,,,,,
10049342,70223-1,LTC,MAIN,,11/13/2013,,,,,,91358,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210025Z,,,,,,,
