equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049428,70270-2,LTC,MAIN,,11/13/2013,,,,,,124324,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210057Z,,,,,,,
10049343,XCS-7057-1,LTC,MAIN,,11/13/2013,,,,,,175721,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210401Z,,,,,,,
10049344,70320-1,LTC,MAIN,,11/13/2013,,,,,,148122,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210435Z,,,,,,,
10049337,70512-A,LTC,MAIN,,11/13/2013,,,,,,114258,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210507Z,,,,,,,
10049497,51439-B,LTC,MAIN,,11/13/2013,,,,,,57648,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213128Z,,,,,,,
10049426,01-8226-60990-3,LTC,MAIN,,11/13/2013,,,,,,120944,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213200Z,,,,,,,
10049545,F-66280900,LTC,MAIN,,11/13/2013,,,,,,130499,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213238Z,,,,,,,
10049553,19791-10102,LTC,MAIN,00258TC,11/13/2013,41593,,,00258TC,17,245406,UPSI,,,ROUTINE,,,,BOTTOM,0,23191,66497,1,6,304,1.0,0.0,0.0,,,9.0,,52,,13,27,0.026,40.6,,,,CLEAR,13,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-11-13,No anomalies.,1,,365,2014-11-13,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-10,539.0,,11.4,,0.006,,0.6,,,1,,,0.349,,,20131231T200211Z,,,8,2,92.3,7.3,1630
10049394,4086479,DIV,MAIN,,11/13/2013,,,,,,59373,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213456Z,,,,,,,
10049437,8803001,SEL,MAIN,,11/13/2013,,,,,,320985,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213354Z,,,,,,,
10049437,8803001,DIV,MAIN,,11/13/2013,,,,,,320985,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213420Z,,,,,,,
10049456,B-498681,SEL,MAIN,,11/13/2013,,,,,,242532,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214447Z,,,,,,,
10049456,B-498681,DIV,MAIN,,11/13/2013,,,,,,242532,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214507Z,,,,,,,
10049457,5066507,DIV,MAIN,,11/13/2013,,,,,,1202,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214540Z,,,,,,,
10049354,D-577891,XFMR,MAIN,,11/13/2013,,,,,,36901,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214612Z,,,,,,,
10049354,D-577891,LTC,MAIN,,11/13/2013,,,,,,36901,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214640Z,,,,,,,
104742,ZKS-7938-1,XFMR,MAIN,0078-10,11/13/2013,41593,,,0078-10,5,,UPSI,,,ROUTINE,,,,BOTTOM,13,1964,63105,7,17,148,3.0,15.0,1.0,,,6.5,,47,,6,22,0.03,34.9,,,,CLEAR,6,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-13,(Initial sample). No anomalies.,1,,365,41956,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,8.706,INITIAL,-23,0.0,,5.096871235,,0.058904899,,0.859598854,,,16,,,0.031,,,20131231T191621Z,,,56,25,80.59940722,7.3,1630
104742,ZKS-7938-1,LTC,MAIN,078-10A,11/13/2013,41593,,,078-10A,9,33979,UPSI,,,ROUTINE,,,,BOTTOM,49,18864,54442,27,143,1830,73.0,6.0,120.0,,,7.6,,55,,16,48,0.03,33.9,,,,PARTICLES,16,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-13,No anomalies.,1,,365,41956,No oil quality problems were detected.,,,,,,,,,,0.608333333,0.222222222,,INITIAL,-6,0.0,,5.782935297,,0.319513122,,0.884955752,,,85,,,0.346,,,20131231T192058Z,,,418,106,78.97624733,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-11,11/13/2013,41593,,,0078-11,10,,UPSI,,,ROUTINE,,,,BOTTOM,600,4358,72800,36,307,4853,15.0,101.0,2.0,,,8.3,,48,,14,40,0.086,29.1,,,,PARTICLES,14,1,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T2,30,2013-12-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,41956,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,15.808,SCREENING,-8,112.0,h2*^! ch4! c2h6*! co!,4.5,,1.722,,2.95532646,,relsaturation*,656,,,0.060,,,20131231T191809Z,,,1061,152,93.5,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,,11/13/2013,,,,,,47510,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214721Z,,,,,,,
10049466,XC57075-1,LTC,MAIN,,11/13/2013,,,,,,200940,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214753Z,,,,,,,
10049569,G1686-03,LTC,MAIN,,11/13/2013,,,,,,56778,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214826Z,,,,,,,
10049562,97053693,LTC,MAIN,,11/13/2013,,,,,,3239,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214855Z,,,,,,,
10049543,70695-A,LTC,MAIN,,11/12/2013,,,,,,117078,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201327Z,,,,,,,
10049544,70695-B,LTC,MAIN,,11/12/2013,,,,,,111406,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201405Z,,,,,,,
10049556,19770801,LTC,MAIN,,11/12/2013,,,,,,96812,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201446Z,,,,,,,
10049359,8278437,SEL,MAIN,,11/12/2013,,,,,,631174,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201535Z,,,,,,,
10049359,8278437,DIV,MAIN,,11/12/2013,,,,,,631174,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201610Z,,,,,,,
10049361,D-561921,LTC,MAIN,,11/12/2013,,,,,,2119,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203410Z,,,,,,,
10049361,D-561921,XFMR,MAIN,00077-5,11/12/2013,2013-11-15,,,00077-5,15,,UPSI,,,ROUTINE,,,,BOTTOM,13,6221,71497,91,752,3859,12.0,110.0,2.0,,,8.3,,60.0,,10,23,0.036,30.8,,,,CLEAR,10,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-11-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,5.132,SCREENING,-14,111.0,c2h6* co*!,10.9,,0.766,,1.2,,,149,,,0.087,,,20131231T190852Z,,,980,213,89.7,7.3,1630
10049362,6992970,DIV,MAIN,77-12DV,11/12/2013,2013-11-15,,,77-12DV,14,33795,UPSI,,,ROUTINE,,,,BOTTOM,17266,9303,30971,6599,868,3101,11789.0,324.0,72177.0,,,15.2,,56.0,,20,48,0.028,36.7,,,,PARTICLES,20,2.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-02-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.16333458,0.049098348,,SCREENING,-1,111.0,ch4* c2h4* c2h2*,3.8,,51.595,color*,0.8,,,23373,,,0.300,,,20131231T191352Z,,,109023,18712,88.7,7.3,1630
10049363,D-552923,LTC,MAIN,,11/12/2013,,,,,,303479,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203516Z,,,,,,,
10049365,01-8226-60990-1,LTC,MAIN,,11/12/2013,,,,,,46923,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203701Z,,,,,,,
10049338,C-06262-5-1,SEL,MAIN,751,11/12/2013,2013-11-15,,,751,10,,UPSI,,,ROUTINE,,,,BOTTOM,4,3642,72977,19,13,1578,12.0,294.0,0.0,,,7.9,,50,,14,40,0.072,28.4,,,,CLEAR,14,2.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2013-12-12,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,2,,,,,,,,,,,,,,,15.5,,SCREENING,-8,111.0,c2h6* c2h6/ch4**,4.7,,0.038,color*,2.535211268,,,7,,,0.050,,,20131231T200928Z,,,342,325,91.5,7.3,1630
10049429,70270-1,LTC,MAIN,,11/12/2013,,,,,,168918,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204740Z,,,,,,,
10049398,8278436,SEL,MAIN,081-4TC,11/12/2013,41593,,,081-4TC,16,411224,UPSI,,,ROUTINE,,,,BOTTOM,193,3418,74572,42,246,1509,13.0,61.0,71.0,,,8.0,,45,,17,37,0.076,28.9,,,,PARTICLES,17,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2013-12-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",2,,,,,,,,,,,,,,0.2,1.5,,SCREENING,-5,111.0,c2h2* c2h6/ch4**,5.119446335,,0.695495674,color*,2.629757785,,,243,,,0.046,,,20131231T194501Z,,,626,116,90.83523533,7.3,1630
10049523,8278435,DIV,MAIN,,11/12/2013,,,,,,344616,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205409Z,,,,,,,
10049523,8278435,SEL,MAIN,,11/12/2013,,,,,,344616,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205432Z,,,,,,,
10049560,90009101-02,LTC,MAIN,,11/12/2013,,,,,,152644,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210242Z,,,,,,,
10049561,90009101-01,LTC,MAIN,,11/12/2013,,,,,,142272,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210320Z,,,,,,,
10049412,D-577892,LTC,MAIN,,11/12/2013,,,,,,5476,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211439Z,,,,,,,
10049368,RFP-34653-1,LTC,MAIN,001-4TC,11/12/2013,41593,,,001-4TC,33,189873,UPSI,,,ROUTINE,,,,BOTTOM,7473,889,47403,1712,560,4949,2805.0,140.0,14772.0,,,8.1,,56.0,,29,31,0.064,29.5,,,,CLEAR,29,2.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.2,0.1,,SCREENING,6,111.0,c2h2*,3.870401762,,23.62124825,color*,2.2,,,8798,,,0.019,,,20131231T181712Z,,,27462,4657,68.69504066,7.3,1630
10049415,D-589470,LTC,MAIN,,11/12/2013,,,,,,46957,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211833Z,,,,,,,
10049416,D-589469,LTC,MAIN,,11/12/2013,,,,,,164298,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211738Z,,,,,,,
10049423,RFP-3465-2,LTC,MAIN,079-7TC,11/12/2013,41593,,,079-7TC,18,268538,UPSI,,,ROUTINE,,,,BOTTOM,3206,13205,54922,1404,1134,3618,2599,163,12254,,,9.3,,52,,18,36,0.044,29.9,,,,PARTICLES,18,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,41680,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.21209401,0.116096866,,SCREENING,-3,111,c2h2*,4.016320174,,11.1494074,color*,1.5,,,4429.425,,,0.240431885,,,20131231T193430Z,,,20760,4166,81.63702856,7.3,1630
10049351,70320-2,LTC,MAIN,,11/12/2013,,,,,,156905,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213532Z,,,,,,,
10049352,70401-A,LTC,MAIN,,11/12/2013,,,,,,101260,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213559Z,,,,,,,
104744,UGP-52371,XFMR,MAIN,139,11/12/2013,41593,,,139,19,,UPSI,,,ROUTINE,,,,BOTTOM,25,3327,69170,71,75,2689,163.0,190.0,44.0,,,7.6,,55,,7,13,0.040,33.3,,,,CLEAR,7,1.5,,0.890,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2014-02-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2014-11-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,35.853,SCREENING,-21,111.0,c2h6* c2h4* c2h2*,5.311242119,,0.18291976,,1.2,,,44,,,0.048,,,20131231T195419Z,,,568,424,82.73435439,7.3,1630
104744,UGP-52371,LTC,MAIN,000139A,11/12/2013,41593,,,000139A,19,189159,UPSI,,,ROUTINE,,,,BOTTOM,6601,8248,60112,3763,2539,6148,5597.0,280.0,20369.0,,,11.4,,51,,19,36,0.030,31.9,,,,PARTICLES,19,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.274780303,0.074408716,,SCREENING,-2,111.0,c2h2*,4.1,,19.813,color*,0.9,,,8771,,,0.137,,,20131231T195608Z,,,39149,9640,94.0,7.3,1630
10049516,9812401152,LTC,MAIN,,11/12/2013,,,,,,195705,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213922Z,,,,,,,
10049454,D-575064,LTC,MAIN,080-2TC,11/8/2013,41593,,,080-2TC,22,72685,UPSI,,,ROUTINE,,,,BOTTOM,584,15211,50798,2270,111,1472,9273.0,2422.0,8636.0,,,9.1,,60,,27,45,0.056,31.2,,,,CLEAR,27,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-08,No anomalies.,2,,,,,,,,,,,,,,1.073761,1.066960352,,SCREENING,5,107.0,,3.414893332,,4.560258935,color*,1.794871795,,,1434,,,0.299,,,20131231T194237Z,,,23296,13965,70.73396231,7.3,1630
10049455,D-574904,LTC,MAIN,,11/8/2013,,,,,,84126,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214402Z,,,,,,,
10049543,70695-A,LTC,MAIN,212TC,7/24/2013,2013-07-24,2013-08-26,,212TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,2,25737,65311,1,11,525,2.0,1.0,2.0,,,9.2,,27,,33,46,0.024,37.9,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,154.0,,7.194412984,923.2132569,0.015079683,,0.633245383,,,4,,,0.394,,,20130911T152549Z,,,19,4,88.92409174,7.3,1630
10049543,70695-A,XFMR,MAIN,212,7/24/2013,2013-07-24,2013-08-26,,212,27,,UPSI,,,ROUTINE,,,,BOTTOM,2,4861,54175,52,179,1015,11.0,90.0,0.0,,,6.0,,33,,15,20,0.02,32.1,,,,PARTICLES,,1,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.670391061,SCREENING,-7,363.0,c2h6*,10.03903142,,0.261584275,d1816_2*,0.62305296,,,34,,,0.090,,,20130911T152410Z,,,334,153,63.64836878,7.3,1630
10049544,70695-B,LTC,MAIN,228TC,7/24/2013,2013-07-24,2013-08-26,,228TC,25,,UPSI,,,ROUTINE,,,,BOTTOM,2,24200,62422,1,12,564,2.0,0.0,1.0,,,8.7,,42,,40,59,0.02,32.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154.0,,7.494622379,,0.016619274,,0.62305296,,,4,,,0.388,,,20130911T153650Z,,,18,3,85.11387529,7.3,1630
10049544,70695-B,XFMR,MAIN,228,7/24/2013,2013-07-24,2013-08-26,,228,25,,UPSI,,,ROUTINE,,,,BOTTOM,1,6051,64782,43,165,866,7.0,55.0,0.0,,,7.2,,24,,8,12,0.026,32.2,,,,PARTICLES,,1,,0.87,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.248484848,SCREENING,-18,363.0,,10.55408604,,0.194922291,d1816_2*,0.807453416,,,31,,,0.093,,,20130911T153503Z,,,271,105,76.8811001,7.3,1630
10049355,9806401093,LTC,MAIN,344TC,7/24/2013,2013-07-24,2013-08-26,,344TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,140,20389,60968,166,146,1049,854.0,78.0,2478.0,,,8.6,,25,,34,42,0.064,33.2,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,188,51,0,0,15,254,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.344632768,0.469879518,,SCREENING,9,154.0,,3.613143738,638.8120431,0.887679377,color*,1.927710843,,,377,,,0.334,,,20130911T175630Z,,,3862,1098,80.54587018,7.3,1630
10049355,9806401093,XFMR,MAIN,344,7/24/2013,2013-07-24,2013-08-26,,344,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,3898,81368,1,14,625,1.0,11.0,0.0,,,8.6,,32,,12,15,0.036,33.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,44.64285714,SCREENING,-11,363.0,,8.7,905.0220912,0.015,d1816_2*,1.068249258,,,4,,,0.048,,,20130911T175416Z,,,28,13,92.4,7.3,1630
10049556,19770801,LTC,MAIN,343TC,7/24/2013,2013-07-24,2013-08-26,,343TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,3,19754,59462,1,78,790,36.0,4.0,29.0,,,8.0,,25,,35,44,0.05,27.7,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,68,0,0,0,0,68,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,10,154.0,c2h2*,8.699099312,764.9974535,0.095051242,color*,1.805054152,,,20,,,0.332,,,20130911T175225Z,,,151,41,77.83074522,7.3,1630
10049556,19770801,XFMR,MAIN,343,7/24/2013,2013-07-24,2013-08-26,,343,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,2576,72295,0,15,278,1.0,0.0,0.0,,,7.5,,31.0,,14,18,0.030,31.6,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,36,0,0,0,0,36,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,18.533,SCREENING,-8,363.0,,12.3,843.9135712,0.015,d1816_2*,0.9,,,3,,,0.036,,,20130911T175042Z,,,16,1,81.9,7.3,1630
10049359,8278437,SEL,MAIN,80-5TC,7/24/2013,2013-07-24,2013-08-26,,80-5TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,8,6587,78530,3,105,1372,9.0,5.0,2.0,,,8.7,,38.0,,31,33,0.072,29.9,,,,PARTICLES,,2,,0.880,,,,,REVIEWED,,,,,,130,0,0,0,0,130,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,4.5,1.666666667,,SCREENING,7,363.0,,9.2,684.5876136,0.112,color*,2.4,,,27,,,0.084,,,20130911T132426Z,,,132,17,89.4,7.3,1630
10049359,8278437,XFMR,MAIN,80-5,7/24/2013,2013-07-24,2013-08-26,,80-5,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,1528,76791,4,38,1048,6.0,5.0,0.0,,,7.9,,41.0,,31,36,0.068,30.1,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,165,10,0,0,0,175,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,27.579,SCREENING,7,363.0,,9.5,655,0.042,,2.3,,relsaturation*,9,,,0.020,,,20130911T131845Z,,,55,15,85.1,7.3,1630
10049359,8278437,DIV,MAIN,80-5DIV,7/24/2013,2013-07-24,2013-08-26,,80-5DIV,33,,UPSI,,,ROUTINE,,,,BOTTOM,16,22841,65327,7,67,619,16.0,2.0,61.0,,,8.9,,47.0,,30,32,0.036,27.8,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,80,13,0,0,0,93,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.3,0.3,,SCREENING,7,154.0,,6.211517704,744.8314323,0.108025874,color*,1.3,,,33,,,0.350,,,20130911T132624Z,,,169,25,84.82025539,7.3,1630
10049360,5067767,DIV,MAIN,80-4TC,7/24/2013,2013-07-24,2013-08-26,,80-4TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,68,20691,58224,52,106,1032,201.0,21.0,438.0,,,8.1,,51.0,,35,44,0.048,30.6,,,,PARTICLES,,1.5,,0.880,,,,,REVIEWED,,,,,,47,0,0,0,0,47,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.5,0.4,,SCREENING,10,154.0,,4.478018562,811,0.365115112,,1.6,,,125,,,0.355,,,20130911T131456Z,,,886,274,77.26219742,7.3,1630
10049360,5067767,XFMR,MAIN,80-4,7/24/2013,2013-07-24,2013-08-26,,80-4,24,,UPSI,,,ROUTINE,,,,BOTTOM,11,1170,73885,4,33,793,2.0,9.0,0.0,,,7.6,,33.0,,20,31,0.074,24.1,,,,PARTICLES,,1.5,,0.880,,,,Lower radiator flange,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,24.03030303,SCREENING,-1,363.0,,6.320646269,806,0.059326655,d1816_2*,3.1,,relsaturation*,17,,,0.016,,,20130911T131248Z,,,59,15,84.46394719,7.3,1630
10049361,D-561921,LTC,MAIN,77-5DIV,7/24/2013,2013-07-24,2013-08-26,,77-5DIV,29,,UPSI,,,ROUTINE,,,,BOTTOM,657,19211,59549,387,150,3214,715.0,33.0,3531.0,,,8.7,,21.0,,41,51,0.028,37.9,,,,PARTICLES,,1.5,,0.885,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.202492212,0.085271318,,SCREENING,13,154.0,,3.8,991,2.311,,0.7,,,977,,,0.323,,,20130910T201913Z,,,5473,1135,79.6,7.3,1630
10049361,D-561921,XFMR,MAIN,77-5,7/24/2013,2013-07-24,2013-08-26,,77-5,32,,UPSI,,,ROUTINE,,,,BOTTOM,10,5089,62333,82,564,3737,11.0,92.0,1.0,,,7.2,,55.0,,22,24,0.030,28.6,,,,PARTICLES,,1.5,,0.880,,,,Sample valve,REVIEWED,,,,,,324,15,10,0,0,349,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,6.625886525,SCREENING,0,363.0,c2h6* co*!,10.7,571,0.689,,1.0,,,112,,,0.082,,,20130910T201217Z,,,760,185,71.9,7.3,1630
10049362,6992970,DIV,MAIN,77-12DV,7/24/2013,2013-07-24,2013-08-26,,77-12DV,30,,UPSI,,,ROUTINE,,,,BOTTOM,18906,12938,36287,6039,825,2672,9801.0,537.0,58023.0,,,14.6,,36.0,,42,50,0.052,29.8,,,,PARTICLES,,2.5,,0.880,,,,,REVIEWED,,,,,,48,0,0,0,0,48,LTC_DIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.2,0.1,,SCREENING,14,154.0,ch4* c2h6* c2h4* c2h2*,3.761787506,808,47.72132583,color*,1.7,,,23843,,,0.357,,,20130910T204317Z,,,94131,16377,91.82805961,7.3,1630
10049362,6992970,XFMR,MAIN,77-12,7/24/2013,2013-07-24,2013-08-26,,77-12,39,,UPSI,,,ROUTINE,,,,BOTTOM,27,26160,70157,1,52,1526,2.0,10.0,2.0,,,9.8,,43.0,,22,27,0.050,30.5,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,29.34615385,SCREENING,0,363.0,,5.716649272,937,0.100360757,,1.6,,,37,,,0.373,,,20130910T204102Z,,,94,13,93.62300937,7.3,1630
10049362,6992970,SEL,MAIN,77-12SW,7/24/2013,2013-07-24,2013-08-26,,77-12SW,35,,UPSI,,,ROUTINE,,,,BOTTOM,134,22601,66928,265,108,2200,937.0,63.0,4774.0,,,9.8,,47.0,,30,29,0.038,32.7,,,,PARTICLES,,1.5,,0.882,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_SELECTOR_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.19627147,0.237735849,,SCREENING,7,154.0,ch4* c2h4* c2h2*,3.2,900,1.080,,1.2,,,549,,,0.338,,,20130910T204450Z,,,6281,1265,86.8,7.3,1630
10049363,D-552923,LTC,MAIN,77-11DV,7/24/2013,2013-07-24,2013-08-26,,77-11DV,36,,UPSI,,,ROUTINE,,,,BOTTOM,482,24415,59791,243,33,644,834.0,56.0,4634.0,,,9.1,,28.0,,42,39,0.056,28.1,,,,PARTICLES,,3,,0.880,,,,,REVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.2,0.2,,SCREENING,14,154.0,,3.37517655,798,1.842149248,color*,2.0,,,871,,,0.408,,,20130910T203609Z,,,6282,1133,80.26257105,7.3,1630
10049363,D-552923,XFMR,MAIN,77-11,7/24/2013,2013-07-24,2013-08-26,,77-11,30,,UPSI,,,ROUTINE,,,,BOTTOM,19,5588,70826,57,634,3421,10.0,56.0,1.0,,,8.1,,20.0,,31,37,0.060,31.7,,,,CLEAR,,2.5,,0.880,,,,,REVIEWED,,,,,,732,29,21,0,0,782,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,5.396,SCREENING,7,363.0,co*!,10.5,470,0.685,d1816_2*,1.9,,relsaturation*,133,,,0.079,,,20130910T203338Z,,,777,123,82.2,7.3,1630
10049364,C-06548-5-1,LTC,MAIN,80-3TC,7/24/2013,2013-07-24,2013-08-26,,80-3TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,0,23870,64710,9,61,1459,25.0,2.0,4.0,,,9.0,,22.0,,31,29,0.024,30.2,,,,PARTICLES,,1.5,,0.880,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,6.25,0.222222222,,SCREENING,7,154.0,,10.3,991,0.063,,0.8,,,12,,,0.369,,,20130911T130314Z,,,101,36,83.9,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,80-3,7/24/2013,2013-07-24,2013-08-26,,80-3,38,,UPSI,,,ROUTINE,,,,BOTTOM,1,4163,85129,11,35,1322,5.0,37.0,0.0,,,9.1,,16.0,,29,25,0.028,33.9,,,,PARTICLES,,1.5,,0.885,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,37.771,SCREENING,6,383.0,,8.7,769,0.037,d1816_2*,0.8,,,7,,,0.049,,,20130911T130125Z,,,89,53,93.1,7.3,1630
10049365,01-8226-60990-1,LTC,MAIN,14-1TC,7/24/2013,2013-07-24,2013-08-26,,14-1TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,2,24999,66365,1,35,630,8.0,1.0,1.0,,,9.2,,25.0,,28,23,0.024,29.7,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,44,0,0,0,0,44,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,154.0,,9.405472874,819,0.037494271,,0.8,,,9,,,0.377,,,20130910T164856Z,,,48,10,85.26840391,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,14-1,7/24/2013,2013-07-24,2013-08-26,,14-1,36,,UPSI,,,ROUTINE,,,,BOTTOM,30,3456,87180,16,205,4194,10.0,8.0,0.0,,,9.5,,44,,21,20,0.024,31.7,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,108,14,0,0,0,122,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,20.459,SCREENING,0,383.0,,8.012324634,707.5932127,0.230100174,,0.757097792,,,67,,,0.040,,,20130910T164638Z,,,269,34,96.09285967,7.3,1630
10049366,C-04371-5-4,LTC,MAIN,10-1TC,7/24/2013,2013-07-24,2013-08-26,,10-1TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,0,23000,62381,4,105,1994,11.0,1.0,3.0,,,8.7,,30,,26,32,0.024,27.8,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,3.7,0.3,,SCREENING,4,154.0,,11.78655399,1015.930712,0.104164863,color*,0.863309353,,,19,,,0.369,,,20130910T162835Z,,,124,16,83.15292339,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,42644,7/24/2013,2013-07-24,2013-08-26,,42644,26,,UPSI,,,ROUTINE,,,,BOTTOM,0,5167,83284,1,11,654,2.0,15.0,0.0,,,8.9,,40,,21,30,0.04,36.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,59.45454545,SCREENING,0,383.0,,9.734720775,937.0145939,0.010307115,,1.108033241,,relsaturation*,2,,,0.062,,,20130910T162553Z,,,29,18,96.56459968,7.3,1630
10049367,C-04969-5-3,LTC,MAIN,9-1TC,7/24/2013,2013-07-24,2013-08-26,,9-1TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,6,24098,74983,89,101,2125,552.0,70.0,103.0,,,10.2,,53,,39,45,0.03,29.4,,,,PARTICLES,,2,,0.882,,,,,REVIEWED,,,,,,24,0,0,0,0,24,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,5.4,0.8,,SCREENING,12,154.0,,5.113894607,894.2253595,0.169681915,color*,1.020408163,,,41,,,0.321,,,20130910T162325Z,,,921,711,97.04475468,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,42614,7/24/2013,2013-07-24,2013-08-26,,42614,27,,UPSI,,,,,,,,1,6312,83920,1,20,213,0.0,0.0,0.0,,,9.0,,36,,23,31,0.072,27.3,,,,PARTICLES,,3,,0.877,,,,,REVIEWED,,,,,,28,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,10.65,SCREENING,1,383.0,,10.07403701,875.0977053,0.018845631,,2.637362637,,relsaturation*,5,,,0.075,,,20130910T161217Z,,,22,1,97.48619585,7.3,1630
10049409,C-04969-5-2,XFMR,Main,747,7/24/2013,2013-07-24,2013-08-26,,747,35,,UPSI,,,ROUTINE,,,,BOTTOM,0,7509,93177,2,54,1068,0.0,0.0,0.0,,,10.2,22,,,13,13,0.014,43.6,,,,CLEAR,,0.5,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.77777778,SCREENING,-10,363.0,,12.29996161,,0.041288629,d1816_1*,0.321100917,,,10,,,0.081,,,20130911T185028Z,,,56,2,104.8892232,7.3,1630
10049409,C-04969-5-2,LTC,MAIN,747TC,7/24/2013,2013-07-24,2013-08-26,,747TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,2,27290,65802,2,8,673,5.0,1.0,0.0,,,9.4,11,,,24,29,0.016,41.8,,,,CLEAR,,1,,0.882,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,154.0,,6.56255087,937.0145939,0.012432635,,0.38277512,,,4,,,0.415,,,20130911T185212Z,,,18,8,88.9752736,7.3,1630
10049335,A5513,LTC,MAIN,132TC,7/24/2013,2013-07-24,2013-08-26,,132TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,99,20014,56166,141,276,1982,594.0,54.0,1801.0,,,8.1,,35,,31,44,0.026,30.6,,,,CLEAR,,2,,0.87,,,,,REVIEWED,,,,,,45,0,0,0,0,45,LTC_RESISTIVE_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.329816768,0.382978723,,SCREENING,7,154.0,,4.290930288,816.2249961,0.861178306,color*,0.849673203,,,302,,,0.356,,,20130911T144422Z,,,2965,789,75.97011734,7.3,1630
10049335,A5513,XFMR,MAIN,132,7/24/2013,2013-07-24,2013-08-26,,132,27,,UPSI,,,ROUTINE,,,,BOTTOM,1,3991,92114,2,16,435,1.0,31.0,0.0,,,9.7,,28.0,,12,16,0.024,30.4,,,,CLEAR,,1,,0.880,,,,Oil pump,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.188,SCREENING,-11,363.0,,8.1,1066.2425,0.016,d1816_2*,0.8,,,4,,,0.043,,,20130911T144225Z,,,51,34,105.2,7.3,1630
10049336,70292-2,LTC,MAIN,78-5TC,7/24/2013,2013-07-24,2013-08-26,,78-5TC,28,,UPSI,,,ROUTINE,,,,BOTTOM,1,25535,65068,1,16,568,15.0,3.0,4.0,,,9.1,,43.0,,36,47,0.026,37.1,,,,CLEAR,,1.5,,0.870,,,,,REVIEWED,,,,,,28,0,0,0,0,28,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,154.0,,7.9,875.0977053,0.019,,0.7,,,4,,,0.392,,,20130910T210446Z,,,40,19,87.8,7.3,1630
10049336,70292-2,XFMR,MAIN,78-5,7/24/2013,2013-07-24,2013-08-26,,78-5,28,,UPSI,,,ROUTINE,,,,BOTTOM,3,6460,74797,14,662,3069,42.0,3.0,0.0,,,8.5,,27.0,,19,25,0.026,34.4,,,,CLEAR,,2,,0.870,,,,,REVIEWED,,,,,,23,0,0,0,0,23,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.636,SCREENING,-2,363.0,co*!,11.9,899.5063326,0.623,d1816_2*,0.8,,,123,,,0.086,,,20130910T210146Z,,,724,59,87.8,7.3,1630
10049370,6533114,DIV,MAIN,26-1DIV,7/24/2013,2013-07-24,2013-08-26,,26-1DIV,50,,UPSI,,,ROUTINE,,,,BOTTOM,850,22752,62074,524,106,1931,1828.0,149.0,5457.0,,,9.6,,45.0,,38,21,0.030,33.6,,,,PARTICLES,,2,,0.884,,,,,REVIEWED,,,,,,37,0,0,0,0,37,LTC_DIVERTER_A,2,T2,90,2013-10-22,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.334982591,0.284351145,,SCREENING,12,154.0,c2h4* c2h4/c2h2*,3.5,840.5137931,3.025,color*,0.9,,,1333,,,0.367,,,20130910T175531Z,,,8914,2501,79.0,7.3,1630
10049370,6533114,XFMR,MAIN,26-1,7/24/2013,2013-07-24,2013-08-26,,26-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,5,4976,85285,6,44,2354,8,10,2,,,9.3,,38,,17,14,0.052,30.3,,,,CLEAR,,2,,0.882,,,,Leak at pump valve,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,53.5,SCREENING,-5,363,,8.068008206,847.4091302,0.049475058,,1.716171617,,,13.2,,,0.058345547,,,20130910T175334Z,,,75,24,93.08503356,7.3,1630
10049370,6533114,SEL,MAIN,26-1SW,7/24/2013,2013-07-24,2013-08-26,,26-1SW,50,,UPSI,,,ROUTINE,,,,BOTTOM,9,16574,75080,24,136,2555,192,18,592,,,9.5,,25,,35,19,0.026,33.8,,,,CLOUDY,,1.5,,0.884,,,,,REVIEWED,,,,,,34,0,0,0,0,34,LTC_SELECTOR_A,2,,90,41569,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.324324324,0.75,,SCREENING,10,154,c2h2* c2h6/ch4*,4.51941938,851.0060237,0.242423641,,0.769230769,,,83.72,,,0.220751199,,,20130910T175747Z,,,971,234,86.41076329,7.3,1630
10049371,6533113,DIV,MAIN,7-1DIV,7/24/2013,2013-07-24,2013-08-26,,7-1DIV,40,,UPSI,,,ROUTINE,,,,BOTTOM,1463,23602,59712,786,74,739,1738.0,92.0,10111.0,,,9.8,,27.0,,48,39,0.030,28.3,,,,CLEAR,,1.5,,0.888,,,,Tap changer,REVIEWED,,,,,,22,0,0,0,0,22,LTC_DIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.171891999,0.117048346,,SCREENING,17,154.0,ch4* c2h4* c2h2*,3.5,905.0220912,4.929,,1.1,,,2311,,,0.395,,,20130910T154724Z,,,14264,2616,81.1,7.3,1630
10049371,6533113,XFMR,MAIN,42552,7/24/2013,2013-07-24,2013-08-26,,42552,30,,UPSI,,,ROUTINE,,,,BOTTOM,9,4807,91706,11,85,9991,15.0,5.0,7.0,,,10.7,,22.0,,24,29,0.024,35.0,,,,CLEAR,,1,,0.882,,,,Tap changer,REVIEWED,,,,,,100,0,0,0,0,100,TRN_IEEE_INC_69KV,2,DT,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,,,,117.541,SCREENING,2,363.0,c2h2*,8.2,717.1428571,0.086,d1816_2*,0.7,,,25,,,0.052,,,20130910T154202Z,,,132,31,104.8,7.3,1630
10049371,6533113,SEL,MAIN,7-1SW,7/24/2013,2013-07-24,2013-08-26,,7-1SW,40,,UPSI,,,ROUTINE,,,,BOTTOM,3,20738,75182,2,20,796,7.0,1.0,12.0,,,9.7,,55.0,,36,29,0.026,26.9,,,,PARTICLES,,1.5,,0.888,,,,Tap changer,REVIEWED,,,,,,19,0,0,0,0,19,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.583333333,0.5,,INITIAL,11,0.0,,6.9,923.2132569,0.025,,1.0,,,8,,,0.276,,,20130910T155642Z,,,45,10,91.7,7.3,1630
10049372,930993,LTC,MAIN,11-ATC,7/24/2013,2013-07-24,2013-08-26,,11-ATC,30,,UPSI,,,ROUTINE,,,,BOTTOM,4341,2403,26407,32197,215,2031,187367,36754,6347,,,29.8,,36,,48,57,0.024,27.9,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,28,0,0,0,0,28,LTC_NONDIVERTER_A,1,,365,41844,No anomalies.,2,,,,,,,,,,,,,,29.52056089,1.141534926,,SCREENING,17,154,,3.471102581,875.0977053,50.35368162,color*,0.860215054,,,7697.965,,,0.090998599,,,20130910T163425Z,Inspection on 10-24-2013 found burnt reversing switch stationary contacts.  D.D. 10-28-2013,,267221,256318,61.8345448,7.3,1630
10049372,930993,XFMR,MAIN,11-A,7/24/2013,2013-07-24,2013-08-26,,11-A,40,,UPSI,,,,,,,BOTTOM,1,5169,82379,1,17,359,4,3,0,,,8.8,,37,,14,,0.04,30.1,,,,CLEAR,,1,,0.88,,,,Tap changer,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,21.11764706,SCREENING,-8,363,,,875.0977053,,,1.328903654,,,4.12,,,0.062746574,,,20130910T163022Z,,,26,8,,7.3,1630
10049373,D-589468,LTC,MAIN,12-ATC,7/24/2013,2013-07-24,2013-08-26,,12-ATC,,,UPSI,,,ROUTINE,,,,BOTTOM,553,21186,57063,296,87,765,1183.0,95.0,5213.0,,,8.6,,26.0,,32,,0.044,28.1,,,,CLEAR,,2.5,,0.880,,,,,REVIEWED,,,,,,78,0,0,0,0,78,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.226932668,0.320945946,,SCREENING,8,154.0,,,747.9729707,,color*,1.6,,,1003,,,0.371,,,20130910T163903Z,,,7427,1574,,7.3,1630
10049373,D-589468,XFMR,MAIN,12-A,7/24/2013,2013-07-24,2013-08-26,,12-A,31,,UPSI,,,ROUTINE,,,,BOTTOM,12,6832,94174,24,84,1178,2.0,47.0,0.0,,,10.2,,49.0,,14,,0.018,33.3,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.024,SCREENING,-8,363.0,,,923,,,0.5,,,27,,,0.073,,,20130910T163641Z,,,169,73,,7.3,1630
10049374,C-179420,LTC,MAIN,79-3TC,7/24/2013,2013-07-24,2013-08-26,,79-3TC,40,,UPSI,,,ROUTINE,,,,BOTTOM,23,21863,59717,16,84,925,91.0,10.0,314.0,,,8.3,,36.0,,35,28,0.036,31.4,,,,PARTICLES,,2,,0.880,,,,,REVIEWED,,,,,,67,0,0,0,0,67,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.289808917,0.625,,SCREENING,10,154.0,,4.7,766.8357707,0.197,color*,1.1,,,65,,,0.366,,,20130911T121757Z,,,538,117,76.2,7.3,1630
10049374,C-179420,XFMR,MAIN,79-3,7/24/2013,2013-07-24,2013-08-26,,79-3,40,,UPSI,,,ROUTINE,,,,BOTTOM,4,3549,88470,11,126,4398,21.0,10.0,0.0,,,9.7,,31.0,,25,20,0.076,33.3,,,,CLEAR,,2.5,,0.880,,,,,REVIEWED,,,,,,45,17,0,0,0,62,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,34.905,SCREENING,3,363.0,,10.1,816.2249961,0.115,d1816_2*,2.3,,,27,,,0.040,,,20130911T121514Z,,,172,42,95.9,7.3,1630
10049522,6530050,DIV,MAIN,79-4TC,7/24/2013,2013-07-24,2013-08-26,,79-4TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,97,23570,62084,42,60,1092,155.0,9.0,740.0,,,8.8,,32.0,,52,49,0.046,27.9,,,,PARTICLES,,1.5,,0.880,,,,,REVIEWED,,,,,,43,0,0,0,0,43,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.209459459,0.214285714,,SCREENING,19,154.0,,3.8,821.8661555,0.392,,1.6,,,169,,,0.380,,,20130911T122150Z,,,1103,206,81.1,7.3,1630
10049522,6530050,XFMR,MAIN,79-4,7/24/2013,2013-07-24,2013-08-26,,79-4,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample-Transformer being pumped,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20130911T121927Z,,,,,,,
107542,E40220712,XFMR,MAIN,794,7/24/2013,2013-07-24,2013-08-26,,794,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,4328,86337,1,30,310,0.0,0.0,0.0,,,9.1,,34.0,,7,8,0.016,43.4,,,,CLEAR,,0.5,,0.870,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.333,SCREENING,-21,279.0,,10.7,,0.027,d1816_2*,0.4,,,6,,,0.050,,,20130911T193621Z,,,32,1,97.6,7.3,1630
107542,E40220712,LTC,MAIN,795,7/24/2013,2013-07-24,2013-08-26,,795,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,23410,59469,1,18,580,3.0,0.0,0.0,,,8.3,,25.0,,13,16,0.012,38.9,,,,CLEAR,,0.5,,0.880,,,,,REVIEWED,,,,,,21,0,0,12,0,33,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-10,154.0,,8.4,910.7944872,0.023,,0.3,,,5,,,0.394,,,20130911T193810Z,,,24,4,80.0,7.3,1630
107541,E40210612,XFMR,Main,792,7/24/2013,2013-07-24,2013-08-26,,792,32,,UPSI,,,ROUTINE,,,,BOTTOM,1,6637,85681,1,19,294,0.0,0.0,0.0,,,9.3,,22,,9,10,0.02,40,,,,CLEAR,,0.5,,0.869,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.474,SCREENING,-16,279.0,,10.02055921,,0.017733344,d1816_2*,0.5,,,4,,,0.077,,,20130911T193242Z,,,21,1,97.44185603,7.3,1630
107541,E40210612,LTC,MAIN,792A,7/24/2013,2013-07-24,2013-08-26,,792A,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,22895,59060,1,18,569,3.0,0.0,0.0,,,8.3,,30,,14,16,0.014,40.1,,,,PARTICLES,,0.5,,0.880,,,,,REVIEWED,,,,,,19,0,0,26,0,45,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-8,154.0,,8.4,923.2132569,0.024,,0.3,,,5,,,0.388,,,20130911T193436Z,,,24,4,78.6,7.3,1630
10049512,A6981T,LTC,MAIN,79-12TC,7/24/2013,2013-07-24,2013-08-26,,79-12TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,119,25398,64620,97,69,1350,9615.0,72.0,1262.0,,,9.4,,56,,41,58,0.024,31.1,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,103,0,0,0,0,103,LTC_RESISTIVE_A,3,T3,30,2013-08-23,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,2,,,,,,,,,,,,,,7.6,0.7,,SCREENING,13,154.0,c2h4* c2h6/ch4* c2h4/c2h2**,3.1,713.4750787,1.161,color*,0.77170418,,,377,,,0.393,,,20130911T125115Z,,,11234,9784,89.0,7.3,1630
10049512,A6981T,XFMR,MAIN,79-12,7/24/2013,2013-07-24,2013-08-26,,79-12,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,3250,89148,11,33,678,4.0,12.0,0.0,,,9.3,,22,,18,20,0.024,33.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.54545455,SCREENING,-3,383.0,,10.3,,0.030,d1816_2*,0.707964602,,,6,,,0.036,,,20130911T124857Z,,,60,27,99.2,7.3,1630
10049550,19790-10101,LTC,MAIN,252-TC,7/24/2013,2013-07-24,2013-08-26,,252-TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,2,25895,67326,1,15,1636,21.0,3.0,64.0,,,9.5,,23,,54,57,0.028,33.4,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,20,154.0,c2h2*,4.7,923.2132569,0.027,,0.838323353,,,10,,,0.385,,,20130911T154436Z,,,106,25,88.9,7.3,1630
10049550,19790-10101,XFMR,MAIN,252,7/24/2013,2013-07-24,2013-08-26,,252,32,,UPSI,,,ROUTINE,,,,BOTTOM,1,7067,78263,1,59,1458,1.0,1.0,0.0,,,8.7,,38,,7,8,0.022,33.1,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,24.71186441,SCREENING,-21,383.0,,11.4,,0.055,d1816_2*,0.664652568,,,12,,,0.090,,,20130911T154251Z,,,63,3,89.8,7.3,1630
10049338,C-06262-5-1,SEL,MAIN,751,7/24/2013,2013-07-24,2013-08-26,,751,37,,UPSI,,,ROUTINE,,,,BOTTOM,1,4517,85756,19,10,1652,10.0,278.0,0.0,,,9.2,,24,,28,25,0.06,23.9,,,,CLEAR,,2.5,,0.888,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_SELECTOR_A,3,T,30,2013-08-23,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,14.63157895,,SCREENING,5,154.0,c2h6* c2h6/ch4**,4.2,889.1599975,0.031,ift* color*,2.510460251,,,3,,,0.053,,,20130911T190146Z,,,318,307,94.4,7.3,1630
10049338,C-06262-5-1,DIV,MAIN,79-5TC,7/24/2013,2013-07-24,2013-08-26,,79-5TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,5,24382,65675,1,33,667,1.0,0.0,0.0,,,9.1,,38,,43,58,0.08,27.5,,,,CLEAR,,2.5,,0.882,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,15,154.0,,7.9,858.5285776,0.042,color*,2.909090909,,,11,,,0.371,,,20130911T122711Z,,,40,2,88.2,7.3,1630
10049429,70270-1,LTC,MAIN,T12TC,7/24/2013,2013-07-24,2013-08-26,,T12TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,270,2720,60492,17,345,4127,15.0,13.0,0.0,,,6.8,,27,,82,102,0.232,16.4,,,,PARTICLES,,3,,0.886,,,,,REVIEWED,,,,,,113,0,0,0,7,120,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,29,154.0,,5.3,701.9775876,1.140,ift* color*,14.14634146,,,332,,,0.045,,,20130909T205554Z,,,660,45,69.7,7.3,1630
