equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049429,70270-1,XFMR,MAIN,T12,7/24/2013,2013-07-24,2013-08-26,,T12,30,,UPSI,,,ROUTINE,,,,FRONT,2,2013,81377,7,17,1836,2.0,48.0,0.0,,,8.5,,40,,21,25,0.048,29,,,,CLEAR,,3,,0.888,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,108,SCREENING,0,363.0,,6.8,952.5453546,0.024,d1816_2*,1.655172414,,,5,,,0.025,,,20130909T205255Z,,,76,57,90.9,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,79-5,7/24/2013,41479,41512,,79-5,27,,UPSI,,,ROUTINE,,,,BOTTOM,3,6147,90968,22,16,1453,10,265,0,,,9.9,,24,,23,31,0.038,31.9,,,,CLEAR,,2,,0.89,,,,,REVIEWED,,,,,,36,0,0,0,0,36,TRN_IEEE_INC_69_288KV,2,T2,90,41569,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,90.8125,SCREENING,1,363,c2h6*,4.795101689,843.9135712,0.034518552,d1816_2*,1.191222571,,relsaturation*,6.03,,,0.067573213,,,20130911T122509Z,,,316,297,105.3836815,7.3,1630
10049376,70322-1,LTC,MAIN,3-1TC,7/24/2013,2013-07-24,41512,,3-1TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,2,26307,70371,2,37,875,3.0,0.0,1.0,,,9.8,,38.0,,37,31,0.036,27.6,,,,CLEAR,,1.5,,0.884,,,,,REVIEWED,,,,,,69,0,0,0,0,69,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,154.0,,9.8,763.1859741,0.037,,1.3,,,9,,,0.374,,,20130910T150242Z,,,45,5,90.3,7.3,1630
10049376,70322-1,XFMR,MAIN,42430,7/24/2013,2013-07-24,41512,,42430,33,,UPSI,,,ROUTINE,,,,BOTTOM,18,4617,58982,46,154,902,4.0,81.0,0.0,,,6.5,,30.0,,27,29,0.038,27.0,,,,PARTICLES,,2,,0.878,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.857,SCREENING,5,363.0,c2h6* co!,7.917595218,1030.545718,0.255958814,d1816_2*,1.4,,water*,46,,,0.078,,,20130910T145955Z,,,303,131,67.04685227,7.3,1630
10049384,3153112,XFMR,MAIN,79-2,7/24/2013,41479,41512,,79-2,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,3043,77883,10,30,657,36,29,0,,,8.2,,36,,14,19,0.048,31.1,,,,CLEAR,,2,,0.88,,,,BV,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,21.9,SCREENING,-8,363,,8.235816444,944.5371478,0.034184462,,1.54340836,,,5.94,,,0.039071428,,,20130911T121256Z,,,105,75,88.81989788,7.3,1630
10049385,3153111,XFMR,MAIN,118,7/24/2013,41479,41512,,118,27,,UPSI,,,ROUTINE,,,,BOTTOM,2,2525,80173,4,61,1643,20,3,0,,,8.4,,47,,18,24,0.032,28.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.93442623,SCREENING,-3,363,,9.906949786,879.6103531,0.061045041,,1.122807018,,,13.28,,,0.031494393,,,20130911T143446Z,,,90,27,91.17855232,7.3,1630
10049386,P-660338,XFMR,MAIN,79-1,7/24/2013,41479,41512,,79-1,27,,UPSI,,,ROUTINE,,,,BOTTOM,10,10378,58454,13,518,5737,33,4,0,,,7.5,,31,,16,22,0.032,32.7,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,221,0,0,0,0,221,TRN_IEEE_INC_69KV,3,T3,30,41509,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H4) Thermal fault (above 700 C). Possible degradation of cellulose. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,11.07528958,SCREENING,-6,363,c2h4! co*! co2/co*,11.15781767,618.7450647,0.6128547,d1816_2*,0.978593272,,,103.735,,,0.177541315,,,20130911T121042Z,,,578,50,72.49963832,7.3,1630
10049379,D-573963,LTC,MAIN,76-2TC,7/24/2013,2013-07-24,2013-08-26,,76-2TC,47,,UPSI,,,ROUTINE,,,,BOTTOM,780,8183,66090,352,237,2389,1422.0,105.0,6869.0,,,8.6,,27.0,,60,37,0.096,18.4,,,,CLEAR,,3,,0.886,,,,,REVIEWED,,,,,,136,14,0,0,0,150,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.207017033,0.298295455,,SCREENING,22,154.0,,3.5,679,3.259,ift* color*,5.2,,,1394,,,0.124,,,20130910T192458Z,,,9765,1879,75.3,7.3,1630
10049379,D-573963,XFMR,MAIN,76-2,7/24/2013,2013-07-24,2013-08-26,,76-2,36,,UPSI,,,ROUTINE,,,,BOTTOM,73,8916,63725,7,328,2132,2.0,3.0,0.0,,,7.5,,22.0,,23,22,0.030,27.7,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.5,SCREENING,1,363.0,,7.3,847,0.529,d1816_2*,1.1,,,132,,,0.140,,,20130910T192101Z,,,413,12,74.2,7.3,1630
10049391,6537375,DIV,MAIN,75-2DIV,7/24/2013,2013-07-24,2013-08-26,,75-2DIV,39,,UPSI,,,ROUTINE,,,,BOTTOM,3033,21309,75349,656,410,1499,1038.0,70.0,5082.0,,,10.8,,33.0,,50,42,0.038,26.5,,,,PARTICLES,,1.5,,0.886,,,,,REVIEWED,,,,,,45,11,0,0,0,56,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.204250295,0.106707317,,SCREENING,18,110.0,,3.9,816,6.484,,1.4,,,3529,,,0.283,,,20130910T190039Z,,,10289,1764,99.0,7.3,1630
10049391,6537375,XFMR,MAIN,75-2,7/24/2013,2013-07-24,2013-08-26,,75-2,36,,UPSI,,,ROUTINE,,,,BOTTOM,3,4346,84793,14,62,775,10.0,56.0,2.0,,,9.0,,22.0,,25,23,0.046,26.2,,,,CLEAR,,1.5,,0.880,,,,Rad flange,REVIEWED,,,,,,87,12,0,0,0,99,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,12.500,SCREENING,3,110.0,,8.6,734,0.066,d1816_2*,1.8,,,14,,,0.051,,,20130910T185545Z,,,147,80,93.6,7.3,1630
10049391,6537375,SEL,MAIN,75-2SW,7/24/2013,2013-07-24,2013-08-26,,75-2SW,42,,UPSI,,,ROUTINE,,,,BOTTOM,3410,16494,58955,690,435,1538,1087.0,73.0,5363.0,,,8.8,,49.0,,57,42,0.034,28.5,,,,CLEAR,,1.5,,0.886,,,,,REVIEWED,,,,,,56,12,0,0,0,68,LTC_SELECTOR_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.202685064,0.105797101,,SCREENING,21,110.0,ch4* c2h4* c2h2*,3.9,789,8.948,,1.2,,,3934,,,0.280,,,20130910T185824Z,,,11058,1850,78.7,7.3,1630
10049392,01-8226-60990-2,LTC,MAIN,8-1TC,7/24/2013,2013-07-24,2013-08-26,,8-1TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,1,23208,61366,1,17,565,1.0,0.0,0.0,,,8.5,,46.0,,35,33,0.038,26.6,,,,PARTICLES,,1.5,,0.884,,,,Sample handle missing,REVIEWED,,,,,,68,6,0,0,0,74,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,10,154.0,,9.7,764.9974535,0.020,,1.4,,,4,,,0.378,,,20130910T160555Z,,,20,2,79.8,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,42583,7/24/2013,2013-07-24,2013-08-26,,42583,32,,UPSI,,,ROUTINE,,,,BOTTOM,5,2087,81833,11,29,949,2.0,25.0,0.0,,,8.5,,37.0,,30,33,0.022,29.0,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,103,0,0,36,0,139,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,32.724,SCREENING,7,363.0,co!,7.1,713.4750787,0.040,,0.8,,relsaturation*,10,,,0.026,,,20130910T160154Z,,,72,38,90.6,7.3,1630
10049510,9307401979,LTC,MAIN,81-8TC,7/24/2013,2013-07-24,2013-08-26,,81-8TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,1,22431,62409,2,42,520,10,1,17,,,8.5,,21,,42,46,0.038,33.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_NONDIVERTER_A,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.588235294,0.5,,SCREENING,14,154,,9.19368297,929.9221414,0.046854796,,1.134328358,,,10.07,,,0.359419315,,,20130911T135433Z,,,73,13,81.66152716,7.3,1630
10049510,9307401979,XFMR,MAIN,81-8,7/24/2013,2013-07-24,2013-08-26,,81-8,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,2713,80737,5,10,1028,11.0,13.0,5.0,,,8.5,,42.0,,11,13,0.028,30.5,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,2,DT,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,102.8,SCREENING,-13,363.0,c2h2*,5.7,871,0.018,,0.9,,,5,,,0.034,,,20130911T135256Z,,,47,29,90.6,7.3,1630
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV,7/24/2013,2013-07-24,2013-08-26,,22-1DIV,31,,UPSI,,,ROUTINE,,,,BOTTOM,40,25468,63475,10,34,677,58.0,9.0,53.0,,,9.0,,34.0,,45,52,0.030,31.1,,,,PARTICLES,,1.5,,0.885,,,,,REVIEWED,,,,,,172,9,0,0,0,181,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,1.094339623,0.9,,INITIAL,16,0.0,,4.6,650,0.134,,1.0,,,51,,,0.401,,,20130910T174232Z,,,204,77,85.1,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,22-1,7/24/2013,2013-07-24,2013-08-26,,22-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,20286,63197,1,23,455,2.0,0.0,0.0,,,8.4,,44.0,,20,24,0.030,31.2,,,,PARTICLES,,1.5,,0.880,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,1,,365,2014-07-24,(Initial sample). No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.7826087,INITIAL,-1,0.0,,10.1,970,0.025,,1.0,,,5,,,0.321,,,20130910T174006Z,,,27,3,81.9,7.3,1630
10049439,1-0140-25883-1,SEL,MAIN,22-1SW,7/24/2013,2013-07-24,2013-08-26,,22-1SW,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,22326,73051,2,11,418,20.0,2.0,32.0,,,9.6,,23.0,,27,31,0.040,30.4,,,,PARTICLES,,1.5,,0.886,,,,,REVIEWED,,,,,,47,0,0,0,0,47,LTC_SELECTOR_A,2,T2,90,2013-10-22,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.625,1,,SCREENING,5,154.0,c2h2* c2h6/ch4* c2h4/c2h2*,5.4,811,0.015,,1.3,,,5,,,0.306,,,20130910T174434Z,,,67,24,93.5,7.3,1630
10049440,D-573965,XFMR,MAIN,23-1,7/24/2013,41479,41512,,23-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,17,5079,81259,19,128,2842,3.0,11.0,0.0,,,8.9,,20.0,,24,29,0.024,35.3,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,47,0,0,0,0,47,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.203125,SCREENING,2,363.0,,8.1,810.8291834,0.151,d1816_2*,0.7,,,40,,,0.063,,,20130910T174647Z,,,178,33,92.9,7.3,1630
10049440,D-573965,LTC,MAIN,23-1TC,7/24/2013,41479,41512,,23-1TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,649,25264,65040,379,110,1115,1381.0,101.0,5355.0,,,9.9,,38,,41,34,0.072,29,,,,PARTICLES,,3.5,,0.881,,,,,REVIEWED,,,,,,110,20,0,0,0,130,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.3,0.3,,SCREENING,13,154.0,,3.478323131,705.3163757,2.303697365,color*,2.482758621,,,1118,,,0.388,,,20130910T174946Z,,,7975,1861,86.02774998,7.3,1630
10049440,D-573965,OLTC REACTOR,MAIN,23-1DIV,7/24/2013,41479,41512,,23-1DIV,34,,UPSI,,,ROUTINE,,,,BOTTOM,18,7343,88874,19,136,2763,3.0,11.0,0.0,,,9.9,,44,,24,24,0.02,36,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,48,0,0,0,0,48,TRN_IEEE_INC_69KV,1,,365,2014-07-24,(Initial sample). No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.31617647,INITIAL,2,0.0,,8.129928029,808.2167893,0.14520985,,0.555555556,,,43,,,0.083,,,20130910T174849Z,,,187,33,100.8595755,7.3,1630
10049517,C-01590-5-2,DIV,MAIN,238TC,7/24/2013,41479,41512,,238TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,10870,8166,63507,4964,1497,4024,6632.0,430.0,23966.0,,,12.4,,38,,46,49,0.03,31.9,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,136,32,0,0,0,168,LTC_DIVERTER_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.3,0.1,,SCREENING,16,154.0,ch4* c2h4* c2h2*,3.922734694,678.9888833,25.34812503,color*,0.940438871,,,13156,,,0.129,,,20130911T154059Z,,,48359,12026,99.44881957,7.3,1630
10049517,C-01590-5-2,DIV,MAIN,757,7/24/2013,41479,41512,,757,30,,UPSI,,,ROUTINE,,,,BOTTOM,9931,8457,60856,4726,1401,3877,6399.0,422.0,22859.0,,,11.9,,25,,44,53,0.036,32.3,,,,CLEAR,,2.5,,0.886,,,,,UNREVIEWED,,,,,,111,25,0,0,0,136,LTC_DIVERTER_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.3,0.1,,SCREENING,15,154.0,ch4* c2h4* c2h2*,3.926155125,704.1934346,24.54400272,color*,1.114551084,,,12108,,331.8956607,0.139,,,20130911T193053Z,,,45738,11547,95.99632147,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,238,7/24/2013,41479,41512,,238,28,,UPSI,,,ROUTINE,,,,BOTTOM,4,4831,81901,3,12,1853,7.0,3.0,0.0,,,8.9,,27,,27,35,0.026,32.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,64,17,0,0,0,81,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,154.4166667,SCREENING,5,363.0,,6.1,772.5200074,0.020,d1816_2*,0.790273556,,relsaturation*,6,,,0.059,,,20130911T153852Z,,,29,13,94.1,7.3,1630
10049398,8278436,DIV,MAIN,81-4DIV,7/24/2013,41479,41512,,81-4DIV,32,,UPSI,,,ROUTINE,,,,BOTTOM,110,18567,60592,14,99,877,35.0,3.0,184.0,,,8.0,,20,,42,46,0.056,30.1,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,34,0,0,0,0,34,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.2,0.2,,SCREENING,14,154.0,,4.650966941,851.0060237,0.394276534,color*,1.860465116,,,143,,,0.306,,,20130911T134438Z,,,445,52,77.65036644,7.3,1630
10049398,8278436,XFMR,MAIN,81-4,7/24/2013,41479,41512,,81-4,27,,UPSI,,,ROUTINE,,,,BOTTOM,22,952,68111,24,147,1590,6.0,45.0,1.0,,,7.1,,37,,25,34,0.094,31.4,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,10.81632653,SCREENING,3,363.0,,7.697092763,813.4977624,0.220859015,,2.993630573,,relsaturation*,49,,,0.014,,,20130911T133852Z,,,245,75,76.87679612,7.3,1630
10049398,8278436,SEL,MAIN,81-4TC,7/24/2013,41479,41512,,81-4TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,171,4257,80932,30,230,1340,9.0,46.0,54.0,,,8.7,,51,,24,29,0.092,25.9,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,41,0,0,0,0,41,LTC_SELECTOR_A,3,,30,2013-08-23,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.2,1.5,,SCREENING,2,154.0,c2h2* c2h6/ch4**,5.241885814,827.7760409,0.564814542,,3.552123552,,,217,,,0.053,,,20130911T134056Z,,,540,85,92.2472137,7.3,1630
10049523,8278435,DIV,MAIN,81-1DIV,7/24/2013,2013-07-24,41512,,81-1DIV,32,,UPSI,,,ROUTINE,,,,BOTTOM,29,20300,54359,10,56,484,24.0,2.0,124.0,,,7.5,,33.0,,33,36,0.036,30.5,,,,CLEAR,,2.5,,0.880,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.2,0.2,,SCREENING,9,154.0,,5.0,889.1599975,0.160,color*,1.2,,,49,,,0.373,,,20130911T133236Z,,,245,36,71.7,7.3,1630
10049523,8278435,XFMR,MAIN,81-1,7/24/2013,41479,41512,,81-1,28,,UPSI,,,ROUTINE,,,,BOTTOM,6,1141,84610,11,138,2600,14.0,9.0,1.0,,,8.9,,19.0,,26,34,0.096,27.8,,,,CLEAR,,2.5,,0.880,,,,,REVIEWED,,,,,,87,0,0,0,0,87,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Furan levels are within acceptable limits.,,,,,18.841,SCREENING,4,349.0,,9.9,734,0.134,d1816_2*,3.5,,relsaturation*,31,,,0.013,,,20130911T132817Z,,,179,34,95.0,7.3,1630
10049523,8278435,SEL,MAIN,81-1A,7/24/2013,41479,41512,,81-1A,32,,UPSI,,,ROUTINE,,,,BOTTOM,205,11258,85226,17,171,2028,23.0,7.0,122.0,,,9.9,,52.0,,27,30,0.050,29.3,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,49,0,0,0,0,49,LTC_SELECTOR_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.18852459,0.411764706,,SCREENING,5,154.0,c2h2*,4.8,806,0.531,color*,1.7,,,246,,,0.132,,,20130911T133004Z,,,545,47,100.4,7.3,1630
10049339,70370-1,LTC,MAIN,78-7TC,7/24/2013,41479,41512,,78-7TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,2,21958,57101,1,27,647,6.0,0.0,1.0,,,8.0,,38.0,,26,29,0.034,36.7,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,4,154.0,,9.0,825,0.034,color*,0.9,,,7,,,0.385,,,20130910T211915Z,,,37,7,75.6,7.3,1630
10049339,70370-1,XFMR,MAIN,78-7,7/24/2013,41479,41512,,78-7,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,5186,62694,75,226,1335,6.0,71.0,0.0,,,7.0,,54.0,,15,18,0.038,34.6,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.907,SCREENING,-7,383.0,c2h6*,10.4,1003,0.284,,1.1,,,42,,,0.083,,,20130910T211131Z,,,379,152,72.4,7.3,1630
10049340,70153-1,LTC,MAIN,78-6TC,7/24/2013,41479,41512,,78-6TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,2,21899,57136,1,39,646,8.0,0.0,0.0,,,8.0,,34.0,,31,31,0.040,33.5,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,10,0,0,0,0,10,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154.0,,9.7,1003,0.047,,1.2,,,9,,,0.383,,,20130910T210852Z,,,50,9,75.0,7.3,1630
10049340,70153-1,XFMR,MAIN,78-6,7/24/2013,41479,41512,,78-6,34,,UPSI,,,ROUTINE,,,,BOTTOM,4,7161,93160,4,21,2288,9.0,5.0,0.0,,,10.3,,41.0,,18,18,0.038,31.6,,,,CLEAR,,1,,0.865,,,,,REVIEWED,,,,,,29,0,0,26,0,55,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,108.952381,SCREENING,-3,383.0,,7.064804086,871,0.024579917,d1816_2*,1.2,,,8,,,0.077,,,20130910T210659Z,,,43,18,105.2110554,7.3,1630
105871,TP-839,LTC,MAIN,681TC,7/24/2013,41479,41512,,681TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,26428,65438,1,16,539,2.0,1.0,1.0,,,9.2,,59.0,,26,30,0.012,38.5,,,,CLEAR,,1,,0.887,,,,,REVIEWED,,,,,,35,0,0,0,0,35,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,154.0,,8.1,847,0.019,,0.3,,,5,,,0.404,,,20130911T182802Z,,,23,4,87.7,7.3,1630
105871,TP-839,XFMR,MAIN,681,7/24/2013,41479,41512,,681,28,,UPSI,,,ROUTINE,,,,BOTTOM,2,7904,23118,5,230,835,2.0,0.0,0.0,,,3.2,,48.0,,12,16,0.012,42.4,,,,CLEAR,,0.5,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.630434783,SCREENING,-11,383.0,,11.8612837,,0.621335215,,0.3,,,43,,,0.342,,,20130911T182617Z,,,239,7,30.73350194,7.3,1630
103022,G1686-04,LTC,MAIN,583A,7/24/2013,41479,41512,,583A,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,24633,64776,1,47,1388,27.0,2.0,33.0,,,9.1,,31.0,,41,47,0.024,32.8,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154.0,c2h2*,7.8,880,0.054,,0.7,,,14,,,0.380,,,20130911T182434Z,,,112,30,86.0,7.3,1630
103022,G1686-04,XFMR,MAIN,583,7/24/2013,2013-07-24,41512,,583,29,,UPSI,,,ROUTINE,,,,BOTTOM,44,9569,58658,13,562,1404,3,3,1,,,7.0,,24,,15,19,0.016,37.8,,,,PARTICLES,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,41844,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.498220641,SCREENING,-7,383,co*,9.336371902,,0.75677736,d1816_2*,0.423280423,,,145.285,,,0.163132054,,,20130911T182236Z,,,626,19,71.29387605,7.3,1630
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV,7/24/2013,41479,41512,,21-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,118,23864,63644,26,20,540,55.0,4.0,225.0,,,8.8,,23,,36,,0.03,32.6,,,,PARTICLES,,1.5,,0.881,,,,,REVIEWED,,,,,,69,0,11,20,0,100,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.2,0.2,,INITIAL,11,0.0,,,763.1859741,,,0.920245399,,,140,,,0.375,,,20130910T173805Z,,,448,85,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,21-1,7/24/2013,41479,41512,,21-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,8,2295,76881,27,56,1255,18.0,94.0,2.0,,,8.1,,46,,21,25,0.064,27,,,,PARTICLES,,2,,0.883,,,,,REVIEWED,,,,,,101,20,0,0,0,121,TRN_IEEE_INC_69KV,2,DT,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,22.41071429,SCREENING,0,363.0,c2h6*,6.851217073,715.9081789,0.084133964,,2.37037037,,,19,,,0.030,,,20130910T173329Z,,,205,139,86.14677483,7.3,1630
10049438,1-0140-25883-2,SEL,MAIN,21-1SW,7/24/2013,41479,41512,,21-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,3,20475,72929,2,23,533,3.0,3.0,5.0,,,9.4,,47,,38,,0.03,31.3,,,,PARTICLES,,1.5,,0.881,,,,,REVIEWED,,,,,,46,0,12,0,0,58,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.6,1.5,,SCREENING,12,154.0,,,813.4977624,,,0.958466454,,,8,,,0.281,,,20130910T173535Z,,,39,8,,7.3,1630
10049496,6537376,DIV,MAIN,130DIV,7/24/2013,41479,41512,,130DIV,28,,UPSI,,,ROUTINE,,,,BOTTOM,2419,22356,60278,928,218,1547,2498.0,168.0,9639.0,,,10.0,,34,,49,64,0.04,27.6,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,229,72,0,0,11,312,LTC_DIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.259155514,0.181034483,,SCREENING,17,154.0,ch4* c2h4* c2h2*,3.731443448,614.3327193,7.01249071,color*,1.449275362,,,3267,,,0.371,,,20130911T144029Z,,,15870,3594,86.71766564,7.3,1630
10049496,6537376,XFMR,MAIN,130,7/24/2013,41479,41512,,130,28,,UPSI,,,ROUTINE,,,,BOTTOM,26,19678,64341,3,168,2650,29.0,6.0,2.0,,,8.7,,36,,13,17,0.038,34.9,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,55,0,0,0,0,55,TRN_IEEE_INC_69KV,2,T3,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.77380952,SCREENING,-10,363.0,h2!,7.768214447,791.3249459,0.22468127,,1.088825215,,,57,,,0.306,,,20130911T143632Z,,,234,38,83.81631731,7.3,1630
10049496,6537376,SEL,MAIN,130TC,7/24/2013,41479,41512,,130TC,28,,UPSI,,,ROUTINE,,,,BOTTOM,21,8359,79125,13,429,6805,43.0,6.0,32.0,,,9.5,,27,,35,45,0.036,29.1,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_SELECTOR_A,2,T2,90,2013-10-22,Abnormal or high gas levels (*). Possible contact heating.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,1.3,0.5,,SCREENING,10,154.0,c2h2* c2h4/c2h2*,9.738001738,833.9815409,0.421191921,,1.237113402,,,101,,,0.106,,,20130911T143821Z,,,544,62,93.96659447,7.3,1630
10049548,E30111101,LTC,MAIN,339TC,7/24/2013,41479,41512,,339TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,6,24148,63467,1,22,650,4.0,0.0,0.0,,,8.8,,43,,37,44,0.036,32.6,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,31,0,0,28,0,59,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,154.0,,6.731708189,862.4680875,0.034839565,,1.104294479,,,10,,,0.380,,,20130911T174059Z,,,33,5,84.52086438,7.3,1630
10049548,E30111101,XFMR,MAIN,339,7/24/2013,41479,41512,,339,27,,UPSI,,,ROUTINE,,,,BOTTOM,18,6479,88139,65,54,1242,3.0,27.0,0.0,,,9.6,,22.0,,10,14,0.020,43.1,,,,CLEAR,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,23.000,SCREENING,-14,363.0,,6.1,,0.094,d1816_2*,0.5,,,28,,,0.074,,,20130911T173905Z,,,167,95,102.5,7.3,1630
10049557,G1079-01,LTC,MAIN,341TC,7/24/2013,41479,41512,,341TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,27038,66171,1,48,710,10,0,0,,,9.4,,32.0,,31,37,0.036,34.2,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,42,0,59,LTC_VACUUM_A,1,,365,41844,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154,,11.68794808,937.0145939,0.044210619,,1.052631579,,,8.79,,,0.408608,,,20130911T174850Z,,,59,11,89.26058759,7.3,1630
10049557,G1079-01,XFMR,MAIN,341,7/24/2013,41479,41512,,341,28,,UPSI,,,ROUTINE,,,,BOTTOM,8,4602,93084,3,25,832,1.0,1.0,0.0,,,9.9,,34.0,,11,14,0.028,35.1,,,,CLEAR,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,33.28,SCREENING,-13,363.0,,6.472736823,,0.034169397,d1816_2*,0.8,,,13,,,0.049,,,20130911T174658Z,,,38,5,106.2523296,7.3,1630
10049342,70223-1,LTC,MAIN,13-ATC,7/24/2013,41479,41512,,13-ATC,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,23068,58705,1,13,536,1.0,0.0,0.0,,,8.2,,45.0,,26,32,0.026,27.0,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,84,0,0,0,0,84,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,4,154.0,,9.172323519,739,0.016066564,color*,1.0,,,3,,,0.393,,,20130910T164346Z,,,16,2,78.91706874,7.3,1630
10049342,70223-1,XFMR,MAIN,13-A,7/24/2013,41479,41512,,13-A,26,,UPSI,,,ROUTINE,,,,BOTTOM,8,2139,84777,2,10,522,1.0,3.0,0.0,,,8.7,,20.0,,26,37,0.026,32.9,,,,CLOUDY,,1.5,,0.880,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,52.2,SCREENING,4,363.0,,5.189958982,1016,0.025217393,d1816_2*,0.8,,water* relsaturation*,10,,,0.025,,,20130910T164132Z,,,24,6,96.3979593,7.3,1630
10049428,70270-2,LTC,MAIN,T11TC,7/24/2013,41479,41512,,T11TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,4,22264,68129,1,69,969,14.0,0.0,0.0,,,9.1,,46.0,,45,52,0.080,25.7,,,,CLEAR,,3,,0.883,,,,,REVIEWED,,,,,,135,0,0,0,0,135,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,16,154.0,,9.6,680,0.072,color*,3.1,,,17,,,0.327,,,20130909T204608Z,,,88,15,88.2,7.3,1630
10049428,70270-2,XFMR,MAIN,T11,7/24/2013,41479,41512,,,31,,UPSI,,,ROUTINE,,,,BOTTOM,3,2214,86869,3,15,1266,10.0,5.0,0.0,,,9.0,,45.0,,20,23,0.026,31.8,,,,PARTICLES,,1.5,,0.866,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,84.4,SCREENING,-1,363.0,,6.816082751,980,0.019942414,d1816_2*,0.8,,,6,,,0.025,,,20130909T203747Z,,,36,18,96.59405837,7.3,1630
10049405,RFR-2366-2,LTC,MAIN,76-3TC,7/24/2013,41479,41512,,76-3TC,35,,UPSI,,,ROUTINE,,,,BOTTOM,6267,8085,49991,2408,825,6499,6773.0,1319.0,9314.0,,,9.1,,33.0,,38,37,0.040,29.4,,,,PARTICLES,,2,,0.886,,,,,REVIEWED,,,,,,106,21,0,0,0,127,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.727184883,0.547757475,,SCREENING,12,154.0,,3.9,710,19.169,color*,1.4,,,7262,,,0.162,,,20130910T192934Z,,,26906,10500,73.4,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,76-3,7/24/2013,41479,41512,,76-3,37,,UPSI,,,ROUTINE,,,,BOTTOM,3,3067,87664,25,20,1369,90.0,116.0,1.0,,,9.2,,42.0,,14,13,0.018,39.1,,,,CLEAR,,1,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,2,T3,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,68.450,SCREENING,-8,383.0,c2h6* c2h4*,4.9,,0.042,,0.5,,,8,,,0.035,,,20130910T192707Z,,,255,231,95.5,7.3,1630
10049406,RFR-2366-1,LTC,MAIN,76-9TC,7/24/2013,41479,41512,,76-9TC,37,,UPSI,,,ROUTINE,,,,BOTTOM,6846,3834,52011,1645,470,3741,3893.0,586.0,10887.0,,,8.4,,31.0,,43,39,0.068,30.6,,,,PARTICLES,,2.5,,0.880,,,,,REVIEWED,,,,,,82,0,0,0,0,82,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.357582438,0.356231003,,SCREENING,15,154.0,,3.88009787,742,19.84616011,color*,2.2,,,7860,,,0.074,,,20130911T133702Z,,,24327,6124,72.5528356,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,76-9,7/24/2013,41479,41512,,76-9,36,,UPSI,,,ROUTINE,,,,BOTTOM,4,11512,74145,5,81,778,4.0,15.0,4.0,,,8.7,,46.0,,20,19,0.032,28.8,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69KV,2,D2,90,2013-10-22,"Several combustible gases have increased. (C2H6, C2H2) High level (*). High-energy arcing.",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.605,SCREENING,-1,383.0,c2h2*,9.6,1030.545718,0.085,,1.1,,,19,,,0.155,,,20130910T194445Z,,,113,24,86.5,7.3,1630
10049513,50003-101-01,LTC,MAIN,177-4TC,7/24/2013,41479,41512,,177-4TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,23689,58961,1,9,519,17.0,2.0,33.0,,,8.3,,44.0,,42,43,0.018,38.1,,,,PARTICLES,,1,,0.882,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,14,154.0,c2h2*,4.8,970.3018993,0.018,,0.5,,,6,,,0.402,,,20130911T151128Z,,,63,20,78.0,7.3,1630
10049513,50003-101-01,XFMR,MAIN,177-4,7/24/2013,41479,41512,,177-4,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,6116,83859,2,65,1206,1.0,1.0,0.0,,,9.1,,40.0,,12,12,0.030,37.3,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,18.554,SCREENING,-11,383.0,,11.4,923,0.057,,0.8,,,13,,,0.073,,,20130911T150935Z,,,70,4,94.5,7.3,1630
10049407,RBP-1049-1,LTC,MAIN,77-4TC,7/24/2013,41479,41512,,77-4TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,984,1673,58573,174,370,3753,405.0,39.0,2094.0,,,6.8,,41.0,,91,113,0.340,23.9,,,,PARTICLES,,2.5,,0.882,,,,,REVIEWED,,,,,,398,0,0,0,12,410,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.193409742,0.224137931,,SCREENING,32,154.0,,4.1,545.7476937,3.541,ift* color*,14.2,,,1224,,,0.029,,,20130910T200845Z,,,4066,618,68.5,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,77-4,7/24/2013,41479,41512,,77-4,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,4451,83566,8,15,342,2.0,60.0,0.0,,,8.8,,19.0,,23,27,0.038,35.8,,,,CLEAR,,2,,0.890,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.8,SCREENING,1,383.0,,6.787875241,875,0.019862427,d1816_2*,1.1,,,4,,,0.053,,,20130910T200621Z,,,86,70,94.66212668,7.3,1630
10049560,90009101-02,LTC,MAIN,372TC,7/24/2013,41479,41512,,372TC,23,,UPSI,,,ROUTINE,,,,BOTTOM,0,26234,64705,1,8,519,0.0,0.0,0.0,,,9.1,,40.0,,15,24,0.026,30.5,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,22,0,0,0,0,22,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,154.0,,11.9,905.0220912,0.008,,0.9,,,1,,,0.405,,,20130911T180022Z,,,9,1,89.7,7.3,1630
10049560,90009101-02,XFMR,MAIN,372,7/24/2013,41479,41512,,372,22,,UPSI,,,ROUTINE,,,,BOTTOM,3,12987,45591,6,460,2034,1.0,1.0,0.0,,,6.1,,33.0,,9,15,0.020,34.4,,,,CLEAR,,0.5,,0.890,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.422,SURVEILLANCE,-16,14.0,co*,12.0,,0.636,d1816_2*,0.6,,,86,,,0.285,,,20130911T175826Z,,,471,8,60.6,7.3,1630
10049561,90009101-01,LTC,MAIN,337TC,7/24/2013,41479,41512,,337TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,1,23465,59042,1,7,487,0.0,0.0,0.0,,,8.3,,41.0,,23,32,0.024,31.6,,,,PARTICLES,,1.5,,0.882,,,,,REVIEWED,,,,,,24,0,0,24,0,48,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,154.0,,8.0,894,0.010,,0.8,,,2,,,0.397,,,20130911T173616Z,,,9,1,80.5,7.3,1630
10049561,90009101-01,XFMR,MAIN,337,7/24/2013,2013-07-24,2013-08-26,,337,25,,UPSI,,,ROUTINE,,,,BOTTOM,4,12166,44550,10,446,2560,2.0,2.0,0.0,,,6.0,,33,,14,21,0.030,35.1,,,,CLEAR,,1,,0.890,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.740,SCREENING,-8,363.0,co*,11.8,1030.545718,0.642,d1816_2*,0.9,,,84,,,0.273,,,20130911T172806Z,,,464,14,58.2,7.3,1630
10049343,XCS-7057-1,LTC,MAIN,2-2TC,7/24/2013,2013-07-24,41512,,2-2TC,41,,UPSI,,1,ROUTINE,,,,BOTTOM,7,22702,61026,26,92,1203,78.0,8.0,31.0,,,8.5,,22,,41,32,0.032,30.3,,,,CLEAR,,1.5,,0.885,,,,,REVIEWED,,,,,,47,0,0,0,0,47,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154.0,c2h2*,7.3,810.8291834,0.129,,1.1,,,27,,,0.372,,,20130910T144614Z,,,242,112,77.8,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,42402,7/24/2013,41479,41512,,42402,33,,UPSI,,,ROUTINE,,,,BOTTOM,36,2090,85764,23,63,2152,10.0,229.0,0.0,,,9.0,,27,,49,52,0.104,21.3,,,,CLOUDY,,3,,0.891,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,34.159,SCREENING,17,251.0,c2h6*,5.2,769,0.141,d1816_2* ift*,4.9,,water* relsaturation*,47,,,0.024,,,20130910T144332Z,,,361,262,94.7,7.3,1630
10049344,70320-1,LTC,MAIN,2-1TC,7/24/2013,41479,41512,,2-1TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,11,22515,63805,1,42,783,12.0,2.0,6.0,,,8.7,,18.0,,41,34,0.054,25.6,,,,CLEAR,,2,,0.883,,,,,REVIEWED,,,,,,46,0,0,0,0,46,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,13,154.0,c2h2*,6.7,813,0.067,color*,2.1,,,19,,,0.353,,,20130909T215331Z,,,74,15,81.1,7.3,1630
10049344,70320-1,XFMR,MAIN,42401,7/24/2013,41479,41512,,42401,35,,UPSI,,,ROUTINE,,,,BOTTOM,3,1356,66829,137,265,2769,31.0,146.0,0.0,,,7.2,,38,,18,18,0.036,29.5,,,,CLEAR,,3,,0.877,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.4490566,SCREENING,-3,363.0,ch4* c2h6*,9.286128841,930,0.355233341,d1816_2*,1.2,,,51,,,0.020,,,20130909T213751Z,,,582,314,73.23675419,7.3,1630
10049337,70512-A,LTC,MAIN,79-6TC,7/24/2013,41479,41512,,79-6TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,10,23753,61757,2,19,736,18.0,3.0,10.0,,,8.6,,33.0,,43,44,0.056,27.5,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,45,0,0,0,0,45,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,154.0,c2h2*,5.4,816,0.045,,2.0,,,14,,,0.385,,,20130911T123215Z,,,62,23,81.1,7.3,1630
10049337,70512-A,XFMR,MAIN,79-6,7/24/2013,41479,41512,,79-6,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,3255,88346,1,9,949,1.0,6.0,0.0,,,9.3,,39,,21,23,0.048,29.5,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,105.444,SCREENING,0,363.0,,10.5,961,0.008,d1816_2*,1.6,,,2,,,0.037,,,20130911T123020Z,,,17,8,98.4,7.3,1630
10049378,C-04371-5-1,LTC,MAIN,1-6TC,7/24/2013,41479,41512,,1-6TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,47,22967,59488,22,58,521,61.0,5.0,189.0,,,8.3,,14,,48,40,0.080,27.1,,,,CLEAR,,2.5,,0.884,,,,,REVIEWED,,,,,,38,0,9,0,0,47,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.322751323,0.227272727,,SCREENING,17,154.0,,4.5,837,0.205,color*,3.0,,,73,,,0.386,,,20130909T210631Z,,,382,88,76.9,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,42375,7/24/2013,41479,41512,,42375,34,,UPSI,,,ROUTINE,,,,BOTTOM,21,16700,66535,1,73,863,1.0,1.0,0.0,,,8.4,,37,,31,31,0.046,28.5,,,,PARTICLES,,2,,0.881,,,,,REVIEWED,,,,,,61,11,0,0,0,72,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,11.822,SCREENING,7,383.0,,6.8,778,0.118,,1.6,,relsaturation*,34,,,0.251,,,20130909T210350Z,,,97,3,82.1,7.3,1630
10049498,51439-A,LTC,MAIN,267TC,7/24/2013,41479,41512,,267TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,22906,53977,1,6,516,0.0,0.0,0.0,,,7.7,,31,,33,36,0.020,34.1,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,9,0.0,,11.7,970,0.007,,0.6,,,1,,,0.424,,,20130911T171928Z,,,7,1,72.7,7.3,1630
10049498,51439-A,XFMR,MAIN,267,7/24/2013,41479,41512,,267,33,,UPSI,,,ROUTINE,,,,BOTTOM,1,5023,94388,1,11,1249,0.0,1.0,0.0,,,10.1,,33,,8,8,0.020,34.1,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,113.545,SCREENING,-18,383.0,,8.9,1047,0.010,d1816_2*,0.6,,,3,,,0.053,,,20130911T171659Z,,,14,2,105.6,7.3,1630
10049345,51331-A,XFMR,MAIN,81-5,7/24/2013,41479,41512,,81-5,35,,UPSI,,,ROUTINE,,,,BOTTOM,13,3831,93634,26,238,2454,6.0,40.0,0.0,,,10.0,,46.0,,8,,0.038,35.7,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.31092437,SCREENING,-18,363.0,,,,,,1.1,,,56,,,0.041,,,20130911T134636Z,,,323,72,,7.3,1630
10049346,70292-1,LTC,MAIN,30-1TC,7/24/2013,41479,41512,,30-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,25265,65467,2,31,825,27.0,4.0,28.0,,,9.2,,25,,37,,0.038,35.4,,,,PARTICLES,,2,,0.879,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,11,154.0,c2h2*,,858.5285776,,color*,1.1,,,10,,,0.386,,,20130910T180306Z,,,94,33,,7.3,1630
10049346,70292-1,XFMR,MAIN,30-1,7/24/2013,41479,41512,,30-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,4,9482,67431,10,597,5393,26.0,3.0,2.0,,,8.3,,50.0,,24,,0.032,34.7,,,,PARTICLES,,2,,0.877,,,,,REVIEWED,,,,,,38,0,0,18,0,56,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.033500838,SCREENING,2,363.0,co*,,837,,,0.9,,,112,,,0.141,,,20130910T180050Z,,,642,39,,7.3,1630
10049527,19189-10101,LTC,MAIN,222TC,7/24/2013,41479,41512,,222TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,25917,64712,1,9,652,1.0,0.0,2.0,,,9.1,,22,,39,,0.022,35.7,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,29,0,0,0,0,29,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,154.0,,,871,,,0.6,,,4,,,0.400,,,20130911T153311Z,,,15,2,,7.3,1630
10049527,19189-10101,XFMR,MAIN,222,7/24/2013,41479,41512,,222,30,,UPSI,,,ROUTINE,,,,BOTTOM,2,5007,87918,4,158,2464,0.0,1.0,0.0,,,9.6,,28,,7,,0.020,36.7,,,,CLEAR,,0.5,,0.880,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.595,SCREENING,-21,363.0,,,1047,,d1816_2*,0.5,,,30,,,0.057,,,20130911T153135Z,,,165,5,,7.3,1630
10049547,G711-01,XFMR,MAIN,342,7/24/2013,2013-07-24,41512,,342,40,,UPSI,,,ROUTINE,,,,BOTTOM,25,2343,77699,7,263,2264,4.0,3.0,0.0,,,8.3,,45,,11,,0.020,39.3,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.608,SCREENING,-13,363.0,co!,,1088.865713,,d1816_2*,0.5,,,72,,,0.030,,,20130911T194905Z,,,302,14,,7.3,1630
10049412,D-577892,LTC,MAIN,52-1TC,7/24/2013,41479,41512,,52-1TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,895,3842,60348,309,274,3100,1365.0,105.0,6148.0,,,7.6,,12,,67,63,0.288,16.9,,,,CLEAR,,3,,0.882,,,,,REVIEWED,,,,,,161,18,0,0,13,192,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.222023422,0.339805825,,SCREENING,25,154.0,,3.7,658,3.747,ift* color*,17.0,,,1457,,,0.064,,,20130910T181515Z,,,9096,1779,69.9,7.3,1630
