equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049412,D-577892,XFMR,MAIN,52-1,7/24/2013,41479,41512,,52-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,10,1569,56202,170,335,2187,11.0,240.0,0.0,,,6.1,,31.0,,21,25,0.020,31.2,,,,PARTICLES,,1,,0.881,,,,,REVIEWED,,,,,,31,0,0,0,0,31,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.528358209,SCREENING,0,363.0,ch4* c2h6*,8.955517896,862.4680875,0.541031198,d1816_2*,0.6,,,70,,,0.028,,,20130910T181252Z,,,766,421,63.32333115,7.3,1630
10049368,RFP-34653-1,LTC,MAIN,1-4TC,7/24/2013,41479,41512,,1-4TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,6414,5468,63553,1535,512,4598,2379.0,144.0,12354.0,,,9.7,,46,,48,49,0.064,27.7,,,,CLEAR,,2.5,,0.885,,,,,REVIEWED,,,,,,174,0,0,0,0,174,LTC_NONDIVERTER_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.192569208,0.093811075,,SCREENING,17,154.0,c2h2*,3.9,648,16.068,color*,2.3,,,7530,,,0.086,,,20130909T210104Z,,,23338,4058,86.3,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,42373,7/24/2013,41479,41512,,42373,34,,UPSI,,,ROUTINE,,,,BOTTOM,9,1323,97722,17,70,1660,5.0,24.0,0.0,,,10.1,,46,,16,16,0.024,33.7,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,23.714,SCREENING,-6,363.0,,7.9,917,0.073,,0.7,,,22,,,0.014,,,20130909T205837Z,,,125,46,106.6,7.3,1630
10049341,70370-B,LTC,MAIN,14-ATC,7/24/2013,41479,41512,,14-ATC,,,UPSI,,,ROUTINE,,,,BOTTOM,1,26416,66180,1,14,626,8.0,2.0,5.0,,,9.3,,28.0,,26,,0.026,30.2,,,,CLEAR,,1,,0.882,,,,,REVIEWED,,,,,,5,0,0,0,0,5,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,154.0,,,1088.865713,,,0.9,,,4,,,0.399,,,20130910T170456Z,,,31,11,,7.3,1630
10049341,70370-B,XFMR,MAIN,14-A,7/24/2013,41479,41512,,14-A,33,,UPSI,,,ROUTINE,,,,BOTTOM,5,2663,69201,37,502,2352,12.0,9.0,0.0,,,7.5,,38,,17,,0.034,30.1,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.685,SCREENING,-5,383.0,co*!,,1003,,d1816_2*,1.1,,,96,,,0.038,,,20130910T170220Z,,,565,58,,7.3,1630
10049511,MLL-5343-2,LTC,MAIN,116TC,7/24/2013,41479,41512,,116TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,22779,64832,17,130,2592,82.0,11.0,21.0,,,9.0,,31.0,,38,,0.040,27.9,,,,PARTICLES,,2,,0.880,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,12,154.0,c2h2*,,929.9221414,,color*,1.4,,,28,,,0.351,,,20130911T143259Z,,,263,110,,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,116,7/24/2013,41479,41512,,116,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,3052,86049,11,9,978,57.0,49.0,0.0,,,9.0,,29,,9,7,0.022,33.4,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,2,T3,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,108.667,SCREENING,-16,383.0,c2h4*,4.7,1089,0.018,d1816_2*,0.7,,,2,,,0.035,,,20130911T143105Z,,,126,117,92.6,7.3,1630
10049415,D-589470,LTC,MAIN,76-12TC,7/24/2013,41479,41512,,76-12TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,382,22406,63039,205,133,1098,835.0,64.0,3553.0,,,9.2,,20,,46,38,0.072,25.1,,,,CLEAR,,2.5,,0.880,,,,,REVIEWED,,,,,,218,0,0,0,0,218,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.235012665,0.312195122,,SCREENING,16,154.0,,3.5,620,1.544,color*,2.9,,,703,,,0.355,,,20130910T195943Z,,,5172,1104,81.5,7.3,1630
10049415,D-589470,XFMR,MAIN,76-12,7/24/2013,41479,41512,,76-12,33,,UPSI,,,ROUTINE,,,,BOTTOM,2,5082,102922,8,9,1447,3.0,32.0,0.0,,,11.0,,45.0,,17,18,0.024,31.9,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,160.7777778,SCREENING,-5,363,,5.944059341,894.2253595,0.012714389,,0.752351097,,,3.665,,,0.049377198,,,20130910T195728Z,,,54,43,114.9023732,7.3,1630
10049416,D-589469,LTC,MAIN,76-8TC,7/24/2013,41479,41512,,76-8TC,40,,UPSI,,,ROUTINE,,,,BOTTOM,574,24120,67002,285,119,1035,1080.0,79.0,4963.0,,,9.9,,35,,49,39,0.064,21.5,,,,PARTICLES,,3.5,,0.882,,,,,REVIEWED,,,,,,266,0,0,0,0,266,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.217610316,0.277192982,,SCREENING,17,154.0,,3.5,596,2.034,ift* color*,3.0,,,1009,,,0.360,,,20130910T194249Z,,,7100,1444,86.9,7.3,1630
10049416,D-589469,XFMR,MAIN,76-8,7/24/2013,41479,41512,,76-8,33,,UPSI,,,ROUTINE,,,,BOTTOM,11,4453,96804,50,140,4843,22.0,86.0,0.0,,,10.6,,17.0,,18,19,0.028,29.9,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,37,0,0,0,0,37,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,34.59285714,SCREENING,-3,363.0,c2h6*,8.2,840.5137931,0.139,d1816_2*,0.9,,,37,,,0.046,,,20130910T194052Z,,,309,158,108.4,7.3,1630
10049347,70301-1,LTC,MAIN,43-1TC,7/24/2013,41479,41512,,43-1TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,1,25386,64407,2,28,739,25.0,4.0,14.0,,,9.1,,26,,57,80,0.034,33.1,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,21,154.0,c2h2*,8.0,834,0.032,color*,1.0,,,8,,,0.394,,,20130910T180646Z,,,74,31,87.7,7.3,1630
10049347,70301-1,XFMR,MAIN,43-1,7/24/2013,41479,41512,,43-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,1,5097,59122,22,371,1919,27.0,4.0,0.0,,,6.7,,41,,23,34,0.030,33.1,,,,CLEAR,,2,,0.872,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Furan levels are within acceptable limits.,,,,,5.173,SCREENING,1,363.0,co*,11.8,980,0.444,d1816_2*,0.9,,relsaturation*,68,,,0.086,,,20130910T180455Z,,,425,53,70.2,7.3,1630
10049348,MLL-5343-1,LTC,MAIN,20-1TC,7/24/2013,41479,41512,,20-1TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,4,24522,63754,10,66,1141,107.0,13.0,80.0,,,9.0,,15,,33,46,0.034,30.2,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,40,0,0,0,0,40,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,154.0,c2h2*,6.4,831,0.091,,1.1,,,24,,,0.385,,,20130910T173115Z,,,280,130,86.6,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,20-1,7/24/2013,41479,41512,,20-1,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,4071,86810,3,5,703,1.0,16.0,0.0,,,9.2,,24,,28,38,0.018,30.2,,,,CLEAR,,1,,0.881,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,140.600,SCREENING,5,363.0,,7.7,,0.006,d1816_2*,0.6,,water* relsaturation*,1,,,0.047,,,20130910T172852Z,,,25,20,99.4,7.3,1630
10049520,A6980,LTC,MAIN,17-2TC,7/24/2013,41479,41512,,17-2TC,35,,UPSI,,,ROUTINE,,,,BOTTOM,188,21894,57300,128,85,1310,699.0,81.0,1597.0,,,8.3,,33,,40,39,0.03,38.9,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_RESISTIVE_A,2,T2,90,2013-10-22,Abnormal or high gas levels (*). Possible contact heating.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.437695679,0.6328125,,SCREENING,13,154.0,c2h4* c2h6/ch4* c2h4/c2h2*,3.633395771,944.5371478,0.861268525,,0.771208226,,,342,,,0.382,,,20130910T183227Z,,,2778,908,75.59782778,7.3,1630
10049520,A6980,XFMR,MAIN,17-2,7/24/2013,41479,41512,,17-2,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,6363,93851,14,34,1431,11.0,16.0,0.0,,,10.2,,2,,15,19,0.02,34.1,,,,PARTICLES,,0.5,,0.87,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,42.088,SCREENING,-7,383.0,,8.4,884.2933292,0.034,d1816_2*,0.586510264,,,8,,,0.068,,,20130910T183022Z,,,77,41,107.7,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,17-1TC,7/24/2013,41479,41512,,17-1TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,46,19476,58611,37,55,546,120.0,10.0,296.0,,,7.9,,21,,34,32,0.028,30.4,,,,PARTICLES,,2,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.405405405,0.27027027,,SCREENING,9,154.0,,4.2,,0.233,color*,0.9,,,81,,,0.332,,,20130910T182749Z,,,564,167,74.7,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,17-1,7/24/2013,41479,41512,,17-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,5424,91644,2,8,1235,1.0,11.0,0.0,,,9.8,,31,,19,24,0.030,29.2,,,,PARTICLES,,1,,0.882,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,154.375,SCREENING,-2,383.0,,7.4,855,0.009,d1816_2*,1.0,,,2,,,0.059,,,20130910T170710Z,,,23,14,104.7,7.3,1630
10049500,7000086,XFMR,MAIN,91,7/24/2013,41479,41512,,91,21,,UPSI,,,ROUTINE,,,,BOTTOM,7,5740,70602,2,54,1030,7.0,6.0,3.0,,,7.7,,24,,9,16,0.028,27.4,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.074,SCREENING,-16,710.0,,8.0,1066.2425,0.071,d1816_2*,1.02189781,,,17,,,0.081,,,20130911T142702Z,,,79,15,84.8,7.3,1630
10049417,7000087,XFMR,MAIN,81-3,7/24/2013,41479,41512,,81-3,27,,UPSI,,,ROUTINE,,,,BOTTOM,21,1943,79306,13,60,1665,6.0,76.0,0.0,,,8.3,,50,,16,22,0.052,29.9,,,,CLEAR,,2.5,,0.880,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.750,SCREENING,-6,363.0,c2h6*,6.1,1047,0.107,,1.7,,,32,,,0.025,,,20130911T133446Z,,,176,95,89.9,7.3,1630
10049418,7000084,XFMR,MAIN,81-6,7/24/2013,41479,41512,,81-6,27,,UPSI,,,ROUTINE,,,,BOTTOM,6,1826,78549,22,75,2023,8.0,108.0,0.0,,,8.3,,44,,11,15,0.076,32.7,,,,PARTICLES,,2.5,,0.880,,,,,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.973,SCREENING,-13,363.0,c2h6*,7.9,945,0.093,d1816_2*,2.3,,,20,,,0.023,,,20130911T134826Z,,,219,138,89.0,7.3,1630
10049419,7000085,XFMR,MAIN,81-7,7/24/2013,41479,41512,,81-7,27,,UPSI,,,ROUTINE,,,,BOTTOM,30,1470,79927,33,135,2758,9.0,143.0,0.0,,,8.5,,41,,9,12,0.060,28.0,,,,CLEAR,,3,,0.880,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.430,SCREENING,-16,363.0,c2h6*,6.7,991.0306614,0.201,d1816_2*,2.1,,,54,,,0.018,,,20130911T135106Z,,,350,185,90.5,7.3,1630
10049420,7000880,XFMR,MAIN,3189,7/24/2013,41479,41512,,3189,26,,UPSI,,,ROUTINE,,,,BOTTOM,5,2734,85338,10,71,1008,37.0,7.0,0.0,,,8.9,,28,,13,18,0.012,41.7,,,,CLEAR,,0.5,,0.889,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.197,SCREENING,-10,363.0,,8.558817992,1030.545718,0.07436312,d1816_2*,0.3,,,18,,,0.032,,,20130911T194016Z,,,130,54,97.4825939,7.3,1630
10049421,7000882,XFMR,MAIN,8455,7/24/2013,41479,41512,,8455,26,,UPSI,,,ROUTINE,,,,BOTTOM,7,3042,82787,40,63,1291,17.0,172.0,0.0,,,8.7,,25,,10,14,0.02,35.5,,,,CLEAR,,1.5,,0.881,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.492,SCREENING,-14,363.0,c2h6*,6.8,1002.857143,0.088,d1816_2*,0.563380282,,,19,,,0.037,,,20130911T194418Z,,,299,229,94.8,7.3,1630
10049422,7000881,XFMR,MAIN,7696,7/24/2013,41479,41512,,7696,26,,UPSI,,,ROUTINE,,,,BOTTOM,12,1478,86071,48,160,2079,27.0,116.0,0.0,,,9.0,,25,,12,17,0.018,35.6,,,,CLEAR,,1,,0.882,,,,Oil pumps; TV; Lower rad,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,12.994,SCREENING,-11,363.0,c2h6*,8.3,1031,0.176,d1816_2*,0.5,,,41,,,0.017,,,20130911T194228Z,,,363,191,97.7,7.3,1630
10049423,RFP-3465-2,LTC,MAIN,79-7TC,7/24/2013,41479,41512,,79-7TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,3580,15813,53223,1241,833,3103,2321.0,161.0,11640.0,,,9.2,,47,,39,33,0.036,31.1,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.199398625,0.129734085,,SCREENING,12,154.0,,3.9,800.6942354,11.561,,1.15755627,,,4696,,,0.297,,,20130911T123638Z,,,19776,3723,74.7,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,79-7,7/24/2013,41479,41512,,79-7,33,,UPSI,,,ROUTINE,,,,BOTTOM,11,2216,71451,7,21,2486,16,84,1,,,7.6,,35,,21,22,0.05,31.3,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,47,0,0,0,0,47,TRN_IEEE_INC_69KV,2,T3,90,41569,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,118.3809524,SCREENING,0,363,c2h6*,5.167929642,810.8291834,0.055404013,,1.597444089,,,15.1,,,0.031014262,,,20130911T123428Z,,,140,107,79.15888846,7.3,1630
100015,100190503,LTC,MAIN,381TC,7/24/2013,41479,41512,,381TC,35,,UPSI,,,ROUTINE,,,,BOTTOM,2,24042,62952,1,37,666,6.0,0.0,0.0,,,8.8,,35,,31,30,0.026,29.7,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,29,0,0,0,0,29,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154.0,,9.7,871,0.041,,0.9,,,9,,,0.382,,,20130911T180750Z,,,46,7,82.3,7.3,1630
100015,100190503,XFMR,MAIN,381,7/24/2013,41479,41512,,381,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,2989,75272,0,3,250,0,1,0,,,7.9,,44.0,,11,12,0.012,36.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,83.33333333,SCREENING,-13,363,,11.78935087,1030.545718,0.002912211,,0.332409972,,,0.54,,,0.039709321,,,20130911T180235Z,,,4,1,83.87388389,7.3,1630
10068201,G1686-02,LTC,MAIN,533TC,7/24/2013,41479,41512,,533TC,38,,UPSI,,,ROUTINE,,,,BOTTOM,2,25081,67269,1,51,630,5.0,0.0,0.0,,,9.3,,44,,24,21,0.024,34.9,,,,PARTICLES,,0.5,,0.880,,,,,REVIEWED,,,,,,20,0,0,0,0,20,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,154.0,,10.4,917,0.051,,0.7,,,11,,,0.373,,,20130911T163507Z,,,59,6,86.6,7.3,1630
10068201,G1686-02,XFMR,MAIN,533,7/24/2013,41479,41512,,533,36,,UPSI,,,ROUTINE,,,,BOTTOM,14,4567,36715,12,596,2802,2,3,0,,,4.5,,41,,19,18,0.02,37.7,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,41844,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.701342282,SCREENING,-2,383,co*,11.18776211,1088.865713,1.165772771,d1816_2*,0.530503979,,,121.31,,,0.124390576,,,20130911T163303Z,,,627,17,42.85399953,7.3,1630
10068206,G1686-01,LTC,MAIN,532TC,7/24/2013,41479,41512,,532TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,1,23920,61242,1,16,618,3,0,0,,,8.6,,33.0,,28,26,0.02,32.6,,,,PARTICLES,,1,,0.882,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_VACUUM_A,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,154,,9.391106792,944.5371478,0.018628246,,0.613496933,,,3.925,,,0.390581627,,,20130911T163109Z,,,21,4,80.05228446,7.3,1630
10068206,G1686-01,XFMR,MAIN,532,7/24/2013,41479,41512,,532,34,,UPSI,,,ROUTINE,,,,BOTTOM,24,3882,25053,10,423,1257,2.0,3.0,0.0,,,3.1,,20,,16,16,0.018,34.2,,,,CLEAR,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.972,SCREENING,-6,383.0,co*,10.0,,1.279,d1816_2*,0.5,,,100,,,0.155,,,20130911T162221Z,,,462,15,29.9,7.3,1630
106846,G2529-03,XFMR,MAIN,714,7/24/2013,41479,41512,,714,37,,UPSI,,,ROUTINE,,,,BOTTOM,1,12322,50705,3,411,1159,1.0,1.0,0.0,,,6.5,,15,,6,5,0.012,43.4,,,,CLEAR,,0.5,,0.882,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.820,SCREENING,-23,363.0,co*,12.3,1089,0.528,d1816_2*,0.3,,,75,,,0.243,,,20130911T183734Z,,,417,5,61.9,7.3,1630
106846,G2529-03,LTC,MAIN,715,7/24/2013,41479,41512,,715,37,,UPSI,,,ROUTINE,,,,BOTTOM,2,25133,67160,2,34,882,10,1,0,,,9.3,,23.0,,22,20,0.01,43.6,,,,PARTICLES,,0.5,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_VACUUM_A,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,154,,9.268686788,961.1062755,0.03645053,,0.229357798,,,8.27,,,0.37422573,,,20130911T183919Z,,,49,13,86.84248546,7.3,1630
106847,G2529-01,XFMR,MAIN,716,7/24/2013,41479,41512,,716,34,,UPSI,,,ROUTINE,,,,BOTTOM,2,7553,27570,2,267,839,0,1,0,,,3.6,,36.0,,12,12,0.01,42.6,,,,CLEAR,,0.5,,0.881,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.142322097,SCREENING,-11,363,,12.02254492,,0.624546802,,0.234741784,,,50.06,,,0.2739572,,,20130911T184105Z,,,272,3,34.63707913,7.3,1630
106847,G2529-01,LTC,MAIN,717,7/24/2013,41479,41512,,717,35,,UPSI,,,ROUTINE,,,,BOTTOM,1,25939,65709,1,19,869,7.0,1.0,0.0,,,9.3,,25,,12,12,0.010,40.3,,,,CLEAR,,0.5,,0.882,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-11,154.0,,9.3,991,0.020,,0.2,,,5,,,0.395,,,20130911T184258Z,,,29,9,86.4,7.3,1630
106848,G2529-02,XFMR,MAIN,718,7/24/2013,41479,41512,,718,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,9351,26813,2,204,640,0.0,1.0,0.0,,,3.7,,22,,14,14,0.008,42.8,,,,CLEAR,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.137,SCREENING,-8,363.0,,12.2,,0.472,d1816_2*,0.2,,,38,,,0.349,,,20130911T184640Z,,,208,3,34.8,7.3,1630
106848,G2529-02,LTC,MAIN,719,7/24/2013,41479,41512,,719,35,,UPSI,,,ROUTINE,,,,BOTTOM,0,28374,68477,1,21,714,6,1,0,,,9.8,,23.0,,15,15,0.01,43.9,,,,PARTICLES,,0.5,,0.882,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,154,,11.19217655,1015.930712,0.019121742,,0.227790433,,,3.87,,,0.414358106,,,20130911T184828Z,,,29,8,90.82660118,7.3,1630
10049497,51439-B,LTC,MAIN,289TC,7/24/2013,41479,41512,,289TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,22998,59287,2,14,603,15,2,12,,,8.3,,23.0,,38,39,0.03,30.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_VACUUM_A,2,,90,41569,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,154,c2h2*,6.77090916,889.1599975,0.020219632,,0.983606557,,,4.705,,,0.38790966,,,20130911T172610Z,,,46,19,77.98550752,7.3,1630
10049497,51439-B,XFMR,MAIN,289,7/24/2013,41479,41512,,289,33,,UPSI,,,ROUTINE,,,,BOTTOM,1,6609,92455,0,4,398,0,0,0,,,9.9,,47.0,,11,12,0.016,33.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,99.5,SCREENING,-13,372,,7.036668263,,0.00481123,,0.483383686,,,1.72,,,0.071483424,,,20130911T172419Z,,,5,0,104.3516108,7.3,1630
10049426,01-8226-60990-3,LTC,MAIN,283,7/24/2013,41479,41512,,283,30,,UPSI,,,ROUTINE,,,,BOTTOM,9,25842,66865,2,33,709,22.0,3.0,13.0,,,9.3,,32,,35,42,0.050,29.6,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,93,0,0,0,0,93,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,10,154.0,c2h2*,6.2,726,0.052,,1.7,,,16,,,0.386,,,20130911T172141Z,,,82,27,89.3,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,42584,7/24/2013,41479,41512,,42584,28,,UPSI,,,ROUTINE,,,,BOTTOM,3,3631,85658,13,23,1465,16,40,0,,,9.1,,48.0,,25,32,0.024,32,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,89,0,0,0,0,89,TRN_IEEE_INC_69KV,1,,365,41844,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,63.69565217,SCREENING,3,363,,6.743323001,731.6028552,0.031150957,,0.75,,relsaturation*,7.38,,,0.042389502,,,20130910T160912Z,,,95,69,97.47332313,7.3,1630
10049545,F-66280900,XFMR,MAIN,266REB,7/24/2013,41479,41512,,266REB,27,,UPSI,,,ROUTINE,,,,BOTTOM,1,4588,87409,2,32,369,0.0,1.0,0.0,,,9.2,,36,,10,14,0.022,37.9,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,11.531,SCREENING,-14,363.0,,10.7,,0.028,,0.6,,,7,,,0.052,,,20130911T171303Z,,,36,3,100.4,7.3,1630
10049545,F-66280900,LTC,MAIN,266TCRB,7/24/2013,41479,41512,,266TCRB,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,27551,66193,2,14,639,21.0,3.0,13.0,,,9.4,,26,,24,30,0.028,33.7,,,,PARTICLES,,1,,0.880,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,154.0,c2h2*,6.5,837,0.018,,0.8,,,5,,,0.416,,,20130911T171513Z,,,54,26,89.9,7.3,1630
10049519,911099,XFMR,MAIN,77-13,7/24/2013,41479,41512,,77-13,26,,UPSI,,,ROUTINE,,,,BOTTOM,22,19702,60070,2,53,1412,2.0,2.0,0.0,,,8.1,,21.0,,19,27,0.042,32.8,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.642,SCREENING,-2,383.0,,6.054555937,991.0306614,0.108599351,d1816_2*,1.280487805,,,32,,,0.328,,,20130910T204732Z,,,81,6,79.53471266,7.3,1630
10049430,911100,XFMR,MAIN,77-14,7/24/2013,41479,41512,,77-14,27,,UPSI,,,ROUTINE,,,,BOTTOM,46,19277,64494,2,120,3112,4.0,3.0,0.0,,,8.7,,23,,39,53,0.076,31.2,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,177,0,0,0,0,177,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,25.933,SCREENING,12,383.0,,6.19408575,646.2933525,0.22162096,d1816_2*,2.435897436,,water* relsaturation*,68,,,0.299,,,20130910T204940Z,,,175,9,84.13706394,7.3,1630
10049431,911101,XFMR,MAIN,77-16,7/24/2013,41479,41512,,77-16,28,,UPSI,,,ROUTINE,,,,BOTTOM,208,4420,77043,164,365,3158,433.0,250.0,6.0,,,8.3,,41,,17,22,0.048,31.6,,,,CLEAR,,1.5,,0.880,,,,Oil pump,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,4,T3,7,2013-07-31,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.652,SCREENING,-5,383.0,h2* ch4* c2h6* c2h4*^^! c2h2*^ co*!,5.3,905.0220912,0.865,d1816_2*,1.5,,,281,,,0.057,,,20130910T205351Z,,,1426,847,89.3,7.3,1630
10049432,911102,XFMR,MAIN,77-15,7/24/2013,41479,41512,,77-15,27,,UPSI,,,ROUTINE,,,,BOTTOM,51,19547,64367,3,121,1799,3.0,5.0,0.0,,,8.6,,29,,30,41,0.058,31.7,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,14.868,SCREENING,7,383.0,,6.0,831,0.235,d1816_2*,1.8,,water* relsaturation*,73,,,0.304,,,20130910T205124Z,,,183,11,84.0,7.3,1630
10049553,19791-10102,LTC,MAIN,258TC,7/24/2013,41479,41512,,258TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample-Out of service,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20130911T170922Z,,,,,,,
10049553,19791-10102,XFMR,MAIN,258,7/24/2013,41479,41512,,258,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample-Out of service,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20130911T170818Z,,,,,,,
10049554,19791-10101,LTC,MAIN,T-12TC,7/24/2013,41479,41479,,,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,25779,64380,1,9,537,2.0,0.0,1.0,,,9.1,,32,,22,22,0.022,35.5,,,,PARTICLES,,1,,0.893,,,,,REVIEWED,,,,,,43,0,0,0,0,43,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,154.0,,8.1,822,0.011,,0.6,,,3,,,0.400,,,20130909T165026Z,,,14,3,85.2,7.3,1630
10049554,19791-10101,XFMR,MAIN,257,7/24/2013,41479,41512,,257,33,,UPSI,,,ROUTINE,,,,BOTTOM,4,11217,47570,5,516,2385,1.0,1.0,0.0,,,6.2,,35,,16,17,0.022,36.4,,,,CLEAR,,1,,0.890,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.622,SCREENING,-6,383.0,co*!,12.0,,0.711,d1816_2*,0.6,,,97,,,0.236,,,20130911T154622Z,,,527,7,59.0,7.3,1630
10049433,158150,XFMR,MAIN,77-6,7/24/2013,41479,41512,,77-6,36,,UPSI,,,ROUTINE,,,,BOTTOM,30,18100,56575,3,149,2092,6.0,1.0,2.0,,,7.7,,21,,28,26,0.076,29.6,,,,PARTICLES,,2,,0.880,,,,,REVIEWED,,,,,,441,0,0,0,0,441,TRN_IEEE_INC_69_288KV,2,DT,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H2) Sharp jump (!). Electrical discharge or thermal fault. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,14.040,SCREENING,5,138.0,h2! co!,7.4,533,0.241,d1816_2*,2.6,,water*,57,,,0.320,,,20130910T202147Z,,,191,10,71.9,7.3,1630
10049434,158149,XFMR,MAIN,77-8,7/24/2013,41479,41512,,77-8,34,,UPSI,,,ROUTINE,,,,BOTTOM,27,21222,61611,5,148,1886,8.0,1.0,4.0,,,8.5,,32,,25,25,0.086,27.9,,,,PARTICLES,,2,,0.880,,,,Gas purge test valve,REVIEWED,,,,,,360,0,11,0,0,371,TRN_IEEE_INC_69_288KV,2,DT,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). Electrical discharge or thermal fault.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,12.743,SCREENING,3,138.0,c2h2* co!,7.6,558,0.212,d1816_2*,3.1,,water*,54,,,0.344,,,20130910T202431Z,,,193,14,79.7,7.3,1630
10049435,158148,XFMR,MAIN,77-9,7/24/2013,41479,41512,,77-9,33,,UPSI,,,ROUTINE,,,,BOTTOM,37,20746,62913,2,164,2097,3.0,1.0,1.0,,,8.6,,40,,23,24,0.076,27.1,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,557,0,19,0,0,576,TRN_IEEE_INC_69_288KV,2,DT,90,2013-10-22,Sharp jump (!). Electrical discharge or thermal fault. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,12.787,SCREENING,1,138.0,h2! co!,7.211476176,504,0.245551699,d1816_2*,2.8,,,67,,,0.330,,,20130910T203119Z,,,208,6,81.19297161,7.3,1630
10049394,4086479,XFMR,MAIN,58-1,7/24/2013,41479,41512,,58-1,31,,UPSI,,,ROUTINE,,,,BOTTOM,1,2591,84347,7,18,1009,17.0,51.0,0.0,,,8.8,,25,,21,24,0.04,27.2,,,,CLEAR,,1.5,,0.881,,,,Tap changer right side flange bottom rad high side,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,56.056,SCREENING,0,363.0,,6.824551115,854.7103029,0.022904554,d1816_2*,1.470588235,,,4,,,0.031,,,20130910T183933Z,,,94,75,94.03769785,7.3,1630
10049394,4086479,DIV,MAIN,58-1TC,7/24/2013,41479,41512,,58-1TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,449,4123,65051,48,350,4973,171,51,312,,,7.6,,31,,51,56,0.166,19.7,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,142,15,0,0,0,157,LTC_DIVERTER_A,1,,365,41844,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.548076923,1.0625,,SCREENING,18,154,,4.677149858,673.6319016,1.553090376,ift*,8.4,,,539.525,,,0.063381039,,,20130910T184155Z,,,1381,270,75.05208557,7.3,1630
10049437,8803001,SEL,MAIN,753,7/24/2013,41479,41512,,753,33,,UPSI,,,ROUTINE,,,,BOTTOM,4,4963,86158,9,36,911,5.0,63.0,0.0,,,9.2,,22,,28,30,0.040,25.8,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,62,0,0,0,0,62,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,7,,SCREENING,5,154.0,,7.3,776.4595173,0.043,color*,1.6,,,11,,,0.058,,,20130911T192606Z,,,117,77,96.6,7.3,1630
10049437,8803001,XFMR,MAIN,51-1,7/24/2013,41479,41512,,51-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,2,1792,79008,11,27,964,5.0,70.0,0.0,,,8.2,,40.0,,30,36,0.044,26.5,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,187,20,0,0,0,207,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,41844,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,35.704,SCREENING,7,363.0,c2h6*,7.2,639,0.036,,1.7,,relsaturation*,7,,,0.023,,,20130910T180859Z,,,115,86,88.1,7.3,1630
10049437,8803001,DIV,MAIN,51-1TC,7/24/2013,41479,41512,,51-1TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,291,5576,64381,46,225,2723,193,25,876,,,7.4,,34.0,,56,59,0.128,21.9,,,,CLEAR,,3,,0.886,,,,,REVIEWED,,,,,,70,0,0,0,0,70,LTC_DIVERTER_A,1,,365,41844,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.220319635,0.543478261,,SCREENING,20,154,,4.354037247,761.40056,1.109059706,ift* color*,5.844748858,,,404.475,,,0.086609403,,,20130910T181056Z,,,1656,264,74.31934906,7.3,1630
10049351,70320-2,LTC,MAIN,81-9TC,7/24/2013,41479,41512,,81-9TC,21,,UPSI,,,ROUTINE,,,,BOTTOM,17,21544,65269,1,73,1221,7,1,0,,,8.8,,25.0,,45,78,0.05,25.8,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,223,0,0,0,0,223,LTC_VACUUM_A,1,,365,41844,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,16,154,,6.998004519,617.627182,0.107718523,color*,1.937984496,,,30.245,,,0.33008013,,,20130911T135837Z,,,99,9,88.39438472,7.3,1630
10049351,70320-2,XFMR,MAIN,81-9,7/24/2013,41479,41512,,81-9,20,,UPSI,,,ROUTINE,,,,BOTTOM,2,3078,65408,51,147,1328,5.0,62.0,0.0,,,7.0,,36,,14,25,0.020,31.4,,,,PARTICLES,,1.5,,0.875,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.034,SCREENING,-8,363.0,,10.05046397,1016,0.181357407,d1816_2*,0.6,,,29,,,0.047,,,20130911T135618Z,,,267,118,77.68902625,7.3,1630
10049352,70401-A,LTC,MAIN,65-1TC,7/24/2013,41479,41512,,65-1TC,24,,UPSI,,,ROUTINE,,,,BOTTOM,13,23073,65981,1,51,937,4.0,0.0,0.0,,,9.0,,46,,40,61,0.060,25.5,,,,CLEAR,,2.5,,0.885,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,13,154.0,,6.865790987,859,0.076214382,color*,2.4,,,22,,,0.350,,,20130910T185333Z,,,69,5,88.90740162,7.3,1630
10049352,70401-A,XFMR,MAIN,65-1,7/24/2013,41479,41512,,65-1,24,,UPSI,,,ROUTINE,,,,BOTTOM,2,4521,76539,72,112,1265,13.0,144.0,0.0,,,8.3,,35,,15,23,0.022,32.2,,,,CLEAR,,1.5,,0.877,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,11.295,SCREENING,-7,363.0,c2h6*,8.599055188,1030.545718,0.134026978,d1816_2*,0.683229814,,,22,,,0.059,,,20130910T185111Z,,,343,229,89.62521193,7.3,1630
10049549,E30120702,LTC,MAIN,340TC,7/24/2013,41479,41512,,340TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,1,24584,60335,1,7,511,8.0,1.0,7.0,,,8.5,,27,,16,18,0.016,34.2,,,,PARTICLES,,1,,0.880,,,,,REVIEWED,,,,,,29,0,0,40,0,69,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-6,154.0,c2h2*,6.2,870.7434292,0.011,,0.5,,,3,,,0.407,,,20130911T174508Z,,,25,10,81.0,7.3,1630
10049549,E30120702,XFMR,MAIN,340,7/24/2013,41479,41512,,340,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,13837,68557,6,179,1559,7.0,3.0,0.0,,,8.4,,38,,14,17,0.028,34.8,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.709,SCREENING,-8,383.0,,11.56123832,,0.177687992,d1816_2*,0.804597701,,,34,,,0.202,,,20130911T174305Z,,,197,16,84.4449607,7.3,1630
10049528,19319-10101,LTC,MAIN,198TC,7/24/2013,41479,41512,,198TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,27991,66282,1,2,481,0.0,0.0,0.0,,,9.5,,30,,20,23,0.016,35.7,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,19,0,0,0,0,19,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-1,154.0,,10.53333742,923.2132569,0.002073717,,0.4,,,0,,,0.422,,,20130911T152223Z,,,3,1,89.54758133,7.3,1630
10049528,19319-10101,XFMR,MAIN,198,7/24/2013,41479,41512,,198,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,11063,82575,2,73,1176,1.0,1.0,0.0,,,9.5,,44,,14,17,0.020,37.8,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,16.110,SCREENING,-8,383.0,co!,11.54244654,,0.062466902,d1816_2*,0.5,,,14,,,0.134,,,20130911T152038Z,,,78,4,98.12798063,7.3,1630
10049504,3762843,XFMR,MAIN,540,7/24/2013,41479,41512,,540,26,,UPSI,,,ROUTINE,,,,BOTTOM,26,22598,64090,4,176,2906,5.0,1.0,1.0,,,9.0,,27,,49,69,0.126,26.6,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,1465,91,9,0,27,1592,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. Watch for any signs that total furan may be increasing.,,,,,16.511,SCREENING,17,363.0,,7.988336001,384,0.226348938,d1816_2*,4.7,,water* relsaturation*,58,,,0.353,,,20130911T165421Z,,,213,10,86.05117056,7.3,1630
104745,89G99,XFMR,MAIN,541,7/24/2013,41479,41512,,541,27,,UPSI,,,ROUTINE,,,,BOTTOM,8,9593,78078,5,369,1983,8.0,1.0,0.0,,,9.0,,29,,10,14,0.016,43.7,,,,PARTICLES,,0.5,,0.860,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.374,SCREENING,-14,363.0,co*!,11.21042614,,0.338287132,d1816_2*,0.4,,,75,,,0.123,,,20130911T165640Z,,,391,14,93.42861986,7.3,1630
104744,UGP-52371,XFMR,MAIN,139,7/24/2013,41479,41512,,139,25,,UPSI,,,ROUTINE,,,,BOTTOM,25,5599,81482,71,80,2598,150.0,175.0,45.0,,,9.0,,51,,13,19,0.028,29.6,,,,PARTICLES,,1.5,,0.890,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69KV,4,DT,7,2013-07-31,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,32.475,SCREENING,-10,363.0,c2h6* c2h4* c2h2*^^,5.388952849,930,0.159485816,,0.9,,,45,,,0.069,,,20130911T144726Z,,,546,396,95.5790732,7.3,1630
104744,UGP-52371,LTC,MAIN,139A,7/24/2013,41479,41512,,139A,26,,UPSI,,,ROUTINE,,,,BOTTOM,10719,14371,65433,3572,2058,5430,5077.0,293.0,19970.0,,,12.7,,50.0,,46,65,0.034,28.9,,,,PARTICLES,,2,,0.880,,,,,REVIEWED,,,,,,200,0,0,0,0,200,LTC_NONDIVERTER_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.254231347,0.1,,SCREENING,16,154.0,c2h2*,4.0,631,23.568,color*,1.2,,,12763,,,0.220,,,20130911T144915Z,,,41689,8942,108.1,7.3,1630
10049516,9812401152,XFMR,MAIN,218,7/24/2013,41479,41512,,218,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,21168,56596,1,37,1479,4.0,1.0,0.0,,,7.9,,25,,57,71,0.014,33.3,,,,PARTICLES,,1.5,,0.880,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,2014-07-24,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,39.973,INITIAL,21,0.0,,10.69238387,880,0.042686425,d1816_2*,0.4,,water* relsaturation*,8,,,0.374,,,20130911T152742Z,,,44,6,75.54574194,7.3,1630
10049516,9812401152,LTC,MAIN,218-A,7/24/2013,41479,41512,,218-A,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,22217,54998,6,17,717,76.0,12.0,35.0,,,7.8,,42,,44,53,0.042,30.8,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,228,0,0,0,0,228,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,15,154.0,c2h2*,4.975516562,615,0.03500151,color*,1.4,,,8,,,0.404,,,20130911T152926Z,,,147,94,74.03964947,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,109,7/24/2013,41479,41512,,109,22,,UPSI,,,ROUTINE,,,,BOTTOM,7,5713,84510,7,23,1187,1.0,24.0,0.0,,,9.1,,40,,9,15,0.022,30.9,,,,CLEAR,,1,,0.890,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,51.609,SCREENING,-16,363.0,,6.27451838,1047,0.035583414,d1816_2*,0.7,,,11,,,0.068,,,20130911T142852Z,,,62,32,100.249618,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,2D,7/24/2013,41479,41512,,2D,30,,UPSI,,,ROUTINE,,,,BOTTOM,17,2416,99089,14,46,10828,7.0,32.0,0.0,,,11.2,,30,,22,26,0.030,33.1,,,,CLEAR,,1,,0.890,,,,Leak at oil pump,REVIEWED,,,,,,114,0,5,0,0,119,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,235.391,SCREENING,0,363.0,,6.063271368,700.8843282,0.066600227,d1816_2*,0.9,,,25,,,0.024,,,20130909T211659Z,,,116,53,111.5837558,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,2F,7/24/2013,41479,41512,,2F,30,,UPSI,,,ROUTINE,,,,BOTTOM,14,6831,96453,18,34,8104,3.0,59.0,0.0,,,11.2,,21,,19,23,0.034,33.3,,,,PARTICLES,,1.5,,0.89,,,,Leak at weld next to BV,REVIEWED,,,,,,106,0,0,0,0,106,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,,,,238.353,SCREENING,-2,363.0,,5.768111492,709.9126099,0.054935762,d1816_2*,1.021021021,,,20,,,0.071,,,20130909T212143Z,,,128,80,111.0779893,7.3,1630
