equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049443,C-04741-5-6,XFMR,MAIN,2E,7/24/2013,41479,41512,,2E,29,,UPSI,,,ROUTINE,,,,BOTTOM,5,6246,90840,4,15,4066,1.0,18.0,0.0,,,10.1,,47.0,,21,26,0.022,32.6,,,,PARTICLES,,1.5,,0.891,,,,Leak at bottom valve,REVIEWED,,,,,,92,0,0,0,0,92,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,271.0666667,SCREENING,0,363.0,,6.140829481,727.4891922,0.022391531,,0.674846626,,,8,,,0.069,,,20130909T211932Z,,,43,23,104.5830313,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,2A,7/24/2013,41479,41512,,2A,29,,UPSI,,,ROUTINE,,,,BOTTOM,6,1890,77562,5,10,3506,3.0,17.0,0.0,,,8.3,,24,,21,26,0.03,31.2,,,,CLEAR,,1.5,,0.891,,,,,REVIEWED,,,,,,95,0,0,0,0,95,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,350.600,SCREENING,0,363.0,,5.34472001,724,0.024791281,d1816_2*,0.961538462,,,8,,,0.024,,,20130909T210912Z,,,41,25,87.21426369,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,2B,7/24/2013,41479,41512,,2B,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,2164,87074,4,15,1726,4.0,34.0,0.0,,,9.1,,23,,19,23,0.034,32.4,,,,CLEAR,,1.5,,0.889,,,,,REVIEWED,,,,,,57,0,5,0,0,62,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,115.067,SCREENING,-2,363.0,,6.45827998,787,0.021069667,d1816_2*,1.049382716,,,6,,,0.025,,,20130909T211139Z,,,60,42,97.27287843,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,2C,7/24/2013,41479,41512,,2C,29,,UPSI,,,ROUTINE,,,,BOTTOM,4,1830,83306,18,20,5271,5.0,59.0,0.0,,,9.1,,15,,21,26,0.032,31,,,,PARTICLES,,1.5,,0.891,,,,,REVIEWED,,,,,,108,0,0,0,0,108,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,263.550,SCREENING,0,363.0,,6.190766557,708,0.033282606,d1816_2*,1.032258065,,,8,,,0.022,,,20130909T211429Z,,,106,82,93.70548898,7.3,1630
10049507,C-501975,XFMR,MAIN,163,7/24/2013,41479,41512,,163,39,,UPSI,,,ROUTINE,,,,BOTTOM,1,24589,63227,1,18,759,1.0,0.0,0.0,,,8.9,,33,,33,28,0.048,31.9,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,42.167,SCREENING,9,383.0,,9.853494618,825,0.019843547,d1816_2*,1.504702194,,,4,,,0.389,,,20130911T145246Z,,,21,2,81.70238415,7.3,1630
10049508,C-861979,XFMR,MAIN,162,7/24/2013,41479,41512,,162,32,,UPSI,,,ROUTINE,,,,BOTTOM,3,25068,65096,5,45,1310,42.0,4.0,93.0,,,9.2,,38,,23,25,0.04,29.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,58,0,0,0,0,58,TRN_IEEE_INC_69KV,2,D2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). High-energy arcing.",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,29.111,SCREENING,1,315.0,c2h2*,5.95404693,785,0.063435471,,1.337792642,,,19,,,0.385,,,20130911T145105Z,,,192,51,86.27824236,7.3,1630
10049525,50002-101-01,LTC,MAIN,193TC,7/24/2013,41479,41512,,193TC,38,,UPSI,,,ROUTINE,,,,BOTTOM,2,27340,66737,9,19,564,70.0,10.0,30.0,,,9.5,,42,,41,36,0.026,36.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154.0,c2h2*,5.087716602,824.785917,0.033724357,,0.720221607,,,9,,,0.410,,,20130911T151848Z,,,140,89,87.36710407,7.3,1630
10049525,50002-101-01,XFMR,MAIN,193,7/24/2013,41479,41512,,193,37,,UPSI,,,ROUTINE,,,,BOTTOM,1,3741,86418,1,27,673,0.0,0.0,0.0,,,9.1,,35,,12,11,0.02,36.5,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,24.926,SCREENING,-11,363.0,,10.61608449,937,0.024688428,,0.547945205,,,6,,,0.043,,,20130911T151702Z,,,29,1,94.48961796,7.3,1630
10049526,50002-101-02,LTC,MAIN,192TC,7/24/2013,41479,41512,,192TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,4,24049,59497,11,27,579,104.0,12.0,46.0,,,8.4,,57,,40,46,0.02,34.4,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154.0,c2h2*,5.070264867,1031,0.054843167,,0.581395349,,,14,,,0.404,,,20130911T151501Z,,,204,127,79.78647121,7.3,1630
10049526,50002-101-02,XFMR,MAIN,192,7/24/2013,41479,41512,,192,37,,UPSI,,,ROUTINE,,,,BOTTOM,3,3573,84076,2,74,1021,0.0,1.0,0.0,,,8.9,,43,,8,7,0.016,37.6,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,13.797,SCREENING,-18,363.0,,10.50231671,,0.0698652,,0.425531915,,,16,,,0.042,,,20130911T151314Z,,,80,3,91.96857898,7.3,1630
10049449,C-01590-5-1,DIV,MAIN,76-11DV,7/24/2013,41479,41512,,76-11DV,29,,UPSI,,,ROUTINE,,,,BOTTOM,2850,19235,60589,2054,313,1538,16125.0,3324.0,4147.0,,,11.0,,38,,49,61,0.036,31.1,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_DIVERTER_A,3,T3,30,2013-08-23,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,3.888353026,1.618305745,,SCREENING,17,154.0,ch4* c2h6* c2h4* c2h6/ch4** c2h4/c2h2**,3.762437472,859,8.958704296,,1.15755627,,,3480,,,0.317,,,20130910T194921Z,,,28813,21503,86.51010488,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,76-11,7/24/2013,41479,41512,,76-11,32,,UPSI,,,ROUTINE,,,,BOTTOM,2,3868,93242,22,33,1197,40.0,68.0,0.0,,,9.8,,45,,20,22,0.022,33.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,62,0,0,0,0,62,TRN_IEEE_INC_69KV,2,T3,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,36.273,SCREENING,-1,363.0,c2h6*,6.755425477,776,0.039909472,,0.664652568,,,9,,,0.041,,,20130910T194713Z,,,165,130,104.1242297,7.3,1630
10049449,C-01590-5-1,SEL,MAIN,76-11SW,7/24/2013,41479,41512,,76-11SW,34,,UPSI,,,ROUTINE,,,,BOTTOM,3,4404,81128,36,30,1390,550.0,134.0,775.0,,,8.8,,20,,30,30,0.032,33.1,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,41,0,0,0,0,41,LTC_SELECTOR_A,3,T2,30,2013-08-23,Abnormal or high gas levels (*). Possible contact heating.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.709677419,3.722222222,,SCREENING,7,154.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,3.079416755,828,0.175477854,,0.966767372,,,79,,,0.054,,,20130910T195125Z,,,1528,720,90.59351745,7.3,1630
10049450,1922210,LTC,MAIN,76-4TC,7/24/2013,41479,41512,,76-4TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,323,21157,57751,100,83,1053,231.0,10.0,1573.0,,,8.2,,32,,46,43,0.05,25.6,,,,CLEAR,,2,,0.883,,,,,REVIEWED,,,,,,56,0,0,0,0,56,LTC_GENERIC_V2A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.146853147,,,SCREENING,16,154.0,,3.771132513,789.0891351,1.118836561,color*,1.953125,,,467,2.729640308,,,,,20130910T193357Z,,,2320,341,75.52662049,7.3,1630
10049450,1922210,XFMR,MAIN,76-4,7/24/2013,41479,41512,,76-4,31,,UPSI,,,ROUTINE,,,,BOTTOM,20,21042,63450,3,68,1848,3.0,4.0,0.0,,,8.6,,40,,18,21,0.04,27.1,,,,PARTICLES,,1.5,,0.882,,,,,REVIEWED,,,,,,21,0,0,0,0,21,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.176,SCREENING,-3,363.0,,6.657104588,910.7944872,0.112593777,,1.47601476,,,32,,,0.332,,,20130910T193155Z,,,98,10,82.4702778,7.3,1630
10049380,D-573964,LTC,MAIN,76-1TC,7/24/2013,41479,41512,,76-1TC,38,,UPSI,,,ROUTINE,,,,BOTTOM,605,19537,56339,336,116,1053,1112.0,74.0,5325.0,,,8.4,,52,,41,36,0.068,25.6,,,,CLEAR,,2,,0.885,,,,,REVIEWED,,,,,,95,8,0,0,0,103,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.208826291,0.220238095,,SCREENING,13,154.0,,3.478008929,723.5075413,2.550001462,color*,2.65625,,,1069,,,0.347,,,20130910T191855Z,,,7568,1522,73.53818206,7.3,1630
10049380,D-573964,XFMR,MAIN,76-1,7/24/2013,41479,41512,,76-1,36,,UPSI,,,ROUTINE,,,,BOTTOM,35,11087,60840,5,270,1889,3.0,2.0,1.0,,,7.4,,26,,21,20,0.032,28.4,,,,CLEAR,,1.5,,0.884,,,,,REVIEWED,,,,,,37,0,0,0,0,37,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.996,SCREENING,0,363.0,,8.378881832,841,0.38439513,d1816_2*,1.126760563,,,84,,,0.182,,,20130910T191611Z,,,316,10,72.29550896,7.3,1630
10049494,5069232,DIV,MAIN,77-3TC,7/24/2013,41479,41512,,77-3TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,33,23546,61783,19,68,976,101.0,10.0,304.0,,,8.7,,25,,41,51,0.076,29.1,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,50,0,0,0,0,50,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.332236842,0.526315789,,SCREENING,13,154.0,,4.518592872,803,0.190120869,color*,2.611683849,,,71,,,0.381,,,20130910T200417Z,,,535,130,82.79536358,7.3,1630
10049494,5069232,XFMR,MAIN,77-3,7/24/2013,41479,41512,,77-3,32,,UPSI,,,ROUTINE,,,,BOTTOM,1,5123,87515,1,16,1229,3.0,8.0,0.0,,,9.4,,34,,22,24,0.062,30.1,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,76.813,SCREENING,0,363.0,,8.926050666,880,0.015675055,d1816_2*,2.059800664,,,4,,,0.059,,,20130910T200213Z,,,29,12,98.61743941,7.3,1630
10049493,4086482,DIV,MAIN,88-1A,7/24/2013,41479,41512,,88-1A,31,,UPSI,,,ROUTINE,,,,BOTTOM,12,24688,66076,10,55,881,76.0,11.0,193.0,,,9.2,,26,,36,41,0.04,27.9,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,118,0,0,0,0,118,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.393782383,1.1,,SCREENING,11,154.0,,4.892124022,697,0.106230314,color*,1.433691756,,,38,,,0.374,,,20130911T142455Z,,,357,97,87.45504004,7.3,1630
10049493,4086482,XFMR,MAIN,88-1,7/24/2013,41479,41512,,88-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,4,2694,73976,18,69,1548,10.0,21.0,0.0,,,7.8,,43,,23,24,0.072,26.3,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,54,0,0,0,0,54,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.435,SCREENING,1,363.0,,8.923263354,794,0.083543049,,2.737642586,,,17,,,0.036,,,20130911T140134Z,,,122,49,82.1175897,7.3,1630
10049454,D-575064,LTC,MAIN,80-2TC,7/24/2013,41479,41512,,80-2TC,40,,UPSI,,,ROUTINE,,,,BOTTOM,861,23654,69442,1941,132,1318,7853.0,1908.0,7454.0,,,11.5,,21,,46,37,0.048,29.1,,,,CLEAR,,3,,0.885,,,,,REVIEWED,,,,,,93,0,0,0,0,93,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,1.053528307,0.982998454,,SCREENING,16,154.0,,3.440618601,726,3.923130336,color*,1.649484536,,,1599,,,0.341,,,20130911T125852Z,,,20149,11702,91.01202157,7.3,1630
10049454,D-575064,XFMR,MAIN,80-2,7/24/2013,41479,41512,,80-2,30,,UPSI,,,ROUTINE,,,,BOTTOM,77,5461,63542,40,466,2873,6.0,27.0,0.0,,,7.2,,38.0,,26,31,0.024,30.3,,,,CLEAR,,1.5,,0.89,,,,,REVIEWED,,,,,,101,0,0,0,0,101,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,41844,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,6.165236052,SCREENING,4,363.0,h2! co*!,7.740639598,715.9081789,0.716860878,,0.792079208,,relsaturation*,161,,,0.086,,,20130911T125655Z,,,616,73,74.00794563,7.3,1630
10049455,D-574904,LTC,MAIN,80-1TC,7/24/2013,41479,41512,,80-1TC,37,,UPSI,,,ROUTINE,,,,BOTTOM,545,23695,65780,325,158,1075,1266.0,97.0,5875.0,,,9.9,,25.0,,55,50,0.064,26.4,,,,CLEAR,,3.5,,0.88,,,,,REVIEWED,,,,,,77,0,0,0,0,77,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.2,0.298461538,,SCREENING,20,154.0,,3.454375326,749.5740785,2.162734164,color*,2.424242424,,,1062,,,0.360,,,20130911T125459Z,,,8266,1688,86.36295786,7.3,1630
10049455,D-574904,XFMR,MAIN,80-1,7/24/2013,41479,41512,,80-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,13,2668,52636,66,485,2486,14.0,26.0,0.0,,,5.8,,17,,36,45,0.022,30.1,,,,CLEAR,,1.5,,,,,,,REVIEWED,,,,,,121,0,0,0,0,121,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,,,,5.126,SCREENING,11,363.0,co*!,10.51463792,693,0.717821557,d1816_2*,0.73089701,,water* relsaturation*,101,,,0.051,,,20130911T125309Z,,,604,106,60.45566344,7.3,1630
10049456,B-498681,SEL,MAIN,754,7/24/2013,41479,41512,,754,29,,UPSI,,,ROUTINE,,,,BOTTOM,19,13649,86558,17,190,2268,13.0,79.0,1.0,,,10.3,,27,,18,22,0.042,28.7,,,,CLEAR,,2,,0.882,,,,,REVIEWED,,,,,,26,0,0,0,0,26,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,13,4.647058824,,SCREENING,-3,154.0,,8.391052394,884,0.189497923,color*,1.463414634,,,53,,,0.158,,,20130911T192845Z,,,319,109,104.3388096,7.3,1630
10049456,B-498681,XFMR,MAIN,75-6,7/24/2013,41479,41512,,75-6,28,,UPSI,,,ROUTINE,,,,BOTTOM,23,10089,84586,17,209,2409,13.0,82.0,1.0,,,9.7,,60,,24,31,0.048,26.6,,,,PARTICLES,,2,,0.882,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,1,,365,41844,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,11.526,SCREENING,2,363.0,c2h6* co!,8.256510901,889,0.220396641,,1.804511278,,relsaturation*,61,,,0.119,,,20130910T190237Z,,,345,112,100.4837268,7.3,1630
10049456,B-498681,DIV,MAIN,75-6TC,7/24/2013,41479,41512,,75-6TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,12,26108,65806,4,15,478,12.0,1.0,64.0,,,9.3,,36,,46,62,0.03,30.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.1875,0.25,,SCREENING,16,154.0,,4.48177376,1016,0.047986009,,0.970873786,,,20,,,0.397,,,20130910T190503Z,,,108,17,89.35735534,7.3,1630
10049457,5066507,DIV,MAIN,56-1TC,7/24/2013,41479,41512,,56-1TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,12,22075,65048,28,175,1734,205.0,24.0,261.0,,,9.0,,25,,40,54,0.052,26.9,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,47,12,0,0,0,59,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.785440613,0.857142857,,SCREENING,13,154.0,,6.325084299,811,0.243014477,color*,1.933085502,,,67,,,0.339,,,20130910T182014Z,,,705,257,86.34762394,7.3,1630
10049457,5066507,XFMR,MAIN,56-1,7/24/2013,41479,41512,,56-1,26,,UPSI,,,ROUTINE,,,,BOTTOM,69,5165,79482,11,85,4270,7.0,45.0,1.0,,,8.9,,51,,23,32,0.088,21.6,,,,CLEAR,,2,,0.882,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,50.235,SCREENING,1,363.0,,5.159526139,855,0.223925395,ift*,4.074074074,,relsaturation*,84,,,0.065,,,20130910T181712Z,,,218,63,92.83975351,7.3,1630
106798,C-00697-5-2,XFMR,MAIN,575,7/24/2013,41479,41512,,575,32,,UPSI,,,ROUTINE,,,,BOTTOM,7,2350,81284,66,131,4066,21.0,112.0,0.0,,,8.8,,44,,16,18,0.026,31.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,31.038,SCREENING,-6,363.0,c2h6*,8.272545398,813,0.155814547,,0.820189274,,,31,,,0.029,,,20130911T170339Z,,,337,199,90.55900933,7.3,1630
106800,C-00697-5-3,XFMR,MAIN,576,7/24/2013,41479,41512,,576,37,,UPSI,,,ROUTINE,,,,BOTTOM,18,3803,80140,27,175,3933,9.0,36.0,0.0,,,8.8,,54,,14,13,0.022,30.3,,,,CLEAR,,1,,0.88,,,,Termperature gauge is inoperative,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.474,SCREENING,-8,363.0,,8.460045797,851,0.203232294,,0.726072607,,,50,,,0.047,,,20130911T170554Z,,,265,72,88.32876568,7.3,1630
106802,C-00697-5-1,XFMR,MAIN,577,7/24/2013,41479,41512,,577,35,,UPSI,,,ROUTINE,,,,BOTTOM,6,4273,73432,28,163,3685,7.0,44.0,0.0,,,8.2,,37,,13,13,0.03,29.9,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.607,SCREENING,-10,363.0,,9.8,831,0.183,,1.003344482,,,35,,,0.058,,,20130911T182044Z,,,248,79,82.1,7.3,1630
106804,E-694045A,XFMR,MAIN,169,7/24/2013,41479,41512,,169,36,,UPSI,,,ROUTINE,,,,BOTTOM,79,9088,71330,22,577,11895,41.0,24.0,1.0,,,9.3,,42,,63,59,0.03,31.7,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,282,0,0,0,0,282,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,20.615,SCREENING,23,363.0,co*,8.156263538,589,0.726100511,,0.94637224,,water* relsaturation*,184,,,0.127,,,20130911T150639Z,,,744,87,83.68996452,7.3,1630
106806,E-694045B,XFMR,MAIN,166,7/24/2013,41479,41512,,166,38,,UPSI,,,ROUTINE,,,,BOTTOM,36,2748,74510,96,216,7285,19.0,408.0,0.0,,,8.5,,34,,35,30,0.042,29.6,,,,CLEAR,,1.5,,0.88,,,,BV,REVIEWED,,,,,,140,0,0,0,0,140,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,33.727,SCREENING,10,363.0,c2h6*,6.742476575,675,0.34305549,d1816_2*,1.418918919,,water* relsaturation*,75,,,0.037,,,20130911T150216Z,,,775,523,81.81170446,7.3,1630
106808,E-694045C,XFMR,MAIN,168,7/24/2013,41479,41512,,168,36,,UPSI,,,ROUTINE,,,,BOTTOM,27,4398,75774,61,307,5977,20.0,162.0,0.0,,,8.7,,47.0,,42,39,0.052,28.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,89,0,0,0,0,89,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,41844,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,19.46905537,SCREENING,14,363.0,c2h6*,8.392217769,731.6028552,0.373357359,,1.799307958,,water* relsaturation*,83,,,0.058,,,20130911T150415Z,,,577,243,84.72457053,7.3,1630
10049353,998416-2,XFMR,MAIN,703,7/24/2013,41479,41512,,703,31,,UPSI,,,ROUTINE,,,,BOTTOM,13,5153,90249,1,105,494,1.0,1.0,0.0,,,9.6,,58.0,,19,22,0.016,41,,,,CLEAR,,1,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.704761905,SCREENING,-2,363.0,,8.444856052,,0.10645054,,0.390243902,,,32,,,0.057,,,20130911T182959Z,,,121,3,102.08539,7.3,1630
10049353,998416-2,LTC,MAIN,703TC,7/24/2013,41479,41512,,703TC,35,,UPSI,,,ROUTINE,,,,BOTTOM,1,23535,61166,1,8,582,5.0,0.0,0.0,,,8.5,,36.0,,18,18,0.018,37.1,,,,PARTICLES,,1,,0.888,,,,,REVIEWED,,,,,,13,0,0,18,0,31,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,154.0,,7.697523037,970.3018993,0.010940627,,0.485175202,,,3,,,0.385,,,20130911T183210Z,,,15,6,80.02718454,7.3,1630
106809,998416-1,XFMR,MAIN,705,7/24/2013,41479,41512,,705,30,,UPSI,,,ROUTINE,,,,BOTTOM,5,8048,92056,1,113,514,0.0,0.0,0.0,,,10.1,,19,,11,13,0.016,45,,,,PARTICLES,,1,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.549,SCREENING,-13,363.0,,10.39867805,,0.094458175,d1816_2*,0.355555556,,,25,,,0.087,,,20130911T183350Z,,,119,1,106.2764809,7.3,1630
106809,998416-1,LTC,MAIN,705TC,7/24/2013,41479,41512,,705TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,1,24128,60136,1,5,568,4.0,0.0,0.0,,,8.5,,16,,22,23,0.018,34.9,,,,CLEAR,,1,,0.888,,,,,REVIEWED,,,,,,16,0,0,29,0,45,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,154.0,,6.847427123,945,0.007947366,,0.515759312,,,2,,,0.401,,,20130911T183544Z,,,11,5,79.87398175,7.3,1630
10049354,D-577891,XFMR,MAIN,76-7,7/24/2013,41479,41512,,76-7,32,,UPSI,,,ROUTINE,,,,BOTTOM,9,4016,43892,48,263,1971,5.0,55.0,0.0,,,5.0,,22,,24,26,0.022,29,,,,CLEAR,,1.5,,0.881,,,,,UNREVIEWED,,,,,,64,0,0,0,0,64,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.494,SCREENING,2,154.0,,9.970044695,773,0.47706116,d1816_2*,0.75862069,,,56,,0.42,0.091,,,20130910T193613Z,,,380,108,50.70313986,7.3,1630
10049354,D-577891,XFMR,MAIN,752,7/24/2013,,,,752,31,,UPSI,,,ROUTINE,,,,BOTTOM,9,4921,46322,49,268,1965,5.0,56.0,0.0,,,5.4,,22,,23,26,0.022,31.2,,,,CLEAR,,1.5,,0.881,,,,,UNREVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.332,SCREENING,1,154.0,,9.991896585,769,0.455915261,d1816_2*,0.705128205,,,57,,0.43,0.106,,,20130911T190350Z,,,387,110,54.13351811,7.3,1630
10049354,D-577891,LTC,MAIN,76-7TC,7/24/2013,41479,41512,,76-7TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,510,19344,55183,332,151,1234,1340.0,98.0,6509.0,,,8.5,,38,,42,48,0.072,29.4,,,,PARTICLES,,3,,0.884,,,,,UNREVIEWED,,,,,,68,8,0,0,0,76,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.205868797,0.295180723,,SCREENING,14,154.0,,3.42566264,765,2.522195897,color*,2.448979592,,,1078,,88.66,0.351,,,20130910T193839Z,,,8940,1770,74.10779295,7.3,1630
10049354,D-577891,OLTC REACTOR,MAIN,752,7/24/2013,41479,41479,,752,31,,UPSI,,,ROUTINE,,,,BOTTOM,9,4921,46322,49,268,1965,5.0,56.0,0.0,,,5.4,,22,,23,27,0.022,31.2,,,,CLEAR,23,1.5,,0.881,,,,,UNREVIEWED,,,,,,66,0,0,0,0,66,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141014T144348Z,,,,,,,
104742,ZKS-7938-1,XFMR,MAIN,78-10,7/24/2013,41479,41512,,78-10,29,,UPSI,,,ROUTINE,,,,BOTTOM,38,6548,80417,86,59,1918,186.0,132.0,20.0,,,8.9,,52,,21,26,0.032,31.3,,,,CLEAR,,1.5,,0.885,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,3,T3,30,2013-08-23,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,32.508,SCREENING,0,383.0,c2h6* c2h4* c2h2*^,4.868315713,970,0.172845877,,1.022364217,,,53,,,0.081,,,20130910T212643Z,,,521,404,93.17822915,7.3,1630
104742,ZKS-7938-1,LTC,MAIN,78-10A,7/24/2013,41479,41512,,78-10A,32,,UPSI,,,ROUTINE,,,,BOTTOM,2618,13238,54313,1196,1013,3704,3394.0,249.0,11852.0,,,9.2,,24,,47,52,0.104,22.8,,,,CLEAR,2.5,,,0.88,,,,,REVIEWED,,,,,,2157,66,0,0,25,2248,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil. FQ sample moisture is inconsistent with DGA moisture.,,,,,,,,,,0.28636517,0.20819398,,SCREENING,16,154.0,,3.908084738,336,9.79266398,ift* fq_water*,4.561403509,,,3799,,,0.244,,,20130910T212908Z,,,20322,4839,74.89720529,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,78-11,7/24/2013,41479,41512,,78-11,34,,UPSI,,,ROUTINE,,,,BOTTOM,439,7239,78599,21,209,4141,12.0,63.0,1.0,,,9.1,,41,,29,29,0.08,34.6,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,3,T2,30,2013-08-23,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.813,SCREENING,6,383.0,h2*^! co!,4.5,884.2933292,1.075,,2.312138728,,,477,,,0.092,,,20130910T213113Z,,,745,96,90.7,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,78-11A,7/24/2013,41479,41512,,78-11A,42,,UPSI,,,ROUTINE,,,,BOTTOM,7022,18402,56911,1760,1009,3280,2868.0,158.0,12278.0,,,10.4,,40,,40,30,0.032,33.5,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,43,0,0,0,0,43,LTC_NONDIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.233588532,0.089772727,,SCREENING,13,154.0,c2h2*,3.937459055,821.8661555,17.33543943,,0.955223881,,,8229,,,0.323,,,20130911T120827Z,,,25095,4786,85.66023069,7.3,1630
10049499,9H1016,XFMR,MAIN,78-2,7/24/2013,41479,41512,,78-2,35,,UPSI,,,ROUTINE,,,,BOTTOM,1,3757,81976,8,30,783,14.0,13.0,0.0,,,8.7,,28,,18,18,0.026,30.3,,,,CLEAR,,2,,0.89,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.100,SCREENING,-3,383.0,co!,8.820265525,1002.857143,0.032319782,d1816_2*,0.858085809,,,7,,,0.046,,,20130910T205937Z,,,66,35,90.53950591,7.3,1630
10049461,9H1019,XFMR,MAIN,78-8,7/24/2013,41479,41512,,78-8,34,,UPSI,,,ROUTINE,,,,BOTTOM,0,4886,91442,9,36,1827,17.0,8.0,0.0,,,9.8,,43,,15,15,0.028,32.2,,,,PARTICLES,,1.5,,0.882,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,50.750,SCREENING,-7,383.0,,9.874657795,830.8400025,0.031863283,d1816_2*,0.869565217,,,7,,,0.053,,,20130910T212120Z,,,70,34,101.9436358,7.3,1630
10049462,9H1018,XFMR,MAIN,78-9,7/24/2013,41479,41512,,78-9,45,,UPSI,,,ROUTINE,,,,BOTTOM,1,4671,86154,7,32,1321,8.0,7.0,0.0,,,9.2,,59,,25,17,0.036,2,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,3,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming or replacing the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,41.281,SCREENING,3,383.0,,9.408129693,830.8400025,0.031928542,ift**,18,,water*,7,,,0.054,,,20130910T212313Z,,,55,22,91.88752246,7.3,1630
10049463,9H1017,XFMR,MAIN,78-1,7/24/2013,41479,41512,,78-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,1,4227,90308,12,60,1905,7.0,13.0,0.0,,,9.7,,43,,19,19,0.032,33.7,,,,CLEAR,,1.5,,0.885,,,,,REVIEWED,,,,,,21,0,0,0,0,21,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,31.750,SCREENING,-2,383.0,,10.23792434,910.7944872,0.053622144,d1816_2*,0.949554896,,,12,,,0.047,,,20130910T205645Z,,,93,32,99.92302784,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,3,7/24/2013,41479,41512,,3,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,3398,83814,3,5,585,5.0,91.0,0.0,,,8.8,,22,,16,21,0.024,31.9,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69_288KV,2,T3,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,117.000,SCREENING,-6,383.0,c2h6*,4.751707823,875.0977053,0.009580498,d1816_2*,0.752351097,,,1,,,0.041,,,20130910T145438Z,,,104,99,95.17910495,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,4,7/24/2013,41479,41512,,4,36,,UPSI,,,ROUTINE,,,,BOTTOM,5,4785,95254,10,15,2516,10.0,9.0,0.0,,,10.3,,52,,16,15,0.028,27.3,,,,CLEAR,,1,,0.888,,,,,REVIEWED,,,,,,37,0,0,0,0,37,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,167.733,SCREENING,-6,383.0,,6.007027103,840.5137931,0.023370001,,1.025641026,,,8,,,0.050,,,20130910T150613Z,,,49,29,105.1687905,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,5,7/24/2013,41479,41512,,5,35,,UPSI,,,ROUTINE,,,,BOTTOM,10,2545,88847,8,14,3770,12.0,26.0,0.0,,,9.5,,24,,14,14,0.022,31,,,,CLEAR,,0.5,,0.888,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,269.286,SCREENING,-8,383.0,,5.107255009,875.0977053,0.034191054,d1816_2*,0.709677419,,,13,,,0.029,,,20130910T150810Z,,,70,46,97.50943207,7.3,1630
10049464,D-577699,LTC,MAIN,79-8TC,7/24/2013,41479,41512,,79-8TC,44,,UPSI,,,ROUTINE,,,,BOTTOM,1169,23916,64902,517,56,760,1139.0,54.0,7373.0,,,10.0,,29,,49,34,0.028,38.3,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,0.154482572,0.104448743,,SCREENING,17,154.0,,3.479931293,910.7944872,3.600723811,,0.731070496,,,1786,,,0.368,,,20130911T124103Z,,,10308,1710,84.67193014,7.3,1630
10049464,D-577699,XFMR,MAIN,79-8,7/24/2013,41479,41512,,79-8,36,,UPSI,,,ROUTINE,,,,BOTTOM,10,2481,45693,218,238,1971,21.0,378.0,0.0,,,5.1,,29,,27,25,0.022,33.9,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.282,SCREENING,5,138.0,ch4* c2h6*,7.648900139,870.7434292,0.555536465,d1816_2*,0.648967552,,,53,,,0.054,,,20130911T123858Z,,,865,617,50.9107631,7.3,1630
10049465,D-577698,LTC,MAIN,79-9TC,7/24/2013,41479,41512,,79-9TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,871,22067,60893,825,170,1435,3505.0,244.0,13999.0,,,10.4,,26,,41,43,0.028,28.9,,,,PARTICLES,,3,,0.87,,,,,REVIEWED,,,,,,101,28,0,0,0,129,LTC_NONDIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.250375027,0.295757576,,SCREENING,13,154.0,c2h2*,3.272572711,715.9081789,4.278692852,color*,0.968858131,,,2074,,,0.362,,,20130911T124657Z,,,19614,4574,83.08749023,7.3,1630
10049465,D-577698,XFMR,MAIN,79-9,7/24/2013,41479,41512,,79-9,36,,UPSI,,,ROUTINE,,,,BOTTOM,14,3460,47481,104,297,2274,10.0,161.0,1.0,,,5.4,,36,,27,25,0.024,32.8,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,57,0,0,0,0,57,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,41844,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.657,SCREENING,5,383.0,c2h6*,8.930821433,786.8928984,0.553011155,,0.731707317,,,68,,,0.073,,,20130911T124303Z,,,587,275,53.45859013,7.3,1630
10049466,XC57075-1,LTC,MAIN,59-1TC,7/24/2013,41479,41512,,59-1TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,94,11917,72978,120,673,4122,290.0,31.0,21.0,,,9.0,,21,,49,54,0.076,26.1,,,,CLEAR,,2.5,,0.885,,,,,REVIEWED,,,,,,159,12,0,0,0,171,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,17,154.0,ch4* c2h4* c2h2*,7.591121889,659.6008216,0.870232947,color*,2.911877395,,,221,,,0.163,,,20130910T184823Z,,,1229,441,87.91492156,7.3,1630
10049466,XC57075-1,XFMR,MAIN,59-1,7/24/2013,41479,41512,,59-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,4427,79829,3,8,303,3.0,45.0,0.0,,,8.5,,30,,25,31,0.044,27.7,,,,CLEAR,,2.5,,0.89,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,37.875,SCREENING,3,383.0,,6.031094166,905.0220912,0.012422057,d1816_2*,1.588447653,,water* relsaturation*,2,,,0.055,,,20130910T184425Z,,,60,51,90.93686554,7.3,1630
10049569,G1686-03,LTC,MAIN,531TC,7/24/2013,41479,41512,,531TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,1,26142,64142,1,24,607,6.0,1.0,0.0,,,9.1,,26,,31,36,0.036,31.1,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,176,0,0,0,0,176,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154.0,,9.83460074,646.9963806,0.025296731,,1.15755627,,,5,,,0.408,,,20130911T162015Z,,,33,8,86.11871226,7.3,1630
10049569,G1686-03,XFMR,MAIN,531,7/24/2013,41479,41512,,531,29,,UPSI,,,ROUTINE,,,,BOTTOM,17,9414,42188,7,389,1303,2.0,1.0,0.0,,,5.3,,17,,25,31,0.018,33.3,,,,PARTICLES,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,3.350,SCREENING,3,383.0,co*,10.3700823,,0.657934958,d1816_2*,0.540540541,,water* relsaturation*,87,,,0.223,,,20130911T180942Z,,,416,10,52.79825716,7.3,1630
10049562,97053693,LTC,MAIN,555TC,7/24/2013,41479,41512,,555TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,27721,65440,1,17,532,2.0,0.0,0.0,,,9.4,,33,,16,22,0.014,37.8,,,,PARTICLES,,0.5,,0.875,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,41844,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-6,154.0,,11.82794759,991.0306614,0.015736615,,0.37037037,,,3,,,0.424,,,20130911T170037Z,,,20,3,89.90550213,7.3,1630
10049562,97053693,XFMR,MAIN,555,7/24/2013,41479,41512,,555,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,19158,60363,3,238,723,1.0,0.0,0.0,,,8.0,,45,,13,16,0.044,35.1,,,,CLEAR,,0.5,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.038,SCREENING,-10,383.0,,11.71502385,,0.252480691,d1816_2*,1.253561254,,,46,,,0.317,,,20130911T165850Z,,,245,4,78.26093173,7.3,1630
10049560,90009101-02,XFMR,MAIN,,7/10/2013,41465,41465,,,38,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,2,8992,31097,5,381,1886,1.0,1.0,0.0,,,1.0,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-07-10,No anomalies.,,,,,,,,,,,,,,,,,4.950,SCREENING,,349.0,co* o2*,12.1,,0.783,,,,,71,,0.026165179,0.289,,,20130710T160217Z,,,390,7,38.9,,
10049391,6537375,DIV,MAIN,,4/5/2013,,,0,,14,,UPSI,1,,,,,,,35,18902,62172,29,27,442,151.0,27.0,166.0,,,,,56.0,,28,67,0.030,28.1,,,,S/Pt,,1.5,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-04-05,No anomalies.,1,,365,2014-04-05,No oil quality problems were detected.,,,,,,,,,,0.9,0.9,,INITIAL,5,0.0,,4.2,,0.148,,1.1,,,55,,,0.304,,,20130423T182521Z,Oil was replaced. D.D. 4-23-2013,,435,207,86.0,7.3,1630
10049391,6537375,XFMR,MAIN,,4/5/2013,,,,,15,,UPSI,1,,,,,,,0,7692,71739,3,27,358,11.0,61.0,5.0,,,8.0,,47.0,,9,20,0.044,25.3,,,,s/pt,,1.5,,0.881,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2013-07-04,(Initial sample). Abnormal or high gas levels. Electrical discharge or thermal fault. Sample again to check for active gassing.,1,,365,41734,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.25925926,INITIAL,-16,0.0,c2h2*,8.7,,0.030,,1.7,,,5,,,0.107,,,20130423T181149Z,Transformer oil was replaced. Transformer was opened for maintenance but was not processed.  D.D. 4-23-2013,,107,75,89.9,7.3,1630
10049391,6537375,SEL,MAIN,,4/5/2013,,,,,12,,UPSI,1,,,,,,,16,18621,60806,27,25,443,148.0,27.0,158.0,,,8.0,,53.0,,20,52,0.030,28.4,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2013-07-04,Abnormal or high gas levels (*). Possible contact heating.,1,,365,41734,No oil quality problems were detected.,,,,,,,,,,0.9,1.0,,INITIAL,-1,0.0,c2h2* c2h6/ch4* c2h4/c2h2*,4.2,,0.099,,1.1,,,35,,,0.306,,,20130423T183224Z,Oil was replaced. D.D. 4-5-2013,,401,202,85.0,7.3,1630
10049433,158150,XFMR,MAIN,00077-620130308,3/8/2013,,,,,5,,UPSI,,,,,,,,7,20129,51307,4,34,812,7.0,1.0,3.0,,,,,51,,8,29,0.074,28.1,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-03-08,No anomalies.,1,,365,2014-03-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,23.882,SCREENING,-18,245.0,,6.9,,0.062,,2.6,,,13,,,0.392,,,20130401T132901Z,,1,56,12,77.3,7.3,1630
10049434,158149,XFMR,MAIN,00077-820130308,3/8/2013,,,,,4,,UPSI,,,,,,,,10,20124,49850,9,40,705,12.0,2.0,6.0,,,,,54,,9,34,0.070,34.2,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,DT,30,2013-04-07,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2014-03-08,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,17.625,SCREENING,-16,245.0,c2h2*^,6.5,,0.081,,2.0,,relsaturation*,18,,,0.404,,,20130401T132901Z,,1,79,23,75.8,7.3,1630
10049435,158148,XFMR,MAIN,00077-920130308,3/8/2013,,,,,4,,UPSI,,,,,,,,8,19428,51984,2,51,1114,3.0,1.0,1.0,,,,,51,,5,19,0.082,27.1,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-03-08,No anomalies.,1,,365,2014-03-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,21.843,SCREENING,-26,245.0,,7.588001352,,0.082244135,,3.0,,,17,,,0.374,,,20130401T132901Z,,1,66,6,78.13058628,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820130308,3/8/2013,,,,,29,,UPSI,,,,,,,,11,996,37308,226,219,1598,22.0,379.0,0.0,,,,,55,,7,9,0.022,36.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2013-06-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,41706,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,7.297,SCREENING,-21,245.0,ch4* c2h6*,7.518865105,,0.645428859,,0.604395604,,,51,,,0.027,,,20130401T132901Z,,1,857,627,42.25727746,7.3,1630
10049543,70695-A,LTC,MAIN,00212TC20130220,2/20/2013,,,,,,109738,UPSI,,,,,,,,0,24498,61719,1,5,424,7.0,1.0,4.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,1,,,0.397,,,20130401T141022Z,,,18,9,,,
10049544,70695-B,LTC,MAIN,00228TC20130220,2/20/2013,,,,,,104703,UPSI,,,,,,,,0,24281,55648,1,3,433,3.0,0.0,1.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,,,,,,,,,1,,,0.436,,,20130401T141022Z,,,8,4,,,
10049355,9806401093,LTC,MAIN,00344TC20130220,2/20/2013,,,,,25,118603,UPSI,,,,,,,,121,24939,60377,196,129,723,715.0,35.0,2411.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.296557445,0.178571429,,SCREENING,,209.0,,3.620886259,,0.777726579,,,,,348,,,0.413,,,20130401T141022Z,,,3607,946,83.91397388,,
10049556,19770801,LTC,MAIN,00343TC20130220,2/20/2013,,,,,10,88327,UPSI,,,,,,,,0,23893,57503,2,22,556,47.0,5.0,55.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209.0,c2h2*,,,,,,,,9,,,0.416,,,20130401T141022Z,,,131,54,,,
10049359,8278437,DIV,MAIN,80-5DIV20130220,2/20/2013,,,,,10,629518,UPSI,,,,,,,,14,22221,53357,19,88,481,40.0,4.0,37.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,1.081081081,0.210526316,,SCREENING,,209.0,,,,,,,,,33,,,0.416,,,20130401T141022Z,,,202,63,,,
10049360,5067767,DIV,MAIN,080-4TC20130220,2/20/2013,,,,,,5356,UPSI,,,,,,,,24,25352,67512,48,98,783,142.0,11.0,298.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.476510067,0.229166667,,SCREENING,,209.0,,,,,,,,,68,,,0.376,,,20130401T141827Z,,,621,201,,,
10049361,D-561921,LTC,MAIN,077-5TC20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,818,23258,59919,755,141,736,4169.0,108.0,19563.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.213106374,0.143046358,,SCREENING,,209.0,c2h2*,,,,,,,,2471,,,0.388,,,20130401T141022Z,,,25554,5032,,,
10049362,6992970,DIV,MAIN,77-12DV20130220,2/20/2013,,,,,10,,UPSI,,,ROUTINE,,,,,11917,8864,28302,5439,788,2289,8754.0,480.0,53066.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.164964384,0.088251517,,SCREENING,,209.0,ch4* c2h4* c2h2*,,,,,,,,16435,,,0.313,,,20130401T141022Z,,,80444,14673,,,
10049362,6992970,SEL,MAIN,77-12SW20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,91,20180,57594,261,78,1751,894.0,22.0,4744.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.188448567,0.084291188,,SCREENING,,97.0,ch4* c2h4* c2h2*,,,,,,,,498,,,0.350,,,20130401T141022Z,,,6090,1177,,,
10049363,D-552923,LTC,MAIN,77-11TC20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,176,23699,56349,210,100,618,893.0,24.0,4997.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.178707224,0.114285714,,SCREENING,,209.0,,,,,,,,,607,,,0.421,,,20130401T141022Z,,,6400,1127,,,
10049364,C-06548-5-1,LTC,MAIN,080-3TC20130220,2/20/2013,,,,,10,49999,UPSI,,,,,,,,1,23610,60136,1,8,495,8.0,1.0,1.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,8,1,,INITIAL,,0.0,,,,,,,,,3,,,0.393,,,20130401T141022Z,,,20,10,,,
