equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049365,01-8226-60990-1,LTC,MAIN,014-1TC20130220,2/20/2013,,,,,,42577,UPSI,,,,,,,,15,22647,54950,14,39,422,30.0,2.0,79.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229.0,c2h2*,,,,,,,,29,,,0.412,,,20130401T141022Z,,,179,46,,,
10049366,C-04371-5-4,LTC,MAIN,010-1TC20130220,2/20/2013,,,,,10,76674,UPSI,,,,,,,,8,23607,55995,7,27,440,15.0,2.0,26.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.6,0.3,,SCREENING,,229.0,,,,,,,,,15,,,0.422,,,20130401T141022Z,,,85,24,,,
10049367,C-04969-5-3,LTC,MAIN,009-1TC20130220,2/20/2013,,,,,10,68371,UPSI,,,,,,,,46,22393,51566,83,6,515,597.0,50.0,1714.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.3,0.6,,SCREENING,,229.0,,,,,,,,,193,,,0.434,,,20130401T141022Z,,,2496,730,,,
10049409,C-04969-5-2,LTC,MAIN,00747TC20130220,2/20/2013,,,,,,18410,UPSI,,,,,,,,1,23514,55753,2,2,533,5,2,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,1.435,,,0.42175309,,,20130401T141022Z,,,12,9,,,
10049408,60593,LTC,MAIN,00748TC20130220,2/20/2013,,,,,,15742,UPSI,,,,,,,,15,23069,55358,2,5,531,7.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,16,,,0.417,,,20130401T141022Z,,,29,9,,,
10049335,A5513,LTC,MAIN,00132TC20130220,2/20/2013,,,,,10,25097,UPSI,,,,,,,,257,22154,54905,191,440,1201,627.0,33.0,2162.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.290009251,0.172774869,,SCREENING,,209.0,c2h4*,,,,,,,,519,,,0.403,,,20130401T141022Z,,,3710,851,,,
10049336,70292-2,LTC,MAIN,078-5TC20130220,2/20/2013,,,,,,,UPSI,,,,,,,,0,23875,57086,2,9,515,28,3,8,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,41415,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h2*,,,,,,,,2.68,,,0.418228637,,,20130401T141022Z,,,50,33,,,
10049370,6533114,DIV,MAIN,26-1DIV20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,611,25679,61980,513,134,1711,1746.0,86.0,5943.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.293791015,0.167641326,,SCREENING,,209.0,c2h4*,,,,,,,,1137,,,0.414,,,20130401T141022Z,,,9033,2345,,,
10049370,6533114,SEL,MAIN,026-1SW20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,9,17749,72425,27,117,2240,200.0,12.0,644.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.310559006,0.444444444,,SCREENING,,209.0,c2h2*,,,,,,,,85,,,0.245,,,20130401T141022Z,,,1009,239,,,
10049371,6533113,DIV,MAIN,07-1DIV20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,500,25467,59479,405,134,579,1377.0,42.0,7104.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.2,0.1,,SCREENING,,209.0,,,,,,,,,1113,,,0.428,,,20130401T141022Z,,,9562,1824,,,
10049371,6533113,SEL,MAIN,007-1SW20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,17,8031,85147,38,123,4951,313.0,56.0,790.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2013-03-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.396202532,1.473684211,,SCREENING,,209.0,c2h2* c2h6/ch4** c2h4/c2h2*,,,,,,,,107,,,0.094,,,20130401T141022Z,,,1337,407,,,
10049372,930993,LTC,MAIN,011-ATC20130220,2/20/2013,,,,,10,267671,UPSI,,0,,,,,,3206,10194,35927,31815,111,1586,179776,29771,3973,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,45.24943368,0.935753575,,SCREENING,,209,,,,,,,,,6240.46,,,0.283742032,,,20130401T141022Z,,,248652,241362,,,
10049373,D-589468,LTC,MAIN,012-ATC20130220,2/20/2013,,,,,,54181,UPSI,,,,,,,,240,22627,54844,234,56,602,1137.0,42.0,5103.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.222810112,0.179487179,,SCREENING,,209.0,,,,,,,,,675,,,0.413,,,20130401T141022Z,,,6812,1413,,,
10049374,C-179420,LTC,MAIN,079-3TC20130220,2/20/2013,,,,,,267931,UPSI,,,,,,,,13,25305,60621,23,66,555,103.0,8.0,302.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.341059603,0.347826087,,SCREENING,,209.0,,,,,,,,,51,,,0.417,,,20130401T141022Z,,,515,134,,,
10049522,6530050,DIV,MAIN,079-4TC20130220,2/20/2013,,,,,10,95633,UPSI,,,,,,,,49,26289,60922,34,8,647,138.0,2.0,895.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.154189944,0.058823529,,SCREENING,,209.0,,,,,,,,,124,,,0.432,,,20130401T141022Z,,,1126,174,,,
107542,E40220712,LTC,MAIN,79520130220,2/20/2013,,,,,,2460,UPSI,,,,,,,,0,25547,67977,1,6,330,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,125.0,,,,,,,,,1,,,0.376,,,20130402T141919Z,,,10,4,,,
107541,E40210612,LTC,MAIN,000792A20130220,2/20/2013,,,,,,3225,UPSI,,,,,,,,0,24118,58218,1,5,380,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,125.0,,,,,,,,,1,,,0.414,,,20130402T141919Z,,,9,4,,,
10049512,A6981T,LTC,MAIN,79-12TC20130220,2/20/2013,,,,,10,165642,UPSI,,,,,,,,118,23702,57358,216,504,1503,736.0,62.0,1326.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,T2,90,2013-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.55505279,0.287037037,,SCREENING,,229.0,c2h4* c2h4/c2h2*,,,,,,,,326,,,0.413,,,20130401T141022Z,,,2962,1014,,,
10049550,19790-10101,LTC,MAIN,0252-TC20130220,2/20/2013,,,,,,72751,UPSI,,,,,,,,2,21001,52796,1,17,418,2.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,5,,,0.398,,,20130401T141022Z,,,22,3,,,
10049338,C-06262-5-1,SEL,MAIN,75120130220,2/20/2013,,,,,10,,UPSI,,,,,,,,0,2555,73617,22,7,1349,14.0,309.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2013-03-22,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,14.04545455,,SCREENING,,209.0,c2h6* c2h6/ch4**,,,,,,,,1,,,0.035,,,20130401T141022Z,,,352,345,,,
10049338,C-06262-5-1,DIV,MAIN,079-5TC20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,2,20624,54644,1,19,479,4.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,5,,,0.377,,,20130401T141022Z,,,26,5,,,
10049429,70270-1,LTC,MAIN,00T12TC20130220,2/20/2013,,,,,,163364,UPSI,,,,,,,,243,2234,54528,202,358,6669,110.0,178.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209.0,ch4* c2h6*,,,,,,,,309,,,0.041,,,20130401T141022Z,,,1091,490,,,
10049376,70322-1,LTC,MAIN,003-1TC20130220,2/20/2013,,,,,,195424,UPSI,,,,,,,,3,24835,58777,1,11,822,4,0,1,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,5.12,,,0.422529221,,,20130401T141022Z,,,20,5,,,
10049379,D-573963,LTC,MAIN,076-2TC20130220,2/20/2013,,,,,,11357,UPSI,,,,,,,,242,21348,56943,277,194,1309,1294.0,49.0,6227.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.207804721,0.176895307,,SCREENING,,209.0,,,,,,,,,794,,,0.375,,,20130401T141022Z,,,8283,1620,,,
10049391,6537375,DIV,MAIN,75-2DIV20130220,2/20/2013,,,,,10,417593,UPSI,,,,,,,,20778,1428,16267,12186,250,3288,40778.0,3367.0,44385.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2013-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.918733806,0.276300673,,SCREENING,,209.0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,,,,,,,,24985,,,0.088,,,20130401T141022Z,,,121744,56331,,,
10049391,6537375,SEL,MAIN,075-2SW20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,21082,1271,16181,12297,260,3309,40966.0,3379.0,44691.0,,,14.3,,,,46,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2013-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.916649885,0.274782467,,SCREENING,,209.0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,,,,,,,,25319,,,0.079,,,20130401T141022Z,"Tapchanger maintenance performed, march 2013. D.D.",,122675,56642,,,
10049392,01-8226-60990-2,LTC,MAIN,008-1TC20130220,2/20/2013,,,,,,174990,UPSI,,,,,,,,0,26964,69634,1,6,485,2.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,1,,,0.387,,,20130401T141022Z,,,9,3,,,
10049510,9307401979,LTC,MAIN,081-8TC20130220,2/20/2013,,,,,,21933,UPSI,,,,,,,,20,27243,69514,15,15,499,53.0,3.0,198.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.267676768,0.2,,SCREENING,,209.0,,,,,,,,,39,,,0.392,,,20130401T141022Z,,,304,71,,,
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV20130220,2/20/2013,,,,,,,UPSI,,,,,,,,154,25327,62684,354,242,880,1407.0,158.0,1562.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.900768246,0.446327684,,SCREENING,,209.0,,,,,,,,,344,,,0.404,,,20130401T141022Z,Received complaints of blinking lights on 3-20-2013.Performed tapchanger maintenance on 3-25-2013.  Found damaged & cracked contacts. Don Dorris.,,3877,1919,,,
10049439,1-0140-25883-1,SEL,MAIN,022-1SW20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,12,2155,73613,42,22,2841,23.0,166.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2013-03-22,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,3.952380952,,SCREENING,,209.0,c2h6* c2h6/ch4**,,,,,,,,16,,,0.029,,,20130401T141022Z,Received complaints of blinking lights on 3-20-2013.Performed tapchanger maintenance on 3-25-2013.  Found damaged & cracked contacts. Don Dorris.,,265,231,,,
10049440,D-573965,LTC,MAIN,023-1TC20130220,2/20/2013,,,,,,13483,UPSI,,,,,,,,253,22944,57489,310,288,844,1291.0,44.0,5465.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.236230558,0.141935484,,SCREENING,,209.0,,,,,,,,,761,,,0.399,,,20130401T141022Z,,,7651,1645,,,
10049517,C-01590-5-2,DIV,MAIN,00238TC20130220,2/20/2013,,,,,,,UPSI,,,,,,,,8237,2146,44691,4992,1285,3831,6613.0,426.0,24688.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.3,0.1,,SCREENING,,97.0,ch4* c2h4* c2h2*,,,,,,,,10543,,,0.048,,,20130401T141022Z,,,46241,12031,,,
10049517,C-01590-5-2,SEL,MAIN,75720130220,2/20/2013,,,,,,,UPSI,,,,,,,,4,5166,78872,4,11,1683,10.0,4.0,6.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,1.666666667,1,,SCREENING,,385.0,,,,,,,,,7,,,0.065,,,20130401T141022Z,,,39,18,,,
10049398,8278436,DIV,MAIN,81-4DIV20130220,2/20/2013,,,,,,406342,UPSI,,,,,,,,31,21023,52777,18,87,497,39.0,3.0,102.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.4,0.2,,SCREENING,,209.0,,,,,,,,,55,,,0.398,,,20130401T141022Z,,,280,60,,,
10049398,8278436,SEL,MAIN,081-4TC20130220,2/20/2013,,,,,,,UPSI,,,,,,,,141,1930,69842,28,208,1024,7.0,39.0,47.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2013-03-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.1,1.4,,SCREENING,,209.0,c2h2* c2h6/ch4**,,,,,,,,182,,,0.028,,,20130401T141022Z,,,470,74,,,
10049523,8278435,DIV,MAIN,81-1DIV20130220,2/20/2013,,,,,,340529,UPSI,,,,,,,,12,20728,52249,10,40,406,20.0,2.0,54.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.4,0.2,,SCREENING,,195.0,,,,,,,,,24,,,0.397,,,20130401T141022Z,,,138,32,,,
10049523,8278435,SEL,MAIN,0081-1A20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,88,15325,67054,8,59,858,11.0,2.0,52.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.2,0.3,,SCREENING,,195.0,c2h2*,,,,,,,,103,,,0.229,,,20130401T141022Z,,,220,21,,,
10049339,70370-1,LTC,MAIN,078-7TC20130220,2/20/2013,,,,,,1127741,UPSI,,,,,,,,1,24967,65566,1,11,571,5.0,0.0,1.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,3,,,0.381,,,20130401T141022Z,,,19,6,,,
10049340,70153-1,LTC,MAIN,078-6TC20130220,2/20/2013,,,,,,19068,UPSI,,,,,,,,1,20553,56950,1,41,593,7.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,8,,,0.361,,,20130401T141022Z,,,50,8,,,
10049399,D-574903,LTC,MAIN,038-1TC20130220,2/20/2013,,,,,,17382,UPSI,,,,,,,,270,21902,55694,320,180,760,1647.0,91.0,6685.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.246372476,0.284375,,SCREENING,,209.0,,,,,,,,,862,,,0.393,,,20130401T141022Z,,,9193,2058,,,
10049400,D-575065,LTC,MAIN,075-5TC20130220,2/20/2013,,,,,,59304,UPSI,,,,,,,,518,13972,54894,368,193,4348,1911.0,170.0,6388.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.299154665,0.461956522,,SCREENING,,209.0,,,,,,,,,1092,,,0.255,,,20130401T141022Z,,,9548,2449,,,
105871,TP-839,LTC,MAIN,00681TC20130220,2/20/2013,,,,,,9485,UPSI,,,,,,,,0,27233,67166,1,1,393,5.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,0,,,0.405,,,20130401T141022Z,,,7,6,,,
103022,G1686-04,LTC,MAIN,000583A20130220,2/20/2013,,,,,,156048,UPSI,,,,,,,,2,25051,59311,1,25,463,5.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,7,,,0.422,,,20130401T141022Z,,,33,6,,,
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV20130220,2/20/2013,,,,,,,UPSI,,,,,,,,93,21119,51698,346,50,576,2129.0,346.0,828.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,3,T3,30,2013-03-22,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,,,,,,,,,,,,,,,2.6,1.0,,SCREENING,,209.0,c2h4* c2h6/ch4* c2h4/c2h2**,,,,,,,,200,,,0.409,,,20130401T141022Z,,,3792,2821,,,
10049438,1-0140-25883-2,SEL,MAIN,021-1SW20130220,2/20/2013,,,,,,,UPSI,,,,,,,,2,6075,74216,16,20,1644,29.0,76.0,6.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,4.8,4.8,,SCREENING,,209.0,,,,,,,,,7,,,0.082,,,20130401T141022Z,,,149,121,,,
10049496,6537376,DIV,MAIN,0130DIV20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,643,22880,58219,442,363,1200,1754.0,74.0,5698.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.3,0.2,,SCREENING,,209.0,c2h4*,,,,,,,,1190,,,0.393,,,20130401T141022Z,,,8974,2270,,,
10049496,6537376,SEL,MAIN,00130TC20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,16,7752,69349,14,374,6130,44.0,6.0,34.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2013-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,1.294117647,0.428571429,,SCREENING,,209.0,c2h2* c2h4/c2h2*,,,,,,,,87,,,0.112,,,20130401T141022Z,,,488,64,,,
10049548,E30111101,LTC,MAIN,00339TC20130220,2/20/2013,,,,,,80113,UPSI,,,,,,,,2,20357,54643,1,17,579,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,5,,,0.373,,,20130401T141022Z,,,26,7,,,
10049557,G1079-01,LTC,MAIN,00341TC20130220,2/20/2013,,,,,,63597,UPSI,,,,,,,,1,23377,58377,1,34,614,10.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,7,,,0.400,,,20130401T141022Z,,,47,12,,,
10049342,70223-1,LTC,MAIN,013-ATC20130220,2/20/2013,,,,,,81419,UPSI,,,,,,,,0,24156,56541,1,7,410,2.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,1,,,0.427,,,20130401T141022Z,,,10,3,,,
10049428,70270-2,LTC,MAIN,00T11TC20130220,2/20/2013,,,,,,113996,UPSI,,,,,,,,0,22928,56273,1,18,935,12.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,3,,,0.407,,,20130401T141022Z,,,31,13,,,
10049405,RFR-2366-2,LTC,MAIN,076-3TC20130220,2/20/2013,,,,,25,266874,UPSI,,,,,,,,5213,7904,45548,2492,738,5857,6957.0,1165.0,9428.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.737908358,0.467495987,,SCREENING,,229.0,,3.9,,18.344,,,,,6204,,,0.174,,,20130401T141022Z,,,25993,10614,69.4,,
10049406,RFR-2366-1,LTC,MAIN,076-9TC20130220,2/20/2013,,,,,30,235583,UPSI,,,,,,,,5670,4348,49725,1638,425,3332,3832.0,425.0,10710.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.4,0.3,,SCREENING,,229.0,,3.877724154,,18.03006933,,,,,6661,,,0.087,,,20130401T141022Z,,,22700,5895,70.33180825,,
10049513,50003-101-01,LTC,MAIN,077-4TC20130220,2/20/2013,,,,,15,,UPSI,,,,,,,,2,25302,57695,1,3,455,15.0,3.0,5.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,3,3,,INITIAL,,0.0,,4.5,,0.010,,,,,3,,,0.439,,,20130401T141022Z,,,29,19,80.4,,
10049407,RBP-1049-1,LTC,MAIN,177-4TC20130220,2/20/2013,,,,,15,188998,UPSI,,,,,,,,198,19887,60877,79,92,1915,331.0,13.0,1608.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229.0,c2h4* c2h2*,,,,,,,,348,,,0.327,,,20130401T141022Z,,,2321,423,,,
10049560,90009101-02,LTC,MAIN,00372TC20130220,2/20/2013,,,,,,144006,UPSI,,,,,,,,0,27848,72394,1,5,422,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,1,,,0.385,,,20130401T141022Z,,,7,2,,,
10049561,90009101-01,LTC,MAIN,00337TC20130220,2/20/2013,,,,,,130787,UPSI,,,,,,,,0,24628,57328,1,3,408,2.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,1,,,0.430,,,20130401T141022Z,,,6,3,,,
10049343,XCS-7057-1,LTC,MAIN,002-2TC20130220,2/20/2013,,,,,,171550,UPSI,,1,,,,,,30,24030,57555,29,132,741,50.0,7.0,24.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,97.0,c2h2*,,,,,,,,56,,,0.418,,,20130401T141022Z,,,272,86,,,
10049344,70320-1,LTC,MAIN,002-1TC20130220,2/20/2013,,,,,,143845,UPSI,,,,,,,,3,20986,57268,1,72,807,9.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,16,,,0.366,,,20130401T141022Z,,,87,12,,,
10049337,70512-A,LTC,MAIN,079-6TC20130220,2/20/2013,,,,,,109181,UPSI,,,,,,,,7,23268,58546,2,14,942,3.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,10,,,0.397,,,20130401T141022Z,,,30,9,,,
10049378,C-04371-5-1,LTC,MAIN,001-6TC20130220,2/20/2013,,,,,,81947,UPSI,,,,,,,,10,24261,57827,10,40,450,28.0,3.0,61.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.5,0.3,,SCREENING,,229.0,,,,,,,,,23,,,0.420,,,20130401T141022Z,,,152,41,,,
10049498,51439-A,LTC,MAIN,00267TC20130220,2/20/2013,,,,,,103559,UPSI,,,,,,,,2,24503,58850,5,18,533,31.0,6.0,9.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229.0,c2h2*,,,,,,,,6,,,0.416,,,20130401T141022Z,,,71,42,,,
10049346,70292-1,LTC,MAIN,030-1TC20130220,2/20/2013,,,,,,190020,UPSI,,,,,,,,9,26322,71996,17,48,572,57.0,6.0,22.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209.0,c2h2*,,,,,,,,20,,,0.366,,,20130401T141022Z,,,159,80,,,
10049527,19189-10101,LTC,MAIN,00222TC20130220,2/20/2013,,,,,,146165,UPSI,,,,,,,,0,23531,55463,1,4,422,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,1,,,0.424,,,20130401T141022Z,,,6,2,,,
10049412,D-577892,LTC,MAIN,052-1TC20130220,2/20/2013,,,,,,906,UPSI,,,,,,,,335,19610,56487,296,136,2195,1414.0,53.0,6500.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.217538462,0.179054054,,SCREENING,,209.0,,,,,,,,,901,,,0.347,,,20130401T141022Z,,,8734,1763,,,
10049368,RFP-34653-1,LTC,MAIN,001-4TC20130220,2/20/2013,,,,,25,184999,UPSI,,,,,,,,4276,5056,52828,1395,421,4055,2142.0,49.0,11665.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.183626232,0.035125448,,SCREENING,,209.0,,3.9,,13.968,,,,,5317,,,0.096,,,20130401T141022Z,,,19948,3586,73.2,,
10049341,70370-B,LTC,MAIN,014-ATC20130220,2/20/2013,,,,,,122252,UPSI,,,,,,,,0,24612,57378,1,4,528,13.0,2.0,7.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229.0,c2h2*,,,,,,,,1,,,0.429,,,20130401T141022Z,,,27,16,,,
10049511,MLL-5343-2,LTC,MAIN,00116TC20130220,2/20/2013,,,,,,168377,UPSI,,,,,,,,12,23290,59816,17,85,1758,85.0,10.0,51.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229.0,c2h2*,,,,,,,,33,,,0.389,,,20130401T141022Z,,,260,112,,,
10049415,D-589470,LTC,MAIN,76-12TC20130220,2/20/2013,,,,,,42779,UPSI,,,,,,,,158,16918,54368,175,202,981,843.0,36.0,3654.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,0.230706076,0.205714286,,SCREENING,,209,,,,,,,,,499.325,,,0.311175692,,,20130401T141022Z,,,5068,1054,,,
10049416,D-589469,LTC,MAIN,076-8TC20130220,2/20/2013,,,,,,158105,UPSI,,,,,,,,158,21626,55401,199,103,832,1036.0,42.0,4778.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.216827124,0.211055276,,SCREENING,,209.0,,,,,,,,,574,,,0.390,,,20130401T141022Z,,,6316,1277,,,
106813,9699-1,LTC,MAIN,091-1TC20130220,2/20/2013,,,,,,,UPSI,,,,,,,,109,18635,58297,121,77,851,504.0,5.0,3072.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.1640625,0.041322314,,SCREENING,,97.0,,,,,,,,,376,,,0.320,,,20130401T141022Z,,,3888,630,,,
10049347,70301-1,LTC,MAIN,043-1TC20130220,2/20/2013,,,,,,156198,UPSI,,,,,,,,16,23866,55573,22,79,554,62.0,6.0,29.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209.0,c2h2*,,,,,,,,33,,,0.429,,,20130401T141022Z,,,214,90,,,
10049348,MLL-5343-1,LTC,MAIN,020-1TC20130220,2/20/2013,,,,,,177196,UPSI,,,,,,,,16,22500,56848,36,107,1335,232.0,21.0,250.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,41415,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h4* c2h2*,,,,,,,,58.74,,,0.395792288,,,20130401T141022Z,,,662,289,,,
10049520,A6980,LTC,MAIN,017-2TC20130220,2/20/2013,,,,,10,183483,UPSI,,,,,,,,105,24177,68147,135,264,927,600.0,49.0,1543.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.388852884,0.362962963,,SCREENING,,229.0,,,,,,,,,285,,,0.355,,,20130401T141022Z,,,2696,784,,,
10049350,C-05742-5-1,LTC,MAIN,017-1TC20130220,2/20/2013,,,,,10,111722,UPSI,,,,,,,,24,21603,52700,36,62,465,106.0,11.0,198.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.535353535,0.305555556,,SCREENING,,229.0,,,,,,,,,53,,,0.410,,,20130401T141022Z,,,437,153,,,
10049423,RFP-3465-2,LTC,MAIN,079-7TC20130220,2/20/2013,,,,,,263556,UPSI,,,,,,,,1898,16892,47377,1083,513,2461,2089.0,65.0,10805.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.193336418,0.060018467,,SCREENING,,209.0,,,,,,,,,2886,,,0.357,,,20130401T141022Z,,,16453,3237,,,
100015,100190503,LTC,MAIN,00381TC20130220,2/20/2013,,,,,,93063,UPSI,,,,,,,,0,22502,53370,1,12,540,8.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,2,,,0.422,,,20130401T141022Z,,,21,9,,,
10068201,G1686-02,LTC,MAIN,00533TC20130220,2/20/2013,,,,,,75590,UPSI,,,,,,,,1,20003,52797,1,34,544,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,7,,,0.379,,,20130401T141022Z,,,42,7,,,
10068206,G1686-01,LTC,MAIN,00532TC20130220,2/20/2013,,,,,,63355,UPSI,,,,,,,,1,21466,53433,1,7,658,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,2,,,0.402,,,20130401T141022Z,,,12,4,,,
106846,G2529-03,LTC,MAIN,71520130220,2/20/2013,,,,,,14757,UPSI,,,,,,,,1,22908,56614,2,13,679,9.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,3,,,0.405,,,20130401T141022Z,,,26,12,,,
106847,G2529-01,LTC,MAIN,71720130220,2/20/2013,,,,,,14656,UPSI,,,,,,,,1,23249,57577,2,12,680,7,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,3.265,,,0.403789708,,,20130401T141022Z,,,23,10,,,
106848,G2529-02,LTC,MAIN,71920130220,2/20/2013,,,,,,13882,UPSI,,,,,,,,3,22130,60190,2,22,489,7.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,7,,,0.368,,,20130401T141022Z,,,35,10,,,
10049497,51439-B,LTC,MAIN,00289TC20130220,2/20/2013,,,,,,53070,UPSI,,,,,,,,2,25498,59461,2,5,451,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,385.0,,,,,,,,,3,,,0.429,,,20130401T141022Z,,,9,2,,,
10049426,01-8226-60990-3,LTC,MAIN,28320130220,2/20/2013,,,,,,112270,UPSI,,,,,,,,2,25244,59037,1,8,486,4.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,4,,,0.428,,,20130401T141022Z,,,15,5,,,
10049545,F-66280900,LTC,MAIN,00266TC20130220,2/20/2013,,,,,,120087,UPSI,,,,,,,,2,25114,60424,1,10,521,1,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,3.815,,,0.415629551,,,20130401T141022Z,,,14,2,,,
10049554,19791-10101,LTC,MAIN,0T-12TC20130220,2/20/2013,,,,,,221131,UPSI,,,,,,,,2,23967,55535,1,3,433,4.0,0.0,2.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,3,,,0.432,,,20130401T141022Z,,,12,5,,,
10049394,4086479,DIV,MAIN,058-1TC20130220,2/20/2013,,,,,10,312618,UPSI,,,,,,,,65,16494,54710,38,84,1740,154,34,414,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,0.371980676,0.894736842,,SCREENING,,209,,,,,,,,,115.55,,,0.301480534,,,20130401T141022Z,,,789,226,,,
10049437,8803001,SEL,MAIN,75320130220,2/20/2013,,,,,,,UPSI,,,,,,,,2,2109,75436,10,21,781,5.0,70.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,7,,SCREENING,,209.0,,,,,,,,,6,,,0.028,,,20130401T141022Z,,,108,85,,,
10049437,8803001,DIV,MAIN,051-1TC20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,48,18098,53516,35,55,813,186.0,13.0,803.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.231631382,0.371428571,,SCREENING,,209.0,,,,,,,,,125,,,0.338,,,20130401T141022Z,,,1140,234,,,
10049351,70320-2,LTC,MAIN,081-9TC20130220,2/20/2013,,,,,,152120,UPSI,,,,,,,,4,23440,57296,1,17,1069,8,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,7.18,,,0.409103602,,,20130401T141022Z,,,30,9,,,
10049352,70401-A,LTC,MAIN,065-1TC20130220,2/20/2013,,,0,,,97897,UPSI,,,,,,,,4,21083,55266,1,37,717,13.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,11,,,0.381,,,20130401T141022Z,,,55,14,,,
10049549,E30120702,LTC,MAIN,00340TC20130220,2/20/2013,,,,,,65112,UPSI,,,,,,,,1,24221,56322,1,3,444,11.0,2.0,12.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229.0,c2h2*,,,,,,,,3,,,0.430,,,20130401T141022Z,,,30,14,,,
10049528,19319-10101,LTC,MAIN,00198TC20130220,2/20/2013,,,,,,88970,UPSI,,,,,,,,0,24716,57913,1,1,389,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,0,,,0.427,,,20130401T141022Z,,,2,1,,,
104744,UGP-52371,LTC,MAIN,000139A20130220,2/20/2013,,,,,10,185440,UPSI,,,,,,,,8434,8890,52797,3744,1970,5268,5204.0,300.0,20974.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.2,0.1,,SCREENING,,209.0,c2h2*,,,,,,,,10545,,,0.168,,,20130401T141022Z,,,40626,9248,,,
10049516,9812401152,LTC,MAIN,00218-A20130220,2/20/2013,,,,,,190351,UPSI,,,,,,,,9,22128,52064,30,74,726,118.0,16.0,63.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209.0,c2h2*,,,,,,,,29,,,0.425,,,20130401T141022Z,,,310,164,,,
107248,2-6332-00655-1,LTC,MAIN,75020130220,2/20/2013,,,,,,,UPSI,,,,,,,,2,21765,53140,1,21,660,4.0,4.0,1.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,4,4,,SCREENING,,97.0,,,,,,,,,6,,,0.410,,,20130401T141022Z,,,33,9,,,
10049525,50002-101-01,LTC,MAIN,00193TC20130220,2/20/2013,,,,,,69373,UPSI,,,,,,,,12,24170,58096,24,67,489,87.0,11.0,41.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209.0,c2h2*,,,,,,,,29,,,0.416,,,20130401T141022Z,,,242,122,,,
10049526,50002-101-02,LTC,MAIN,00192TC20130220,2/20/2013,,,,,,75146,UPSI,,,,,,,,11,23681,55790,24,72,515,117,12,56,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,41415,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h2*,,,,,,,,30.195,,,0.42446675,,,20130401T141022Z,,,292,153,,,
10049449,C-01590-5-1,DIV,MAIN,76-11DV20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,1299,16453,42031,2023,124,1260,17783.0,3558.0,2710.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,3,T3,30,2013-03-22,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,,,,,,,,,,,,,,,6.56199262,1.758774098,,SCREENING,,209.0,ch4* c2h6* c2h4* c2h6/ch4** c2h4/c2h2**,,,,,,,,1805,,,0.391,,,20130401T141022Z,,,27497,23364,,,
10049449,C-01590-5-1,SEL,MAIN,76-11SW20130220,2/20/2013,,,,,,,UPSI,,,,,,,,6,4861,89990,48,29,1328,642.0,124.0,944.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2013-03-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.680084746,2.583333333,,SCREENING,,209.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,,,,,,,,96,,,0.054,,,20130401T141022Z,,,1793,814,,,
10049467,RBP-1049-2,LTC,MAIN,,2/20/2013,,,,,,,,,,,,,,,804,14611,50620,661,144,692,2864.0,203.0,13709.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.208913852,0.307110439,,SCREENING,,97.0,c2h2*,,,,,,,,1970,,,0.289,,,20130326T170956Z,,,18385,3728,,,
10049450,1922210,LTC,MAIN,076-4TC20130220,2/20/2013,,,,,,245655,UPSI,,,,,,,,153,23480,60153,78,37,806,158.0,2.0,1197.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.131996658,0.025641026,,SCREENING,,209.0,,,,,,,,,258,,,0.390,,,20130401T141022Z,,,1625,238,,,
10049380,D-573964,LTC,MAIN,076-1TC20130220,2/20/2013,,,,,,95571,UPSI,,,,,,,,212,23627,58892,221,111,854,732.0,20.0,3583.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.204298074,0.090497738,,SCREENING,,209.0,,,,,,,,,530,,,0.401,,,20130401T141022Z,,,4879,973,,,
10049470,F-961738,LTC,MAIN,000161A20130220,2/20/2013,,,,,,21552,UPSI,,,,,,,,3,22311,55415,1,12,549,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,1,,SCREENING,,97.0,,,,,,,,,5,,,0.403,,,20130401T141022Z,,,17,2,,,
10049494,5069232,DIV,MAIN,077-3TC20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,18,22701,57681,28,85,735,109.0,7.0,285.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.38245614,0.25,,SCREENING,,209.0,,,,,,,,,58,,,0.394,,,20130401T141022Z,,,532,144,,,
10049493,4086482,DIV,MAIN,0088-1A20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,13,24831,61778,23,59,685,124.0,15.0,227.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.546255507,0.652173913,,SCREENING,,209.0,,,,,,,,,44,,,0.402,,,20130401T141022Z,,,461,162,,,
10049454,D-575064,LTC,MAIN,080-2TC20130220,2/20/2013,,,,,10,66788,UPSI,,,,,,,,306,21300,54614,1255,173,1018,4563.0,987.0,7492.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.609049653,0.786454183,,SCREENING,,209.0,,,,,,,,,1005,,,0.390,,,20130401T141022Z,,,14776,6805,,,
10049455,D-574904,LTC,MAIN,080-1TC20130220,2/20/2013,,,,,10,78520,UPSI,,,,,,,,282,20448,51077,335,253,900,1341,46,6582,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,41690,No anomalies.,,,,,,,,,,,,,,,0.203737466,0.137313433,,SCREENING,,209,,,,,,,,,874.215,,,0.400336746,,,20130401T141022Z,,,8839,1722,,,
10049456,B-498681,SEL,MAIN,75420130220,2/20/2013,,,,,,,UPSI,,,,,,,,3,14750,72817,16,72,1696,13.0,88.0,1.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,13,5.5,,SCREENING,,97.0,,,,,,,,,16,,,0.203,,,20130401T141022Z,,,193,117,,,
10049456,B-498681,DIV,MAIN,075-6TC20130220,2/20/2013,,,,,10,239354,UPSI,,,,,,,,3,24914,58210,4,14,438,12.0,2.0,29.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.413793103,0.5,,SCREENING,,209.0,,,,,,,,,8,,,0.428,,,20130401T141022Z,,,64,18,,,
10049457,5066507,DIV,MAIN,056-1TC20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,39,21299,54400,46,86,765,234.0,18.0,682.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.343108504,0.391304348,,SCREENING,,209.0,,,,,,,,,113,,,0.392,,,20130401T141022Z,,,1105,298,,,
10049353,998416-2,LTC,MAIN,00703TC20130220,2/20/2013,,,,,,,UPSI,,,,,,,,1,23980,58629,1,2,485,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,1,,,0.409,,,20130401T141022Z,,,10,7,,,
106809,998416-1,LTC,MAIN,00705TC20130220,2/20/2013,,,,,,,UPSI,,,,,,,,1,24631,60224,3,3,459,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209.0,,,,,,,,,2,,,0.409,,,20130401T141022Z,,,13,9,,,
10049354,D-577891,XFMR,MAIN,75220130220,2/20/2013,,,,,10,,UPSI,,,,,,,,9,2709,43200,56,254,1782,8.0,64.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,7.016,SCREENING,,209.0,,9.831539194,,0.462341185,,,,,55,,0.50,0.063,,,20130401T141022Z,,,391,128,54.78257071,,
10049354,D-577891,LTC,MAIN,076-7TC20130220,2/20/2013,,,,,10,,UPSI,,,,,,,,266,23671,60712,300,105,651,1324.0,36.0,7019.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.188630859,0.12,,SCREENING,,97.0,,3.319751826,,1.509602025,,,,,866,,94.55,0.390,,,20130401T141022Z,,,9050,1660,90.22894344,,
10049354,D-577891,OLTC REACTOR,MAIN,752,2/20/2013,41325,41325,,752,,,UPSI,,,ROUTINE,,,,BOTTOM,9,2709,43200,56,254,1782,8.0,64.0,0.0,,,4.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141014T144127Z,,,,,,,
104742,ZKS-7938-1,LTC,MAIN,078-10A20130220,2/20/2013,,,,,10,33979,UPSI,,,,,,,,2217,13407,44867,1238,672,3108,3472.0,142.0,13030.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.266462011,0.114701131,,SCREENING,,229.0,c2h2*,,,,,,,,3432,,,0.299,,,20130401T141022Z,,,20771,4852,,,
104743,ZKS-7960-1,LTC,MAIN,078-11A20130220,2/20/2013,,,,,,42277,UPSI,,,,,,,,2206,18853,50647,1054,507,2086,2002.0,60.0,8718.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.229639826,0.056925996,,SCREENING,,229.0,,,,,,,,,3025,,,0.372,,,20130401T141022Z,,,14547,3116,,,
10049464,D-577699,LTC,MAIN,079-8TC20130220,2/20/2013,,,,,,44538,UPSI,,,,,,,,804,14611,50620,661,144,692,2864.0,203.0,13709.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.208913852,0.307110439,,SCREENING,,385.0,c2h2*,,,,,,,,1970,,,0.289,,,20130401T141022Z,Performed tapchanger maintenance 3-25-2013. Found moderately coked contacts. Don Dorris 4-10-2013.,,18385,3728,,,
10049465,D-577698,LTC,MAIN,079-9TC20130220,2/20/2013,,,,,,81147,UPSI,,,,,,,,1105,16947,49812,946,196,709,3707.0,248.0,18342.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.20210446,0.262156448,,SCREENING,,385.0,c2h2*,,,,,,,,2663,,,0.340,,,20130401T141022Z,,,24544,4901,,,
10049466,XC57075-1,LTC,MAIN,059-1TC20130220,2/20/2013,,,,,,196055,UPSI,,,,,,,,66,12280,61409,113,532,3236,260.0,29.0,29.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229.0,ch4* c2h4* c2h2*,,,,,,,,168,,,0.200,,,20130401T141022Z,,,1029,402,,,
10049569,G1686-03,LTC,MAIN,00531TC20130220,2/20/2013,,,,,,50874,UPSI,,,,,,,,1,25234,59935,1,8,501,7.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,3,,,0.421,,,20130401T141022Z,,,19,10,,,
10049562,97053693,LTC,MAIN,00555TC20130220,2/20/2013,,,,,,3239,UPSI,,,,,,,,1,25018,58402,1,13,426,3.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229.0,,,,,,,,,3,,,0.428,,,20130401T141022Z,,,18,4,,,
10049362,6992970,SEL,MAIN,77-12SW,11/15/2012,2012-11-17,,,,14,20292,UPSI,,,ROUTINE,,,,BOTTOM,107,22380,68148,301,81,1953,977.0,37.0,6170.0,,,10.0,,63.0,49,21,50,0.056,36.9,,,,PARTICLES,,1.5,,0.890,,,,,REVIEWED,,,,,,29,0,0,0,0,29,LTC_SELECTOR_A,2,,90,2013-02-13,Abnormal or high gas levels (*).,1,,365,2013-11-15,No oil quality problems were detected.,,,,,,,,,,0.15834684,0.122923588,,SCREENING,0,288.0,ch4* c2h4* c2h2*,3.1,871,0.956,,1.5,,,630,,,0.328,,,20121227T213043Z,,,7673,1315,96.2,7.3,1630
10049517,C-01590-5-2,DIV,MAIN,757,11/15/2012,41230,,,,9,78017,UPSI,,,ROUTINE,,,,BOTTOM,9456,5915,58628,5432,1306,40580,6815.0,0.0,32304.0,,,16.0,,27,44,23,69,0.044,35.9,,,,PARTICLES,,2,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,LTC_DIVERTER_A,2,,90,2013-02-13,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.2,0.0,,SCREENING,1,112.0,ch4* c2h4* c2h2*,3.915798172,,25.11010577,color*,1.225626741,,,12378,,451.8621027,0.101,,,20121227T215056Z,,,55313,12247,105.2832011,7.3,1630
10049343,XCS-7057-1,LTC,MAIN,2-2TC,11/15/2012,2012-11-17,,,,17,0,UPSI,,1,ROUTINE,,,,BOTTOM,0,25924,63710,1,4,571,1.0,0.0,0.0,,,9.0,,60,35.0,17,35,0.042,32.9,,,,PARTICLES,,1,,0.890,,,,,UNREVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,1,,365,2013-11-15,No anomalies.,1,,365,2013-11-15,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-5,0.0,,10.9,879.6103531,0.004,,1.3,,,1,,,0.407,,,20121227T212237Z,,,6,2,90.8,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,42402,11/15/2012,41230,,,,7,,UPSI,,,ROUTINE,,,,BOTTOM,30,2073,75107,44,61,3059,15.0,357.0,0.0,,,8.1,,30.0,38.0,18,59,0.112,22.1,,,,CLEAR,,3,,0.890,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,2,T2,90,2013-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,50.14754098,SCREENING,-3,454.0,c2h6*,5.248929357,980,0.151623232,ift* d1816_2*,5.1,,relsaturation*,41,,,0.028,,,20121227T212007Z,,,507,416,94.93265296,7.3,1630
106813,9699-1,LTC,MAIN,91-1TC,11/15/2012,41230,,,,13,81758,UPSI,,,ROUTINE,,,,BOTTOM,340,25249,67049,153,26,761,559.0,0.0,5817.0,,,10.0,,30.0,44,15,37,0.038,35.4,,,,PARTICLES,,1.5,,0.88,,,,,UNREVIEWED,,,,,,11,0,0,0,0,11,LTC_RESISTIVE_A,2,,90,2013-02-13,Abnormal or high gas levels (*).,1,,365,41593,No oil quality problems were detected.,,,,,,,,,,0.1,0.0,,SCREENING,-7,288.0,c2h2*,3.3,991.0306614,1.321,,1.073446328,,,818,,,0.377,,,20121227T213537Z,,,6895,712,97.4,7.3,1630
10049500,7000086,XFMR,MAIN,,11/15/2012,,,,,,,,,,ROUTINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Unable to locate unit in substation,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20121227T213255Z,,,,,,,
107248,2-6332-00655-1,LTC,MAIN,750,11/15/2012,41230,,,,15,0,UPSI,,,ROUTINE,,,,BOTTOM,2,25655,69387,1,20,613,4.0,1.0,0.0,,,9.6,,50,55,20,45,0.05,32.6,,,,CLEAR,,1.5,,0.885,,,,,UNREVIEWED,,,,,,139,0,0,0,0,139,LTC_NONDIVERTER_A,1,,365,2013-11-15,No anomalies.,1,,365,41593,No oil quality problems were detected.,,,,,,,,,,,1,,SCREENING,-1,288.0,,8.467933839,676,0.021963384,,1.533742331,,,6,,,0.370,,,20121227T214357Z,,,28,6,98.2239902,7.3,1630
10049470,F-961738,XFMR,MAIN,161,11/15/2012,41230,,,,7,,UPSI,,,ROUTINE,,,,BOTTOM,19,19034,73080,19,129,3197,7.0,115.0,0.0,,,9.6,,29,44,8,26,0.032,38.8,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,3,T2,30,2012-12-15,###############################################################################################################################################################################################################################################################,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,24.783,SCREENING,-18,805.0,c2h6*!,7.43849002,1066.2425,0.15879289,d1816_2*,0.824742268,,,42,,,0.260,,,20121227T213944Z,,,289,141,103.0776566,7.3,1630
10049467,RBP-1049-2,LTC,MAIN,57-1TC,11/15/2012,41230,,,,10,68680,UPSI,,,ROUTINE,,,,BOTTOM,0,23894,62388,5,30,1071,195.0,13.0,381.0,,,8.8,,59,51,14,40,0.048,27.5,,,,PARTICLES,,2,,0.88,,,,,,,,,,,106,10,0,0,0,116,LTC_NONDIVERTER_A,1,,365,2013-11-15,No anomalies.,2,,,,,,,,,,,,,,0.511811024,2.6,,SCREENING,-8,132.0,,3.729889865,710,0.073173861,color*,1.745454545,,,39,,5.711419643,0.383,,,20121227T212826Z,,,624,213,91.15067874,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,57-1,11/15/2012,41230,,,,12,,UPSI,,,ROUTINE,,,,BOTTOM,11,11538,71286,4,87,843,5.0,6.0,4.0,,,8.4,,22,26,14,37,0.062,36.3,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,3,D2,30,2012-12-15,One or more combustible gases have a positive long-term average rate. (C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,9.690,SCREENING,-8,457.0,c2h2*^,8.045600304,879.6103531,0.106883564,d1816_2* d877*,1.707988981,,relsaturation*,27,,,0.162,,,20121227T212519Z,,,117,15,93.30506685,7.3,1630
10049424,2414303,XFMR,MAIN,,11/15/2012,41230,,,,18,,UPSI,,,ROUTINE,,,,BOTTOM,6,23255,68527,3,63,3489,7.0,3.0,0.0,,,9.5,,30,42,17,34,0.244,20.1,,,,CLEAR,,3,,0.89,,,,,REVIEWED,,,,,,807,44,0,0,22,873,TRN_IEEE_INC_69KV,1,,365,2013-11-15,No anomalies.,2,OXIDIZED,,,High oil acidity. Low IFT. Low breakdown kV. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,55.381,SCREENING,-5,805.0,,8.671702313,458,0.069871175,d1816_2* acidnum* ift*,12.13930348,,relsaturation*,17,,,0.339,,,20121227T210829Z,,,82,13,94.64979074,7.3,1630
10049424,2414303,LTC,LTC,85-2tc,11/15/2012,41230,,,,17,,UPSI,,,ROUTINE,,,,BOTTOM,3,23132,64279,10,36,2486,4.0,1.0,0.0,,,9.0,,40,47,26,54,0.124,29.1,,,,CLEAR,,2.5,,0.89,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_GENERIC,1,,365,2013-11-15,No anomalies.,2,,,,,,,,,,,,,,,0.1,,INITIAL,4,0.0,,8.625293013,1031,0.043400235,color*,4.261168385,,,10,,,0.360,,,20121227T211656Z,,,54,15,89.92139592,7.3,1630
10049470,F-961738,LTC,MAIN,161A,11/15/2012,41230,,,,8,21552,UPSI,,,ROUTINE,,,,BOTTOM,3,26227,71469,1,25,620,0.0,0.0,0.0,,,9.8,,30,42,21,66,0.134,22.5,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,123,0,0,0,0,123,LTC_NONDIVERTER_A,1,,365,2013-11-15,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,0,,SCREENING,0,288.0,,8.243753961,691,0.027323508,ift* color*,5.955555556,,,8,,,0.367,,,20121227T214143Z,,,29,1,104.6936697,7.3,1630
