equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049456,B-498681,DIV,MAIN,754,11/15/2012,41230,,,,20,,UPSI,,,ROUTINE,,,,BOTTOM,3,27716,71419,4,17,493,13.0,1.0,30.0,,,10.0,,28,45,17,31,0.034,26.2,,,,PARTICLES,,1.5,,0.88,,,,,UNREVIEWED,,,,,,13,0,0,0,0,13,LTC_DIVERTER_A,1,,365,2013-11-15,No anomalies.,1,,365,41593,No oil quality problems were detected.,,,,,,,,,,0.433333333,0.25,,SCREENING,-5,112.0,,5.898251055,970,0.024622198,,1.297709924,,,9,,0.4511875,0.388,,,20121227T214850Z,,,68,18,99.55119378,7.3,1630
10049354,D-577891,LTC,MAIN,752,11/15/2012,41230,,,,19,29750,UPSI,,,ROUTINE,,,,BOTTOM,355,23327,64374,408,94,749,1541.0,0.0,10145.0,,,10.1,,49,42,21,40,0.072,35.5,,,,PARTICLES,,2.5,,0.885,,,,,UNREVIEWED,,,,,,119,0,0,1456,0,1575,LTC_NONDIVERTER_A,1,,365,2013-11-15,No anomalies.,2,,,,,,,,,,,,,,0.151897486,0,,SCREENING,0,112.0,,3.2,696,2.036,color*,2.028169014,,,1207,,134.62,0.362,,,20121227T214631Z,,,12543,1949,91.0,7.3,1630
10049354,D-577891,OLTC REACTOR,MAIN,752,11/15/2012,41228,41228,,752,19,29750,UPSI,,,ROUTINE,,,,BOTTOM,355,23327,64374,408,94,749,1541.0,0.0,10145.0,,,10.1,,49,42,21,39,0.072,35.5,,,,PARTICLES,21,2.5,,0.885,,,,,UNREVIEWED,,,,,,119,0,0,1456,0,1575,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141014T143840Z,,,,,,,
107542,E40220712,XFMR,MAIN,794,10/18/2012,2012-10-18,,,,18,,UPSI,,,STARTUP,,,,BOTTOM,0,1628,64320,0,6,58,0.0,0.0,0.0,,,6.6,,46.0,,10,20,0.010,40.4,,,,CLEAR,,0.5,,0.870,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-10-18,(Initial sample). No anomalies.,1,,365,41565,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.667,INITIAL,-14,0.0,,12.5,,0.007,,0.2,,,1,,,0.025,,,20121030T142223Z,,,6,0,76.1,7.3,1630
107542,E40220712,LTC,MAIN,795,10/18/2012,2012-10-18,,,,18,,UPSI,,,STARTUP,,,,BOTTOM,0,15895,55849,1,2,193,1.0,0.0,0.0,,,7.2,,73.0,,19,38,0.016,40.7,,,,CLEAR,,0.5,,0.881,,,,,UNREVIEWED,,,,,,21,0,0,0,0,21,LTC_VACUUM_A,1,,365,2013-10-18,No anomalies.,1,,365,41565,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-2,0.0,,9.8,910.7944872,0.003,,0.4,,,0,,0.008116071,0.285,,,20121030T142430Z,,,4,2,75.0,7.3,1630
107541,E40210612,XFMR,Main,792,10/18/2012,2012-10-18,,,,16,,UPSI,,,ROUTINE,,,,BOTTOM,0,1344,78686,1,12,107,0.0,0.0,0.0,,,8.0,,50,,15,33,0.008,43.3,,,,CLEAR,,0.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-10-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,41565,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,8.917,SURVEILLANCE,-7,62.0,,12.1,,0.011,,0.184757506,,relsaturation*,2,,,0.017,,,20121030T140328Z,,,13,1,93.7,7.3,1630
107541,E40210612,LTC,MAIN,792A,10/18/2012,2012-10-18,,,,17,,UPSI,,,ROUTINE,,,,BOTTOM,0,20930,57293,2,4,328,2.0,0.0,0.0,,,7.9,,68,,15,31,0.01,40.4,,,,CLEAR,,0.5,,0.882,,,,,UNREVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-10-18,No anomalies.,1,,365,41565,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-7,55.0,,9.8,970.3018993,0.005,,0.247524752,,,1,,0.016232143,0.365,,,20121030T141920Z,,,8,4,80.1,7.3,1630
107541,E40210612,XFMR,Main,792,9/12/2012,2012-09-12,,,,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,1597,67853,0,11,93,0.0,0.0,0.0,,,7.0,,33.0,,9,12,0.020,39.3,,,,CLEAR,,0.5,,0.870,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-09-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,8.455,SURVEILLANCE,-16,26.0,,12.5,,0.012,d1816_2*,0.5,,,2,,0,0.024,,,20121030T140545Z,,,11,0,76.3,7.3,1630
107541,E40210612,LTC,MAIN,792A,9/12/2012,2012-09-12,,,,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,16147,50610,0,7,262,2.0,0.0,0.0,,,6.7,,48,,16,18,0.028,43.4,,,,CLEAR,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-09-12,No anomalies.,1,,365,41529,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-6,19.0,,11.5,,0.009,,0.64516129,,,1,,0.009294643,0.319,,,20121030T141405Z,,,9,2,64.9,7.3,1630
10049508,C-861979,XFMR,MAIN,,9/12/2012,41164,41164,,,43,,UPSI,,,ROUTINE,,,,BOTTOM,14,17293,52791,17,79,1733,55.0,5.0,180.0,,,7.2,,,42,21,15,0.044,34.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,D1,30,2012-10-12,Significant long-term average rate (+). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,1,,365,41529,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,21.937,SCREENING,0,68.0,c2h4* c2h2*+,5.387559468,,0.173123143,,1.260744986,,,43,,,0.328,,,20120926T145254Z,,,350,77,65.56176504,7.3,1630
107541,E40210612,XFMR,Main,792,8/24/2012,2012-08-24,,,,26,,UPSI,,,ROUTINE,,,,BOTTOM,0,1923,55465,0,12,73,0.0,0.0,0.0,,,5.7,,68.0,,7,10,0.018,46.4,,,,CLEAR,,0.5,,0.870,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-08-24,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2013-08-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,6.083333333,SURVEILLANCE,-21,7.0,,12.5,,0.015,,0.4,,,2,,0,0.035,,,20121030T140733Z,,,12,0,63.4,7.3,1630
107541,E40210612,LTC,MAIN,792A,8/24/2012,2012-08-24,,,,27,,UPSI,1,,STARTUP,,,,BOTTOM,0,17775,52776,1,4,221,1.0,0.0,0.0,,,7.1,,33,,11,15,0.026,42.3,,,,CLEAR,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-08-24,No anomalies.,1,,365,41510,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-13,0.0,,10.8,,0.005,,0.61465721,,,1,,0.008116071,0.337,,,20121030T141215Z,,,6,2,69.7,7.3,1630
107541,E40210612,XFMR,Main,792,8/17/2012,2012-08-17,,,,22,,UPSI,1,,STARTUP,,,,BOTTOM,0,1796,58096,0,4,75,0.0,0.0,0.0,,,6.0,,51.0,,5,8,0.018,43.9,,,,CLEAR,,0.5,,0.870,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-08-17,(Initial sample). No anomalies.,1,,365,41503,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,18.750,INITIAL,-26,0.0,,12.5,,0.005,,0.4,,,1,,0,0.031,,,20121030T140857Z,,,4,0,67.5,7.3,1630
10049523,8278435,DIV,MAIN,,8/9/2012,41130,41131,,,,,UPSI,,,,,,,,20,19730,52739,9,40,366,19.0,0.0,103.0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-08-09,No anomalies.,,,,,,,,,,,,,,,0.184466019,0,,SCREENING,,190.0,,,,,,,,,36,,,0.374,,,20120813T190616Z,,,191,28,,,
10049523,8278435,XFMR,MAIN,,8/9/2012,41130,41131,,,37,,UPSI,,,,,,,,15,696,81367,14,241,2415,16.0,9.0,0.0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,10.02074689,SURVEILLANCE,,14.0,,9.6,,0.253,,,,,59,,,0.009,,,20120810T182040Z,,,295,39,87.7,,
10049523,8278435,SEL,MAIN,,8/9/2012,41130,41131,,,50,,UPSI,,,ROUTINE,,,,,128,1408,79948,21,418,1962,24.0,12.0,54.0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2012-11-07,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.444444444,0.571428571,,SURVEILLANCE,,14.0,c2h2* c2h6/ch4* c2h4/c2h2*,6.6,,0.658,,,,,208,,,0.018,,,20120810T182740Z,,,657,57,82.6,,
10049543,70695-A,LTC,MAIN,00212TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,21,19070,71917,1,51,709,1.0,0.0,0.0,,,,,36,,33,,0.032,25.8,,,,S/Pt,,1.5,,0.874,,,,,REVIEWED,,,,,,26,0,0,0,0,26,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,176.0,,,884.2933292,,,1.240310078,,,30,,,0.265,,,20120919T170845Z,,1,74,2,,7.3,1630
10049543,70695-A,XFMR,MAIN,21220120726,7/26/2012,,,,,50,,UPSI,,,,,,,,0,7650,56925,53,172,942,7.0,82.0,0.0,,,,,58,,13,7,0.022,34.5,,,,Clear,,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,41481,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.476744186,SCREENING,-10,347.0,c2h6*,10.03739404,,0.242699761,,0.637681159,,,31,,,0.134,,,20120919T170845Z,,1,314,142,62.46681166,7.3,1630
10049544,70695-B,LTC,MAIN,00228TC20120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,458,5927,74130,23,241,3174,13.0,77.0,0.0,,,,,26,,60,33,0.108,20,,,,S/Pt,,1,,0.874,,,,,REVIEWED,,,,,,5,0,0,0,0,5,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,22,176.0,c2h6*,4.610894894,1088.865713,1.179928436,ift*,5.4,,,502,,,0.080,,,20120919T170845Z,,1,812,113,79.91948276,7.3,1630
10049544,70695-B,XFMR,MAIN,22820120726,7/26/2012,,,,,35,,UPSI,,,,,,,,0,7563,70098,44,159,834,7.0,52.0,0.0,,,,,40,,19,19,0.018,31.5,,,,Clear,,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.245283019,SCREENING,-2,347.0,,10.59462995,,0.175127679,d1816_2*,0.571428571,,,29,,,0.108,,,20120919T170845Z,,1,262,103,80.17274686,7.3,1630
10049355,9806401093,LTC,MAIN,00344TC20120726,7/26/2012,,,,,50,,UPSI,,,,,,,,142,23551,63496,161,72,936,769.0,39.0,1686.0,,,,,23,,50,28,0.06,27,,,,S/Pt,,3,,0.88,,,,,UNREVIEWED,,,,,,175,0,0,0,15,190,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.5,0.2,,SCREENING,18,176.0,,3.429177751,647.7034147,0.744203813,color*,2.222222222,,,301,,25.24,0.371,,,20120919T170845Z,,1,2869,969,79.01898339,7.3,1630
10049355,9806401093,XFMR,MAIN,34420120726,7/26/2012,,,,,57,,UPSI,,,,,,,,1,2901,81964,1,17,513,1.0,12.0,0.0,,,,,26,,22,10,0.028,32.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,21,0,0,0,0,21,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,30.17647059,SCREENING,0,347.0,,8.825477979,910.7944872,0.018769023,d1816_2*,0.85106383,,,4,,,0.035,,,20120919T170845Z,,1,32,14,82.78388713,7.3,1630
10049556,19770801,LTC,MAIN,00343TC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,4,25145,71193,1,75,730,14.0,0.0,0.0,,,,,23,,47,,0.066,26.9,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,16,176.0,,,843.9135712,,,2.453531599,,,18,,,0.353,,,20120919T170845Z,,1,94,15,,7.3,1630
10049556,19770801,XFMR,MAIN,34320120726,7/26/2012,,,,,46,,UPSI,,,,,,,,0,9489,68715,1,26,304,1.0,0.0,0.0,,,,,31.0,,43,28,0.036,31.0,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,11.69230769,SCREENING,15,347.0,,12.1,866.5367844,0.027,d1816_2*,1.2,,water*,5,,,0.138,,,20120919T170845Z,,1,28,2,76.4,7.3,1630
10049359,8278437,SEL,MAIN,080-5TC20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,2,5557,84477,7,36,1417,12.0,8.0,0.0,,,,,26.0,,35,,0.072,23.7,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,71,0,0,0,0,71,LTC_SELECTOR_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,39.36111111,SCREENING,10,176.0,,,759.6404718,,ift* d1816_2*,3.0,,water*,9,,,0.066,,,20120919T170845Z,,1,65,27,,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520120726,7/26/2012,,,,,66,,UPSI,,,,,,,,3,1839,77946,7,42,1472,13.0,8.0,0.0,,,,,64.0,,44,14,0.150,23.2,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,68,0,0,0,0,68,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,35.04761905,SCREENING,15,122.0,,8.5,765,0.052,ift*,6.5,,water*,11,,,0.024,,,20120919T170845Z,,1,73,28,76.1,7.3,1630
10049359,8278437,DIV,MAIN,80-5DIV20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,10,24040,62702,11,45,490,33.0,2.0,121.0,,,,,26.0,,41,49,0.034,25.9,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,74,28,0,0,0,102,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.272727273,0.181818182,,SCREENING,13,176.0,,5.283103902,755,0.08534217,color*,1.3,,,28,,1.703183036,0.383,,,20120919T170846Z,,1,222,46,83.64035168,7.3,1630
10049360,5067767,DIV,MAIN,080-4TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,36,15974,58850,20,121,983,118.0,16.0,204.0,,,,,60.0,,46,,0.070,27.8,,,,Clear,,1.5,,0.882,,,,,UNREVIEWED,,,,,,33,0,0,0,0,33,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.6,0.8,,SCREENING,16,176.0,,,855,,,2.5,,,76,,3.2190625,0.271,,,20120919T183411Z,,1,515,154,,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420120726,7/26/2012,,,,,44,,UPSI,,,,,,,,30,14567,59244,3,165,1741,2.0,9.0,0.0,,,,,40.0,,29,20,0.082,23.8,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.552,SCREENING,6,342.0,h2! co!,7.727411153,917,0.255811236,ift*,3.4,,,60,,,0.246,,,20120919T170845Z,,1,209,14,70.46389025,7.3,1630
10049361,D-561921,LTC,MAIN,077-5TC20120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,3522,12891,42972,1844,128,1137,5486.0,352.0,27062.0,,,,,32.0,,74,41,0.026,26.6,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,97,0,0,0,0,97,LTC_NONDIVERTER_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,0.2,0.2,,SCREENING,27,176.0,c2h2*,3.361880822,721,16.15915901,,1.0,,,5792,,,0.300,,,20120919T170845Z,,1,38394,7682,61.21731428,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520120726,7/26/2012,,,,,45,,UPSI,,,,,,,,10,10460,92614,85,530,3136,10.0,95.0,0.0,,,,,21.0,,48,32,0.026,27.1,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,331,45,12,0,0,388,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,5.916981132,SCREENING,17,335.0,c2h6* co*,10.5,569,0.444,d1816_2*,1.0,,water* relsaturation*,106,,,0.113,,,20120919T170845Z,,1,730,190,102.6,7.3,1630
10049362,6992970,DIV,MAIN,77-12DV20120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,13829,8751,33690,4595,942,2307,7399.0,407.0,43621.0,,,,,32.0,,67,37,0.088,26.8,,,,H/Cb,,8,,0.880,,,,,REVIEWED,,,,,,45,0,0,0,0,45,LTC_DIVERTER_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.169620137,0.088574538,,SCREENING,25,176.0,ch4* c2h4* c2h2*,3.696357696,816,43.19776778,color*,3.3,,,17599,,,0.260,,,20120919T170845Z,,1,70793,12401,69.71223445,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220120726,7/26/2012,,,,,35,,UPSI,,,,,,,,27,17729,66300,2,73,1462,3.0,14.0,3.0,,,,,28.0,,48,47,0.054,25.1,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,20.027,SCREENING,17,347.0,,6.2,905.0220912,0.132,d1816_2*,2.2,,water* relsaturation*,40,,,0.267,,,20120919T170845Z,,1,122,19,82.2,7.3,1630
10049363,D-552923,LTC,MAIN,77-11TC20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,14,15289,63086,220,422,2806,880.0,23.0,3160.0,,,,,18.0,,50,,0.056,24.8,,,,S/Pt,,3,,0.885,,,,,REVIEWED,,,,,,79,30,0,0,10,119,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.278481013,0.104545455,,SCREENING,18,176.0,,,746,,ift* color*,2.3,,,356,,,0.242,,,20120919T170845Z,,0,4719,1123,,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120120726,7/26/2012,,,,,51,,UPSI,,,,,,,,23,4869,72087,62,610,2973,9.0,58.0,1.0,,,,,22.0,,53,28,0.044,27.1,,,,Clear,,2.5,,0.884,,,,,REVIEWED,,,,,,528,63,16,0,0,607,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.874,SCREENING,19,347.0,co*,10.2,511,0.686,d1816_2*,1.6,,water*,133,,,0.068,,,20120919T170845Z,,1,763,129,76.5,7.3,1630
10049409,C-04969-5-2,XFMR,Main,74720120726,7/26/2012,,,,,49,,UPSI,,,,,,,,3,10197,94350,2,75,657,1.0,0.0,0.0,,,,,28,,20,12,0.014,40.8,,,,Clear,,0.5,,0.874,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.76,SCREENING,-1,220.0,,10.57228903,,0.061758817,d1816_2*,0.343137255,,,17,,,0.108,,,20120919T170845Z,,1,81,3,102.1209842,7.3,1630
10049409,C-04969-5-2,LTC,MAIN,00747TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,3,21938,62820,2,26,571,5.0,1.0,0.0,,,,,19,,25,,0.018,40.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,3,176.0,,,970.3018993,,,0.442260442,,,8,,,0.349,,,20120919T170845Z,,1,37,8,,7.3,1630
10049408,60593,XFMR,Main,74820120726,7/26/2012,,,,,50,,UPSI,,,,,,,,1,10563,90535,1,49,507,1.0,0.0,0.0,,,,,25,,16,9,0.018,40.8,,,,S/Pt,,0.5,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.34693878,SCREENING,-6,220.0,,11.31453842,,0.040261847,d1816_2*,0.441176471,,,10,,,0.117,,,20120919T170845Z,,1,52,2,98.07682359,7.3,1630
10049408,60593,LTC,MAIN,00748TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,9,22387,66029,2,39,634,5.0,1.0,0.0,,,,,26,,18,,0.018,41.9,,,,S/Pt,,0.5,,0.874,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,176.0,,,952.5453546,,,0.429594272,,,16,,,0.339,,,20120919T170846Z,,1,56,8,,7.3,1630
10049335,A5513,LTC,MAIN,00132TC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,319,18603,56746,123,89,1069,517.0,45.0,2149.0,,,,,22,,65,,0.028,29.8,,,,Clear,,2,,0.872,,,,,REVIEWED,,,,,,40,0,0,0,0,40,LTC_RESISTIVE_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.2,0.4,,SCREENING,24,176.0,,,830.8400025,,color*,0.939597315,,,515,,,0.328,,,20120919T170845Z,,1,3242,685,,7.3,1630
10049335,A5513,XFMR,MAIN,13220120726,7/26/2012,,,,,56,,UPSI,,,,,,,,1,2165,88043,4,15,422,1.0,51.0,0.0,,,,,25.0,,33,15,0.032,29.6,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,28.13333333,SCREENING,9,347.0,,6.6,,0.020,d1816_2*,1.1,,water*,4,,,0.025,,,20120919T170845Z,,1,72,56,88.6,7.3,1630
10049336,70292-2,LTC,MAIN,078-5TC20120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,2,26165,65499,9,24,515,47.0,5.0,20.0,,,,,23.0,,76,42,0.026,30.3,,,,Clear,,2,,0.873,,,,,REVIEWED,,,,,,28,0,0,0,0,28,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,28,176.0,c2h2*,5.9,875.0977053,0.037,color*,0.9,,,9,,,0.399,,,20120919T170845Z,,1,107,61,82.0,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520120726,7/26/2012,,,,,51,,UPSI,,,,,,,,2,4742,72948,15,616,2787,43.0,3.0,0.0,,,,,24.0,,52,28,0.024,31.3,,,,Clear,,2,,0.870,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,4.524350649,SCREENING,19,347.0,co*,11.9,889,0.624,d1816_2*,0.8,,water*,114,,,0.065,,,20120919T170845Z,,1,679,61,77.2,7.3,1630
10049370,6533114,DIV,MAIN,26-1DIV20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,1005,20652,57878,530,199,1883,1641.0,55.0,5854.0,,,,,20.0,,56,55,0.020,34.6,,,,S/Pt,,2,,0.882,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_DIVERTER_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.280321148,0.103773585,,SCREENING,20,176.0,c2h4*,3.7,800.6942354,3.614,color*,0.6,,,1534,,,0.357,,,20120919T170845Z,,1,9284,2226,77.7,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120120726,7/26/2012,,,,,40,,UPSI,,,,,,,,4,5595,90849,7,38,2066,8,10,2,,,,,18,,43,35,0.034,30.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,1,,365,41481,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,54.36842105,SCREENING,15,335,,8.061986186,847.4091302,0.040169445,d1816_2*,1.100323625,,water* relsaturation*,11.12,,,0.061585708,,,20120919T170845Z,,1,69,25,99.27785308,7.3,1630
10049370,6533114,SEL,MAIN,026-1SW20120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,9,19816,86447,28,130,2104,196.0,10.0,638.0,,,,,25.0,,56,31,0.022,34.8,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,26,0,0,0,0,26,LTC_SELECTOR_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,41481,No oil quality problems were detected.,,,,,,,,,,0.307210031,0.357142857,,SCREENING,20,176.0,c2h2*,4.4,884.2933292,0.211,,0.6,,,86,,,0.229,,,20120919T170845Z,,1,1011,234,99.8,7.3,1630
10049371,6533113,DIV,MAIN,07-1DIV20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,281,25684,65240,263,32,735,706.0,18.0,3751.0,,,,,22.0,,56,55,0.018,31.6,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,89,0,0,0,0,89,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.188216476,0.068441065,,SCREENING,20,176.0,,3.3,731.6028552,1.179,color*,0.6,,,597,,,0.394,,,20120919T170846Z,,1,5051,987,86.7,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120120726,7/26/2012,,,,,57,,UPSI,,,,,,,,12,3111,78849,16,91,9290,15.0,6.0,10.0,,,,,20.0,,44,19,0.024,34.3,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,93,0,0,0,0,93,TRN_IEEE_INC_69KV,2,D2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). High-energy arcing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,102.0879121,SCREENING,15,335.0,c2h2*,7.8,726.147729,0.117,d1816_2*,0.7,,water*,29,,,0.039,,,20120919T170845Z,,1,150,37,81.0,7.3,1630
10049371,6533113,SEL,MAIN,007-1SW20120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,22,9577,91434,42,149,4438,327.0,53.0,840.0,,,,,24.0,,60,33,0.032,30.2,,,,S/Sd,,2.5,,0.882,,,,,REVIEWED,,,,,,100,0,0,0,0,100,LTC_SELECTOR_A,3,T2,30,2012-08-25,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.389285714,1.261904762,,SCREENING,22,176.0,c2h2* c2h6/ch4** c2h4/c2h2*,4.1,717.1428571,0.290,color*,1.1,,,121,,,0.105,,,20120919T170845Z,,1,1433,422,99.1,7.3,1630
10049372,930993,LTC,MAIN,011-ATC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,2836,2138,31914,28936,209,1646,166918,26076,2763,,,,,21,,55,,0.036,25.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,128,0,0,0,0,128,LTC_NONDIVERTER_A,1,,365,41481,No anomalies.,2,,,,,,,,,,,,,,60.41187115,0.901161183,,SCREENING,20,176,,,686.5114372,,color*,1.422924901,,,5598.43,,,0.066992542,,,20120919T170845Z,,1,227738,221930,,7.3,1630
10049372,930993,XFMR,MAIN,00011-A20120726,7/26/2012,,,,,45,,UPSI,,,,,,,,0,2863,81307,4,16,393,7,5,0,,,,,23,,19,13,0.05,27.8,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,1,,365,41481,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,24.5625,SCREENING,-2,345,,9.591891339,889.1599975,0.016664839,d1816_2*,1.798561151,,,2.985,,,0.03521222,,,20120919T170845Z,,1,32,16,85.68630306,7.3,1630
10049373,D-589468,LTC,MAIN,012-ATC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,614,20757,59213,390,74,753,1336.0,30.0,6456.0,,,,,21.0,,41,,0.028,30.9,,,,Clear,,2.5,,0.881,,,,,REVIEWED,,,,,,71,0,0,0,0,71,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.206939281,0.076923077,,SCREENING,13,176.0,,,759.6404718,,color*,0.9,,,1164,,,0.351,,,20120919T170845Z,,1,8900,1756,,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20120726,7/26/2012,,,,,58,,UPSI,,,,,,,,13,3790,95765,26,79,1115,2.0,50.0,0.0,,,,,40.0,,22,9,0.024,34.9,,,,S/Sd,,1,,0.880,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.11392405,SCREENING,0,345.0,,7.3,929.9221414,0.094,,0.7,,,27,,,0.040,,,20120919T170845Z,,1,170,78,96.8,7.3,1630
10049374,C-179420,LTC,MAIN,079-3TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,22,23178,64520,19,85,610,104.0,7.0,392.0,,,,,47.0,,92,,0.034,29.5,,,,S/Cb,,1.5,,0.880,,,,,REVIEWED,,,,,,80,0,0,0,0,80,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.265306122,0.368421053,,SCREENING,32,176.0,,,744.8314323,,,1.2,,,70,,,0.359,,,20120919T170845Z,,1,629,130,,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320120726,7/26/2012,,,,,41,,UPSI,,,,,,,,4,4339,86205,16,168,3647,20.0,12.0,0.0,,,,,21.0,,74,57,0.046,27.2,,,,Clear,,2.5,,0.881,,,,,REVIEWED,,,,,,53,0,0,0,0,53,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,21.70833333,SCREENING,27,335.0,,10.5,795.9211801,0.154,d1816_2*,1.7,,water* relsaturation*,35,,,0.050,,,20120919T170845Z,,1,220,48,93.5,7.3,1630
10049522,6530050,DIV,MAIN,079-4TC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,68,22888,63887,22,92,1468,47.0,0.0,270.0,,,,,29.0,,68,81,0.140,26.0,,,,H/Cb,,3,,0.880,,,,,UNREVIEWED,,,,,,30,0,0,0,0,30,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.174074074,0,,SCREENING,25,176.0,,4.7,866.5367844,0.279,color*,5.4,,,107,,3.649245536,0.358,,,20120919T170845Z,,1,499,69,84.5,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420120726,7/26/2012,,,,,43,,UPSI,,,,,,,,37,10684,77230,3,190,1202,2.0,3.0,0.0,,,,,24.0,,71,51,0.184,22.0,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,38,0,0,0,0,38,TRN_IEEE_INC_69KV,2,DT,90,2012-10-24,Sharp jump (!). Electrical discharge or thermal fault. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,6.326,SCREENING,26,335.0,h2! co!,7.6,837.2046867,0.243,ift* d1816_2*,8.4,,water* relsaturation*,71,,,0.138,,,20120919T170845Z,,1,235,8,87.1,7.3,1630
10049338,C-06262-5-1,SEL,MAIN,75120120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,2,6967,90832,27,24,1183,11.0,324.0,0.0,,,,,53,,30,17,0.064,22.3,,,,Clear,,2.5,,0.886,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_SELECTOR_A,3,T,30,2012-08-25,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,12,,SCREENING,7,176.0,c2h6* c2h6/ch4**,4.7,899.5063326,0.051,ift* color*,2.869955157,,,6,,,0.077,,,20120919T170845Z,,1,388,362,96.3,7.3,1630
10049338,C-06262-5-1,DIV,MAIN,079-5TC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,8,20774,67322,2,45,491,4.0,1.0,0.0,,,,,19,,95,113,0.066,22.3,,,,Clear,,2.5,,0.886,,,,,UNREVIEWED,,,,,,23,0,0,0,0,23,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,33,176.0,,7.6,899.5063326,0.060,ift* color*,2.959641256,,,16,,,0.309,,,20120919T170845Z,,1,60,7,86.7,7.3,1630
10049429,70270-1,LTC,MAIN,00T12TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,244,7302,68035,12,333,3957,11,6,0,,,,,27,,119,,0.258,15.6,,,,Clear,,2.5,,0.884,,,,,UNREVIEWED,,,,,,43,0,0,0,0,43,LTC_VACUUM_A,1,,365,41481,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,39,176,,,821.8661555,,ift* color*,16.53846154,,,304.105,,0.117790179,0.107327111,,,20120919T170845Z,,1,606,29,,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220120726,7/26/2012,,,,,45,,UPSI,,,,,,,,2,7958,95881,9,21,1616,2.0,55.0,0.0,,,,,38,,37,25,0.03,28.5,,,,S/Pt,,2.5,,0.886,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,76.95238095,SCREENING,11,342.0,,6.9,980.2339297,0.024,d1816_2*,1.052631579,,water*,6,,,0.083,,,20120919T170845Z,,1,89,66,103.9,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520120726,7/26/2012,,,,,10,,UPSI,,,,,,,,2,7661,94169,27,15,1305,11,311,0,,,,,26,,30,86,0.026,29.1,,,,S/Pt,,2.5,,0.89,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,2,T2,90,41206,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,87,SCREENING,7,93,c2h6*,4.926765758,905.0220912,0.028956604,d1816_2*,0.89347079,,water* relsaturation*,4.865,,,0.081353736,,,20120919T170846Z,,1,366,349,119.7874692,7.3,1630
10049376,70322-1,LTC,MAIN,003-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,4,22569,66536,1,59,539,6,0,0,,,,,30,,47,,0.042,30.2,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,86,0,0,0,0,86,LTC_VACUUM_A,1,,365,41481,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,16,176,,,735.8575854,,color*,1.390728477,,,14.71,,0.031352679,0.339199832,,,20120919T170845Z,,1,70,7,,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120120726,7/26/2012,,,,,40,,UPSI,,,,,,,,4,3181,34925,40,96,628,4.0,95.0,0.0,,,,,21.0,,39,31,0.054,27.5,,,,Clear,,2,,0.876,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,6.542,SCREENING,12,347.0,c2h6*,8.5,952.5453546,0.252,d1816_2*,2.0,,water* relsaturation*,21,,,0.091,,,20120919T170845Z,,1,239,139,38.8,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220120726,7/26/2012,,,,,40,,UPSI,,,,,,,,2,5114,82347,23,57,691,45.0,33.0,0.0,,,,,35.0,,68,55,0.050,23.0,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,12.12280702,SCREENING,25,176.0,,8.0,,0.066,ift*,2.2,,water* relsaturation*,13,,,0.062,,,20120919T170845Z,,1,160,101,89.9,7.3,1630
10049385,3153111,XFMR,MAIN,11820120726,7/26/2012,,,,,50,,UPSI,,,,,,,,3,5137,82499,3,109,1433,21,3,0,,,,,33,,26,14,0.04,26.3,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69KV,1,,365,41481,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,13.14678899,SCREENING,4,347,,10.40118012,923.2132569,0.104807277,d1816_2*,1.520912548,,,22.935,,,0.062267421,,,20120919T170845Z,,1,139,27,86.86953053,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120120726,7/26/2012,,,,,47,,UPSI,,,,,,,,5,16853,62652,8,270,3308,23,3,0,,,,,22,,66,41,0.03,29.9,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,198,0,0,0,0,198,TRN_IEEE_INC_69KV,2,T3,90,41206,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,12.25185185,SCREENING,24,347,c2h4! co!,11.09873678,632.3813742,0.294651156,d1816_2*,1.003344482,,water* relsaturation*,53.945,,,0.268993807,,,20120919T170845Z,,1,309,34,74.81430684,7.3,1630
106793,3516703,XFMR,MAIN,11720120726,7/26/2012,,,,,50,,UPSI,,,,,,,,7,4560,83678,143,180,5541,22.0,262.0,0.0,,,,,36.0,,25,14,0.022,33.4,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,30.78333333,SCREENING,3,347.0,ch4* c2h6*,7.6,867,0.233,,0.7,,,40,,,0.054,,,20120919T170846Z,,1,614,427,88.3,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120120726,7/26/2012,,,,,35,,UPSI,,,,,,,,13,4098,81983,110,212,6944,16.0,176.0,0.0,,,,,36.0,,33,32,0.020,31.9,,,,S/Pt,,1,,0.890,,,,,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,41481,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Furan levels are within acceptable limits.,,,,,32.755,SCREENING,9,347.0,c2h6*,8.2,847,0.251,,0.6,,relsaturation*,51,,,0.050,,,20120919T170845Z,,1,527,302,91.6,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020120726,7/26/2012,,,,,59,,UPSI,,,,,,,,80,7913,67309,30,331,5778,10.0,54.0,2.0,,,,,37.0,,25,10,0.042,26.7,,,,S/Pt,,2.5,,0.880,,,,,REVIEWED,,,,,,163,0,0,0,0,163,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. f_totalfuran_rate_warning Investigate possible reasons for increasing furan.,,,,,17.45619335,SCREENING,3,347.0,,7.1,657,0.537,,1.6,,,140,,,0.118,,,20120919T170845Z,,1,507,94,71.9,7.3,1630
10049379,D-573963,LTC,MAIN,076-2TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,1012,15990,64196,537,188,1777,1479.0,18.0,8555.0,,,,,28.0,,73,,0.092,21.5,,,,S/Sd,,3,,0.884,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.172881356,0.033519553,,SCREENING,27,176.0,,,825,,ift* color*,4.3,,,1752,,,0.249,,,20120919T170845Z,,1,11789,2034,,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220120726,7/26/2012,,,,,61,,UPSI,,,,,,,,51,9120,59050,5,210,1285,2.0,2.0,0.0,,,,,30.0,,39,15,0.024,29.2,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,41,0,0,0,0,41,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,6.119,SCREENING,12,342.0,,7.3,828,0.374,d1816_2*,0.8,,water*,89,,,0.154,,,20120919T170845Z,,1,270,9,63.4,7.3,1630
10049391,6537375,DIV,MAIN,75-2DIV20120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,23455,787,16786,11878,293,3291,37039.0,2936.0,44171.0,,,,,19.0,,62,34,0.080,23.9,,,,S/Pt,,3,,0.880,,,,,REVIEWED,,,,,,188,125,0,0,19,332,LTC_DIVERTER_A,2,T2,90,2012-10-24,Abnormal or high gas levels (*). Possible contact heating.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.8,0.2,,SCREENING,23,176.0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,3.7,639,73.676,ift* color*,3.3,,,27597,,,0.047,,,20120919T170846Z,,1,119772,51853,67.8,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220120726,7/26/2012,,,,,53,,UPSI,,,,,,,,3,1758,75592,56,56,1252,20.0,173.0,0.0,,,7.9,,22.0,,42,21,0.100,23.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,68,0,0,0,0,68,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,22.357,SCREENING,14,342.0,c2h6*,6.4,765,0.098,ift* d1816_2*,4.2,,water*,13,,,0.023,,,20120919T170845Z,,1,308,249,77.0,7.3,1630
10049391,6537375,SEL,MAIN,075-2SW20120726,7/26/2012,,,,,40,,UPSI,,,ROUTINE,,,,,156,7100,80846,99,520,2862,2972.0,461.0,1627.0,,,9.7,,57.0,,46,37,0.136,22.3,,,,S/Pt,,3,,0.880,,,,,REVIEWED,,,,,,292,0,0,0,0,292,LTC_SELECTOR_A,3,T2,30,2012-08-25,Abnormal or high gas levels (*). Possible contact heating.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,1.826674862,4.656565657,,SCREENING,16,100.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,4.259136441,584,1.230829458,ift* color*,6.1,,,424,,,0.088,,,20120919T170846Z,,1,5835,3532,90.81010857,7.3,1630
10049392,01-8226-60990-2,LTC,MAIN,008-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,26968,69790,1,19,555,2.0,0.0,0.0,,,,,20.0,,41,,0.034,30.9,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,53,0,0,0,0,53,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,176.0,,,796,,,1.1,,,5,,,0.386,,,20120919T170846Z,,1,24,3,,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120120726,7/26/2012,,,,,60,,UPSI,,,,,,,,2,4485,90922,1,9,428,0.0,9.0,0.0,,,,,25.0,,36,14,0.022,31.3,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,105,0,0,0,0,105,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,47.55555556,SCREENING,11,342.0,,6.9,711,0.012,d1816_2*,0.7,,water*,4,,,0.049,,,20120919T170845Z,,1,21,10,91.7,7.3,1630
10049510,9307401979,LTC,MAIN,081-8TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,46,24126,67279,18,39,474,44.0,2.0,169.0,,,,,26.0,,32,,0.034,30.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,0.26035503,0.111111111,,SCREENING,8,176.0,,,930,,,1.1,,,67,,,0.359,,,20120919T170845Z,,1,318,64,,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820120726,7/26/2012,,,,,49,,UPSI,,,,,,,,7,5049,84557,9,17,1013,12.0,13.0,6.0,,,,,24.0,,16,9,0.038,29.0,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,2,DT,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,59.588,SCREENING,-6,342.0,c2h2*,5.6,884,0.033,d1816_2*,1.3,,,11,,,0.060,,,20120919T170845Z,,1,64,34,89.1,7.3,1630
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV20120726,7/26/2012,,,,,,,UPSI,,,,,,,,332,22500,65568,219,95,928,816.0,46.0,2035.0,,,,,37.0,,74,,0.036,28.8,,,,M/Cb,,2.5,,0.880,,,,,UNREVIEWED,,,,,,824,0,0,0,0,824,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.400982801,0.210045662,,SCREENING,27,176.0,,,455,,color*,1.3,,,524,,30.0269375,0.343,,,20120919T170845Z,,1,3543,1081,,7.3,1630
