equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049439,1-0140-25883-1,XFMR,MAIN,00022-120120726,7/26/2012,,,,,32,,UPSI,,,,,,,,14,3775,87102,47,72,2713,21.0,145.0,0.0,,,,,23.0,,74,81,0.068,24.0,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,70,0,0,0,0,70,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,37.681,SCREENING,27,347.0,c2h6*,6.4,761.40056,0.106,ift* d1816_2*,2.8,,water* relsaturation*,27,,,0.043,,,20120919T170845Z,,1,299,213,97.6,7.3,1630
10049439,1-0140-25883-1,SEL,MAIN,022-1SW20120726,7/26/2012,,,,,40,,UPSI,,,ROUTINE,,,,,11,7929,94533,46,52,2468,22.0,161.0,0.0,,,,,26.0,,51,41,0.032,28.5,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,224,0,0,0,0,224,LTC_SELECTOR_A,3,T,30,2012-08-25,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,3.5,,SCREENING,18,176.0,c2h6* c2h6/ch4**,6.0,617,0.078,,1.1,,,21,,,0.084,,,20120919T170845Z,,1,292,229,104.6,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120120726,7/26/2012,,,,,52,,UPSI,,,,,,,,14,2883,77699,20,130,2348,3.0,11.0,0.0,,,,,37,,42,22,0.022,36,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,18.062,SCREENING,14,347.0,,8.6,824.785917,0.160,,0.611111111,,water*,37,,,0.037,,,20120919T170845Z,,1,178,34,80.2,7.3,1630
10049440,D-573965,LTC,MAIN,023-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,535,23668,63221,392,90,863,1304.0,24.0,5518.0,,,,,33,,64,,0.048,30,,,,H/Cb,,3,,0.88,,,,,REVIEWED,,,,,,113,29,0,0,0,142,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.2,0.1,,SCREENING,24,176.0,,,701.9775876,,color*,1.6,,,1012,,,0.374,,,20120919T170845Z,,1,7863,1720,,7.3,1630
10049517,C-01590-5-2,DIV,MAIN,00238TC20120726,7/26/2012,,,,,50,,UPSI,,,ROUTINE,,,,,5537,1755,57337,4835,1392,4390,6363.0,469.0,20646.0,,,,,55,,34,19,0.03,28.7,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,128,68,0,0,7,203,LTC_DIVERTER_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.3,0.1,,SCREENING,9,176.0,ch4* c2h4* c2h2*,3.834348742,686.5114372,19.361416,color*,1.045296167,,,7535,,,0.031,,,20120919T170845Z,,1,39242,11667,73.94572083,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820120726,7/26/2012,,,,,50,,UPSI,,,,,,,,3,3843,87015,5,26,1659,8.0,3.0,0.0,,,,,41,,32,18,0.028,32.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,65,24,0,0,0,89,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,63.80769231,SCREENING,8,347.0,,8.0,770.5961838,0.030,,0.872274143,,,8,,,0.044,,,20120919T170846Z,,1,45,16,90.6,7.3,1630
10049398,8278436,DIV,MAIN,81-4DIV20120726,7/26/2012,,,,,,,UPSI,,,,,,,,58,21249,68205,11,114,694,27.0,0.0,168.0,,,,,42,,47,,0.082,22.3,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.2,0.0,,SCREENING,16,176.0,,,,,ift* color*,3.677130045,,,92,,2.250883929,0.312,,,20120919T170845Z,,1,378,38,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420120726,7/26/2012,,,,,58,,UPSI,,,,,,,,35,7303,98113,28,200,1038,4.0,41.0,2.0,,,,,26,,32,13,0.202,20.9,,,,S/Sd,,2,,0.88,,,,,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69KV,2,DT,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4) Electrical discharge or thermal fault. Consider investigative sampling.",2,OXIDIZED,,,High oil acidity. Low IFT. Low breakdown kV. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.19,SCREENING,8,347.0,h2! co!,7.653667363,944.5371478,0.213460708,acidnum* ift* d1816_2*,9.66507177,,,71,,,0.074,,,20120919T170845Z,,1,310,73,101.2880609,7.3,1630
10049398,8278436,SEL,MAIN,081-4TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,142,7359,93091,15,331,890,4.0,16.0,18.0,,,,,22,,22,,0.1,21.1,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,23,0,0,0,0,23,LTC_SELECTOR_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.2,1.1,,SCREENING,0,176.0,,,899.5063326,,ift* color*,4.739336493,,,203,,0.361040179,0.079,,,20120919T170845Z,,1,526,35,,7.3,1630
10049523,8278435,DIV,MAIN,81-1DIV20120726,7/26/2012,,,,,,,UPSI,,,,,,,,21,21462,69900,7,111,595,14.0,0.0,81.0,,,,,33,,53,,0.052,21.4,,,,S/Pt,,2.5,,0.881,,,,,UNREVIEWED,,,,,,23,0,0,0,0,23,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.172839506,0,,SCREENING,19,176.0,,,899.5063326,,ift* color*,2.429906542,,,48,,1.095696429,0.307,,,20120919T170845Z,,1,234,21,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120120726,7/26/2012,,,,,60,,UPSI,,,,,,,,14,1223,79424,21,297,2235,15.0,16.0,1.0,,,,,22.0,,34,13,0.104,22.7,,,,S/Pt,,3,,0.880,,,,,UNREVIEWED,,,,,,54,0,0,0,0,54,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.525,SCREENING,9,347.0,h2! ch4! c2h6! co!,10.0,793.6017829,0.320,d1816_2* ift*,4.6,,,68,,0.221763393,0.015,,,20120919T170845Z,,1,364,52,79.0,7.3,1630
10049523,8278435,SEL,MAIN,0081-1A20120726,7/26/2012,,,,,35,,UPSI,,,ROUTINE,,,,,117,7400,95364,23,451,1820,19.0,11.0,52.0,,,,,23.0,,38,37,0.080,21.7,,,,S/Sd,,2.5,,0.880,,,,,UNREVIEWED,,,,,,74,0,0,0,0,74,LTC_SELECTOR_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.4,0.5,,SCREENING,12,176.0,c2h2*,6.820091996,755,0.539735405,ift* color*,3.7,,,203,,0.86,0.078,,,20120919T170845Z,,1,673,53,107.7912239,7.3,1630
10049399,D-574903,LTC,MAIN,038-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,1205,2572,61500,480,509,5560,1839.0,111.0,7378.0,,,,,12.0,,110,,0.476,15.0,,,,S/Sd,,2,,0.882,,,,,REVIEWED,,,,,,68,0,0,0,0,68,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.249254541,0.23125,,SCREENING,37,176.0,,,765,,ift* color*,31.7,,,1914,,,0.042,,,20120919T170846Z,,1,11522,2430,,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120120726,7/26/2012,,,,,50,,UPSI,,,,,,,,14,2413,58463,130,617,2695,11.0,91.0,0.0,,,,,32.0,,38,21,0.024,30.6,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,95,0,0,0,0,95,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,4.368,SCREENING,12,342.0,c2h6* co*,10.3,724,0.873,d1816_2*,0.8,,water*,125,,,0.041,,,20120919T170845Z,,1,863,232,61.5,7.3,1630
10049400,D-575065,LTC,MAIN,075-5TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,722,23311,67222,525,120,888,1871.0,82.0,7625.0,,,,,26.0,,57,,0.064,25.1,,,,Clear,,3.5,,0.880,,,,,REVIEWED,,,,,,184,0,0,0,0,184,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.245377049,0.156190476,,SCREENING,21,176.0,,,641.480622,,color*,2.5,,,1382,,,0.347,,,20120919T170845Z,,1,10945,2478,,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520120726,7/26/2012,,,,,57,,UPSI,,,,,,,,31,8188,90086,102,529,3272,13.0,60.0,0.0,,,,,24.0,,41,18,0.034,29.2,,,,S/Pt,,1.5,,0.873,,,,,REVIEWED,,,,,,213,0,10,0,0,223,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,6.185255198,SCREENING,13,342.0,co*,9.4,623,0.508,d1816_2*,1.2,,water*,126,,,0.091,,,20120919T170846Z,,1,735,175,94.8,7.3,1630
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV20120726,7/26/2012,,,,,,,UPSI,,,,,,,,193,23141,66723,171,97,931,609.0,46.0,1304.0,,,,,28,,63,,0.036,29.1,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,802,0,0,0,0,802,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.5,0.3,,SCREENING,23,176.0,,,458.8073233,,color*,1.237113402,,,324,,19.81641964,0.347,,,20120919T170845Z,,1,2420,826,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120120726,7/26/2012,,,,,43,,UPSI,,,,,,,,6,4170,85183,28,95,1473,19.0,87.0,0.0,,,,,20,,57,41,0.056,26,,,,S/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,76,0,0,0,0,76,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,15.50526316,SCREENING,21,347.0,ch4! c2h6*,8.153872767,751.1961165,0.106930071,d1816_2*,2.153846154,,water* relsaturation*,23,,,0.049,,,20120919T170846Z,,1,235,134,91.36712124,7.3,1630
10049438,1-0140-25883-2,SEL,MAIN,021-1SW20120726,7/26/2012,,,,,,,UPSI,,,,,,,,5,6253,85010,20,52,1749,35.0,71.0,13.0,,,,,22,,62,,0.038,28.3,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,505,38,19,40,6,608,LTC_SELECTOR_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,2.7,3.6,,SCREENING,23,176.0,,,516.2024634,,color*,1.342756184,,,16,,0.68990625,0.074,,,20120919T170845Z,,1,196,126,,7.3,1630
10049496,6537376,DIV,MAIN,0130DIV20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,79,23993,63024,260,196,1149,2117.0,60.0,6927.0,,,,,20,,45,54,0.02,31.2,,,,Clear,,2.5,,0.874,,,,,UNREVIEWED,,,,,,243,65,0,0,12,320,LTC_DIVERTER_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.3,0.2,,SCREENING,16,176.0,c2h4*,3.104309586,606.9696361,1.371326969,color*,0.641025641,,,700,,97.05249107,0.381,,,20120919T170845Z,,1,9639,2437,85.12641831,7.3,1630
10049496,6537376,XFMR,MAIN,13020120726,7/26/2012,,,,,36,,UPSI,,,,,,,,6,14003,70341,3,156,2005,19.0,6.0,2.0,,,,,32,,25,23,0.048,27.5,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,54,0,0,0,0,54,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,12.8525641,SCREENING,3,347.0,co!,10.21656951,793.6017829,0.162530096,d1816_2*,1.745454545,,,35,,,0.199,,,20120919T170845Z,,1,192,28,84.09501849,7.3,1630
10049496,6537376,SEL,MAIN,00130TC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,20,7106,80428,15,440,6301,44.0,5.0,37.0,,,,,33,,36,43,0.036,26.9,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,74,0,0,0,0,74,LTC_SELECTOR_A,2,T2,90,2012-10-24,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,1.189189189,0.333333333,,SCREENING,11,176.0,c2h2* c2h4/c2h2*,9.807916155,754.5052229,0.427932655,color*,1.338289963,,,103,,0.737075893,0.088,,,20120919T170845Z,,1,561,64,93.78260162,7.3,1630
10049548,E30111101,LTC,MAIN,00339TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,17,13243,70469,1,73,691,6.0,0.0,0.0,,,,,43,,38,,0.026,31.3,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,52,0,0,51,0,103,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,176.0,,,798.284759,,,0.830670927,,,30,,,0.188,,,20120919T170845Z,,1,97,7,,7.3,1630
10049548,E30111101,XFMR,MAIN,33920120726,7/26/2012,,,,,40,,UPSI,,,,,,,,16,5401,87715,65,62,1080,3.0,26.0,0.0,,,,,56,,17,14,0.018,39.1,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,41481,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,17.41935484,SCREENING,-5,347,,6.505522849,,0.099323835,,0.460358056,,,27.205,,,0.061574417,,,20120919T170845Z,,1,172,94,95.81111495,7.3,1630
10049557,G1079-01,LTC,MAIN,00341TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,21147,61026,1,98,683,11.0,0.0,0.0,,,,,25,,32,,0.036,34.2,,,,Clear,,1,,0.883,,,,,REVIEWED,,,,,,18,15,0,48,0,81,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,176.0,,,929.9221414,,,1.052631579,,,20,,,0.347,,,20120919T170845Z,,1,112,12,,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120120726,7/26/2012,,,,,41,,UPSI,,,,,,,,8,6742,94747,4,35,720,1.0,1.0,0.0,,,,,60.0,,19,15,0.020,38.9,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.571,SCREENING,-2,347.0,,7.2,,0.041,,0.5,,,14,,,0.071,,,20120919T170845Z,,1,49,6,103.5,7.3,1630
10049342,70223-1,LTC,MAIN,013-ATC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,1,26920,68623,1,16,524,1.0,0.0,0.0,,,,,27.0,,52,,0.034,27.3,,,,Clear,,2,,0.884,,,,,UNREVIEWED,,,,,,72,0,0,0,0,72,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,19,176.0,,,758,,color*,1.2,,,4,,0.008116071,0.392,,,20120919T170845Z,,1,19,2,,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20120726,7/26/2012,,,,,37,,UPSI,,,,,,,,5,6310,77109,2,9,402,1.0,3.0,0.0,,,,,41.0,,32,29,0.024,32.3,,,,Clear,,1.5,,0.881,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,44.66666667,SCREENING,8,335.0,,5.639898958,,0.019453526,d1816_2*,0.7,,water*,7,,,0.082,,,20120919T170845Z,,1,20,6,86.07266628,7.3,1630
10049428,70270-2,LTC,MAIN,00T11TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,10,23737,81479,2,106,965,11.0,0.0,0.0,,,,,21.0,,63,,0.052,25.9,,,,Clear,,2.5,,0.882,,,,,UNREVIEWED,,,,,,194,0,0,0,0,194,LTC_VACUUM_A,1,,365,41481,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,23,176,,,634.9137914,,color*,2.007722008,,,29.245,,0.058058036,0.291326599,,,20120919T170845Z,,1,129,13,,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120120726,7/26/2012,,,,,64,,UPSI,,,,,,,,0,5802,96495,1,18,862,1.0,2.0,0.0,,,,,22.0,,22,8,0.022,30.2,,,,Clear,,1.5,,0.870,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,47.889,SCREENING,0,335.0,,11.5,1015.930712,0.014,d1816_2*,0.7,,,3,,,0.060,,,20120919T170845Z,,1,22,4,96.7,7.3,1630
10049560,90009101-02,LTC,MAIN,00372TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,1,26032,65546,1,10,491,1.0,0.0,0.0,,,,,40.0,,43,,0.020,34.6,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,176.0,,,911,,,0.6,,,3,,,0.397,,,20120919T170846Z,,1,13,2,,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220120726,7/26/2012,,,,,40,,UPSI,,,,,,,,4,14634,51921,6,434,1829,1.0,1.0,0.0,,,,,22.0,,12,10,0.016,39.9,,,,S/Pt,,1,,0.892,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.214,SCREENING,-11,335.0,co*,11.9,,0.544,d1816_2*,0.4,,,82,,,0.282,,,20120919T170845Z,,1,446,8,64.0,7.3,1630
10049561,90009101-01,LTC,MAIN,00337TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,27437,69956,1,11,482,1.0,0.0,0.0,,,,,42.0,,24,,0.030,31.7,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,20,0,0,28,0,48,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,176.0,,,917,,,0.9,,,4,,,0.392,,,20120919T170846Z,,1,15,2,,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720120726,7/26/2012,,,,,53,,UPSI,,,,,,,,3,14940,49687,10,404,2104,2.0,2.0,0.0,,,,,47,,33,16,0.022,37.3,,,,Clear,,1,,0.892,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.207920792,SCREENING,9,335.0,co*,11.9,,0.532,,0.6,,water*,76,,,0.301,,,20120919T170845Z,,1,421,14,59.2,7.3,1630
10049344,70320-1,LTC,MAIN,002-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,24349,67047,1,44,618,4.0,0.0,1.0,,,,,23.0,,41,,0.028,30.8,,,,Clear,,2,,0.882,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,13,176.0,,,,,color*,0.9,,,10,,0.034482143,0.363,,,20120919T170845Z,,1,52,5,,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120120726,7/26/2012,,,,,40,,UPSI,,,,,,,,3,7466,78089,135,263,2366,29.0,143.0,0.0,,,,,25,,35,28,0.030,30.0,,,,S/Pt,,2.5,,0.876,,,,,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,8.996,SCREENING,10,342.0,ch4* c2h6*,9.2,945,0.294,d1816_2*,1.0,,water*,51,,,0.096,,,20120919T170845Z,,1,573,307,87.2,7.3,1630
10049337,70512-A,LTC,MAIN,079-6TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,57,15497,71473,2,100,1291,2.0,1.0,0.0,,,,,35.0,,66,,0.080,22.1,,,,Clear,,2,,0.881,,,,,UNREVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,24,176.0,,,970,,ift* color*,3.6,,,75,,,0.217,,,20120919T170845Z,,1,162,5,,7.3,1630
10049337,70512-A,XFMR,MAIN,00079-620120726,7/26/2012,,,,,41,,UPSI,,,,,,,,1,7558,91681,4,19,1231,2.0,9.0,0.0,,,,,32.0,,27,21,0.034,25.3,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,64.78947368,SCREENING,5,342.0,,8.97721181,923,0.018099486,ift* d1816_2*,1.3,,water*,4,,,0.082,,,20120919T170845Z,,1,35,15,100.8223887,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520120726,7/26/2012,,,,,44,,UPSI,,,,,,,,14,3038,90718,28,228,2227,5.0,43.0,0.0,,,,,37,,13,9,0.032,27.2,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.768,SCREENING,-10,347.0,,9.4,867,0.219,d1816_2*,1.2,,,55,,,0.033,,,20120919T170845Z,,1,318,76,96.3,7.3,1630
10049346,70292-1,LTC,MAIN,030-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,25726,66926,6,47,672,42.0,5.0,15.0,,,,,47,,57,,0.024,34.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,48,0,0,0,0,48,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,21,176.0,c2h2*,,808.2167893,,,0.7,,,12,,0.423232143,0.384,,,20120919T170845Z,,1,117,53,,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120120726,7/26/2012,,,,,51,,UPSI,,,,,,,,5,6730,72547,12,694,5028,26.0,3.0,0.0,,,,,26,,60,32,0.024,35.8,,,,Clear,,1.5,,0.875,,,,,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,7.245,SCREENING,22,347.0,co*,11.8,851,0.694,d1816_2*,0.7,,water* relsaturation*,130,,,0.093,,,20120919T170846Z,,1,740,41,78.3,7.3,1630
10049527,19189-10101,LTC,MAIN,00222TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,27096,67554,1,8,452,0.0,0.0,0.0,,,,,38,,47,,0.026,35.7,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,10,0,0,0,0,10,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,16,176.0,,,1003,,,0.7,,,3,,,0.401,,,20120919T170845Z,,1,11,1,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220120726,7/26/2012,,,,,51,,UPSI,,,,,,,,2,3205,84696,5,178,2207,0.0,1.0,0.0,,,,,45,,12,6,0.018,41.9,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,12.399,SCREENING,-11,347.0,,11.8,,0.160,d1816_2*,0.4,,,34,,,0.038,,,20120919T170845Z,,1,186,6,87.8,7.3,1630
10049547,G711-01,XFMR,MAIN,34220120726,7/26/2012,,,,,57,,UPSI,,,,,,,,26,2592,73295,7,232,1922,4.0,3.0,0.0,,,,,22.0,,20,9,0.018,36.6,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.284,SCREENING,-1,347.0,,8.8,,0.293,d1816_2*,0.5,,,68,,,0.035,,,20120919T170845Z,,1,272,14,74.4,7.3,1630
10049427,RFP-3465-1,LTC,MAIN,005-1TC20120726,7/26/2012,,,,,25,,UPSI,,,,,,,,410,18805,61203,377,150,1658,767.0,15.0,2300.0,,,,,26.0,,52,,0.026,32.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.3,0.0,,SCREENING,19,345.0,,,889.1599975,,,0.8,,,633,,,0.307,,,20120919T170845Z,,1,4019,1159,,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120120726,7/26/2012,,,,,25,,UPSI,,,,,,,,1,18898,67959,5,149,847,16.0,4.0,0.0,,,,,22,,43,63,0.056,29.2,,,,Clear,,3,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.685,SCREENING,15,345.0,,11.6,961,0.142,d1816_2*,1.9,,water* relsaturation*,28,,,0.278,,,20120919T170845Z,,1,175,25,88.3,7.3,1630
10049412,D-577892,LTC,MAIN,052-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,1004,7172,70294,480,362,3075,1632.0,41.0,8107.0,,,,,30,,93,,0.276,16.1,,,,M/Cb,,3,,0.882,,,,,REVIEWED,,,,,,24,0,0,0,0,24,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.201307512,0.085416667,,SCREENING,33,176.0,,,894,,ift* color*,17.1,,,1742,,,0.102,,,20120919T170845Z,,1,11626,2153,,7.3,1630
10049412,D-577892,XFMR,MAIN,00052-120120726,7/26/2012,,,,,51,,UPSI,,,,,,,,11,4684,62033,183,337,1940,11.0,251.0,0.0,,,,,20,,47,25,0.022,31.4,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,76,0,0,0,0,76,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.757,SCREENING,16,347.0,ch4* c2h6*,8.6,751,0.518,d1816_2*,0.7,,water*,72,,,0.076,,,20120919T170845Z,,1,793,445,66.0,7.3,1630
10049368,RFP-34653-1,LTC,MAIN,001-4TC20120726,7/26/2012,,,,,50,,UPSI,,,,,,,,4377,1046,52033,1200,472,3797,1854.0,111.0,9708.0,,,,,22,,61,34,0.050,26.5,,,,Clear,,2,,0.882,,,,,UNREVIEWED,,,,,,131,0,0,0,0,131,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.190976514,0.0925,,SCREENING,22,176.0,,3.8,684,14.459,color*,1.9,,,5266,,133.86,0.020,,,20120919T170846Z,,1,17722,3165,62.9,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420120726,7/26/2012,,,,,51,,UPSI,,,,,,,,8,3524,92891,20,56,1458,5.0,25.0,0.0,,,,,32.0,,31,17,0.024,33.9,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.03571429,SCREENING,7,347.0,,7.559502544,970.3018993,0.065739487,d1816_2*,0.7,,,18,,,0.038,,,20120919T170845Z,,0,114,50,96.06675518,7.3,1630
10049415,D-589470,LTC,MAIN,76-12TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,471,13244,55884,279,188,1104,952.0,66.0,4454.0,,,,,24,,64,,0.062,24.0,,,,S/Pt,,2.5,,0.880,,,,,REVIEWED,,,,,,224,0,0,0,0,224,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.213740458,0.23655914,,SCREENING,24,176.0,,,617,,ift* color*,2.6,,,875,,,0.237,,,20120919T170845Z,,1,6410,1297,,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220120726,7/26/2012,,,,,46,,UPSI,,,,,,,,2,5107,100708,9,10,1240,3.0,36.0,0.0,,,,,22,,23,15,0.022,32.1,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,124.000,SCREENING,1,342.0,,5.9,875,0.015,d1816_2*,0.7,,,4,,,0.051,,,20120919T170845Z,,1,60,48,106.7,7.3,1630
10049416,D-589469,LTC,MAIN,076-8TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,683,16152,55891,393,165,1047,1225.0,82.0,5998.0,,,,,23,,52,,0.088,24.8,,,,S/Pt,,3,,0.880,,,,,REVIEWED,,,,,,346,0,0,0,0,346,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.204234745,0.208651399,,SCREENING,19,176.0,,,563,,ift* color*,3.5,,,1211,,,0.289,,,20120919T170845Z,,1,8546,1700,,7.3,1630
10049416,D-589469,XFMR,MAIN,00076-820120726,7/26/2012,,,,,50,,UPSI,,,,,,,,13,2984,93624,64,176,4431,23.0,101.0,0.0,,,,,21,,34,19,0.026,30.5,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,25.176,SCREENING,9,342.0,c2h6*! co!,8.2,806,0.186,d1816_2*,0.9,,,45,,,0.032,,,20120919T170845Z,,1,377,188,97.3,7.3,1630
10049347,70301-1,LTC,MAIN,043-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,28308,73577,4,27,569,33.0,3.0,14.0,,,,,27,,61,,0.030,33.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,22,176.0,c2h2*,,880,,,0.9,,,8,,0.35,0.385,,,20120919T170845Z,,1,83,40,,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120120726,7/26/2012,,,,,50,,UPSI,,,,,,,,0,3182,51753,23,350,1726,26.0,4.0,0.0,,,,,25,,100,55,0.022,33.7,,,,Clear,,1.5,,0.870,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,4.931,SCREENING,34,347.0,,11.8,970,0.505,d1816_2*,0.7,,water* relsaturation*,63,,,0.061,,,20120919T170845Z,,1,403,53,54.8,7.3,1630
10049348,MLL-5343-1,LTC,MAIN,020-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,9,19623,59639,36,121,1379,238.0,25.0,298.0,,,,,23,,77,,0.028,32.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,30,0,0,0,0,30,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,28,176.0,c2h4* c2h2*,,867,,,0.9,,,58,,5.04,0.329,,,20120919T170845Z,,1,727,299,,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120120726,7/26/2012,,,,,54,,UPSI,,,,,,,,0,1870,85833,5,7,689,1.0,21.0,0.0,,,,,25,,49,24,0.016,31.0,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,98.429,SCREENING,17,347.0,,7.0,,0.009,d1816_2*,0.5,,water*,1,,,0.022,,,20120919T170845Z,,1,34,27,86.9,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320120726,7/26/2012,,,,,53,,UPSI,,,,,,,,70,4434,80322,16,140,1717,6.0,73.0,0.0,,,,,20,,28,14,0.038,28.9,,,,S/Sd,,2.5,,0.880,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T2,90,2012-10-24,###############################################################################################################################################################################################################################################################,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,12.264,SCREENING,5,347.0,c2h6*,5.8,1066,0.273,d1816_2*,1.3,,water*,95,,,0.055,,,20120919T170846Z,,1,305,95,83.5,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620120726,7/26/2012,,,,,54,,UPSI,,,,,,,,34,3265,81450,34,152,2007,8.0,124.0,0.0,,,,,22,,27,13,0.06,25.4,,,,S/Pt,,3,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,13.204,SCREENING,5,347.0,c2h6*,6.848036439,1066.2425,0.223832536,ift* d1816_2*,2.362204724,,water*,61,,,0.040,,,20120919T170845Z,,1,352,166,83.68365251,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720120726,7/26/2012,,,,,41,,UPSI,,,,,,,,59,2602,74203,35,181,2434,7.0,151.0,0.0,,,,,22,,21,16,0.072,24.1,,,,S/Pt,,3.5,,0.880,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,3,T1,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,13.448,SCREENING,0,347.0,c2h6*^!,6.3,1066,0.327,ift* d1816_2*,3.0,,,92,,,0.035,,,20120919T170845Z,,1,433,193,79.9,7.3,1630
10049420,7000880,XFMR,MAIN,3.1892E+11,7/26/2012,,,,,23,,UPSI,,,,,,,,5,4477,94399,12,78,894,39.0,8.0,0.0,,,,,,,50,80,0.012,37.1,,,,Clear,,0.5,,0.888,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,11.462,SCREENING,18,347.0,,8.7,1031,0.072,,0.3,,water* relsaturation*,20,,,0.047,,,20120919T170846Z,,1,142,59,110.3,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,7/26/2012,,,,,50,,UPSI,,,,,,,,7,2170,88101,41,78,1159,15.0,191.0,0.0,,,,,27,,34,19,0.02,35.9,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,14.859,SCREENING,9,335.0,c2h6*!,6.8,980.2339297,0.105,d1816_2*,0.557103064,,water*,21,,,0.025,,,20120919T170845Z,,1,332,247,90.7,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,7/26/2012,,,,,58,,UPSI,,,,,,,,11,3862,91181,56,186,1930,26.0,136.0,0.0,,,,,25,,32,13,0.020,33.7,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,10.376,SCREENING,8,335.0,ch4! c2h6*^!,8.266933877,1003,0.199213823,d1816_2*,0.6,,water*,45,,,0.042,,,20120919T170845Z,,1,415,218,92.50311807,7.3,1630
10049423,RFP-3465-2,LTC,MAIN,079-7TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,1114,24429,66961,930,303,1859,1847,46,9164,,,,,23,,36,,0.028,28.8,,,,Clear,,2,,0.881,,,,,UNREVIEWED,,,,,,68,0,0,0,0,68,LTC_NONDIVERTER_A,1,,365,41481,No anomalies.,2,,,,,,,,,,,,,,0.201549542,0.049462366,,SCREENING,11,176,,,764.9974535,,color*,0.972222222,,,1929.365,,125.856067,0.364824301,,,20120919T170845Z,,1,13404,2823,,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720120726,7/26/2012,,,,,55,,UPSI,,,,,,,,44,4738,86362,19,96,3444,21.0,101.0,1.0,,,,,19,,29,13,0.040,27.4,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69KV,2,T3,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,35.875,SCREENING,6,347.0,h2! c2h6* co!,5.8,851.0060237,0.175,d1816_2*,1.5,,,62,,,0.055,,,20120919T170845Z,,1,282,141,89.3,7.3,1630
100015,100190503,LTC,MAIN,00381TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,1,21728,57120,1,33,531,6.0,0.0,0.0,,,,,57,,31,,0.032,30.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,176.0,,,824.785917,,,1.049180328,,,7,,,0.380,,,20120919T170845Z,,1,41,7,,7.3,1630
100015,100190503,XFMR,MAIN,38120120726,7/26/2012,,,,,45,,UPSI,,,,,,,,0,6742,85131,1,4,266,0.0,0.0,0.0,,,,,27.0,,13,9,0.018,40.9,,,,Clear,,0.5,,0.884,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,66.500,SCREENING,-10,347.0,,11.3,970,0.004,d1816_2*,0.4,,,1,,,0.079,,,20120919T170845Z,,1,5,1,91.9,7.3,1630
106846,G2529-03,XFMR,MAIN,71420120726,7/26/2012,,,,,35,,UPSI,,,,,,,,7,16605,66650,2,276,725,0,1,0,,,,,27.0,,28,27,0.014,40.2,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,41481,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.626811594,SCREENING,5,342,,11.16453048,,0.282860059,d1816_2*,0.348258706,,,56.68,,,0.249137284,,,20120919T170845Z,,1,286,3,81.98986576,7.3,1630
106846,G2529-03,LTC,MAIN,71520120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,22438,64501,2,40,717,9,1,0,,,,,21.0,,25,,0.014,41.2,,,,S/Pt,,0.5,,0.882,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,41481,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,3,176,,,1015.930712,,,0.339805825,,,9.335,,,0.347870576,,,20120919T170845Z,,1,54,12,,7.3,1630
106847,G2529-01,XFMR,MAIN,71620120726,7/26/2012,,,,,35,,UPSI,,,,,,,,13,5617,22931,2,178,559,0.0,1.0,0.0,,,,,36,,23,22,0.016,39.3,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.140,SCREENING,1,342.0,,9.6,,0.584,,0.4,,,45,,,0.245,,,20120919T170845Z,,1,194,3,28.3,7.3,1630
106847,G2529-01,LTC,MAIN,71720120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,25455,68133,3,33,734,6,0,0,,,,,17.0,,19,,0.014,41.8,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,1,,365,41481,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-2,176,,,991.0306614,,,0.33492823,,,8.03,,,0.373607503,,,20120919T170845Z,,0,44,9,,7.3,1630
106848,G2529-02,XFMR,MAIN,71820120726,7/26/2012,,,,,35,,UPSI,,,,,,,,6,5293,18587,1,145,411,0,1,0,,,,,36.0,,24,23,0.016,41.1,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,41481,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.834482759,SCREENING,2,342,,10.53232124,,0.539899078,,0.389294404,,,32.1,,,0.284768925,,,20120919T170846Z,,1,153,2,23.34648347,7.3,1630
106848,G2529-02,LTC,MAIN,71920120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,26189,65971,2,18,587,5,1,0,,,,,39.0,,15,,0.016,40.9,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,41481,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,176,,,1047.114846,,,0.391198044,,,5.315,,,0.39697746,,,20120919T170845Z,,1,28,8,,7.3,1630
10049426,01-8226-60990-3,LTC,MAIN,28320120726,7/26/2012,,,,,,,UPSI,,,,,,,,1,25106,66560,1,35,542,5.0,0.0,0.0,,,,,38,,35,,0.040,29.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,55,0,0,0,0,55,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,10,176.0,,,791.3249459,,,1.3,,,7,,,0.377,,,20120919T170845Z,,1,42,6,,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220120726,7/26/2012,,,,,45,,UPSI,,,,,,,,10,3798,86748,22,66,1473,17.0,44.0,0.0,,,,,20,,33,22,0.024,30.5,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,111,0,0,0,0,111,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,,,,22.318,SCREENING,9,342.0,co!,7.2,704,0.084,d1816_2*,0.8,,,22,,,0.044,,,20120919T170845Z,,1,159,83,92.0,7.3,1630
10049545,F-66280900,XFMR,MAIN,0266REB20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,1,6003,92907,2,31,258,0,0,0,,,,,32.0,,14,14,0.02,40.6,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,41481,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.322580645,SCREENING,-8,342,,10.69274611,,0.025957198,d1816_2*,0.492610837,,,6.58,,,0.064613,,,20120919T170845Z,,1,34,2,103.592567,7.3,1630
10049545,F-66280900,LTC,MAIN,266TCRB20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,12765,59789,1,38,586,0.0,0.0,0.0,,,,,64,,30,,0.024,35.9,,,,S/Pt,,1,,0.884,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,176.0,,,,,,0.7,,,9,,,0.214,,,20120919T170846Z,,1,41,1,,7.3,1630
10049394,4086479,XFMR,MAIN,00058-120120726,7/26/2012,,,,,55,,UPSI,,,,,,,,1,3681,85443,18,28,1297,23.0,70.0,0.0,,,,,27,,30,14,0.038,28.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69KV,2,T3,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,46.321,SCREENING,7,342.0,c2h6*,6.520058514,894.2253595,0.039181445,d1816_2*,1.347517731,,,6,,,0.043,,,20120919T170845Z,,1,140,111,87.38074654,7.3,1630
10049394,4086479,DIV,MAIN,058-1TC20120726,7/26/2012,,,,,32,,UPSI,,,,,,,,297,5386,71818,46,322,2830,142.0,20.0,502.0,,,,,27,,81,89,0.148,21.0,,,,S/Sd,,1.5,,0.880,,,,,UNREVIEWED,,,,,,30,0,0,0,0,30,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.282868526,0.434782609,,SCREENING,29,176.0,,4.785445962,866.5367844,1.060219307,ift*,7.0,,,397,,7.14,0.075,,,20120919T170845Z,,1,1329,208,82.68832013,7.3,1630
