equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049437,8803001,SEL,MAIN,75320120726,7/26/2012,,,,,,,UPSI,,,,,,,,3,2629,79152,19,58,820,5.0,84.0,0.0,,,,,21,,35,,0.050,24.4,,,,S/Sd,,2,,0.886,,,,,UNREVIEWED,,,,,,141,0,0,0,0,141,LTC_SELECTOR_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,4.421052632,,SCREENING,10,176.0,,,675,,ift* color*,2.0,,,14,,0.44,0.033,,,20120919T170845Z,,1,169,108,,7.3,1630
10049437,8803001,XFMR,MAIN,00051-120120726,7/26/2012,,,,,52,,UPSI,,,,,,,,3,2778,80649,19,59,833,5.0,80.0,0.0,,,,,28.0,,32,17,0.032,27.2,,,,S/Pt,,1.5,,0.887,,,,,REVIEWED,,,,,,101,18,0,0,0,119,TRN_IEEE_INC_69KV,3,T2,30,2012-08-25,###############################################################################################################################################################################################################################################################,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,14.119,SCREENING,8,342.0,c2h6*! co!,8.0,716,0.073,d1816_2*,1.2,,,14,,,0.034,,,20120919T170845Z,,1,166,104,82.9,7.3,1630
10049437,8803001,DIV,MAIN,051-1TC20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,147,6928,70928,67,402,3220,197.0,29.0,863.0,,,,,21,,67,65,0.096,22.4,,,,Clear,,3,,0.884,,,,,UNREVIEWED,,,,,,29,0,0,0,0,29,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.228273465,0.432835821,,SCREENING,25,176.0,,5.2,871,0.862,ift* color*,4.3,,,291,,,0.098,,,20120919T170845Z,,1,1705,293,81.5,7.3,1630
10049351,70320-2,LTC,MAIN,081-9TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,18,20952,67271,1,90,1023,9,1,0,,,,,30.0,,47,,0.074,22.9,,,,Clear,,2.5,,0.884,,,,,UNREVIEWED,,,,,,69,0,0,0,0,69,LTC_VACUUM_A,1,,365,41481,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,16,176,,,763.1859741,,ift* color*,3.231441048,,,34.335,,0.04946875,0.311456646,,,20120919T170846Z,,1,119,11,,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920120726,7/26/2012,,,,,51,,UPSI,,,,,,,,2,5460,82868,53,153,1202,6.0,66.0,0.0,,,,,24,,18,10,0.028,31.0,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.856,SCREENING,-3,335.0,,9.652860186,1031,0.159667928,d1816_2*,0.9,,,30,,,0.066,,,20120919T170845Z,,1,280,125,87.14960906,7.3,1630
10049352,70401-A,LTC,MAIN,065-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,10,23846,69802,1,62,787,5.0,1.0,0.0,,,,,22,,49,,0.076,22.7,,,,Clear,,2.5,,0.882,,,,,UNREVIEWED,,,,,,61,0,0,0,0,61,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,17,176.0,,,778,,ift* color*,3.3,,,21,,0.030879464,0.342,,,20120919T170845Z,,1,79,7,,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120120726,7/26/2012,,,,,46,,UPSI,,,,,,,,1,4548,96467,79,124,1203,14.0,157.0,0.0,,,,,25,,27,17,0.024,30.8,,,,Clear,,1,,0.876,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,3,T1,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,9.702,SCREENING,5,335.0,c2h6*!,8.327073748,1002.857143,0.125941375,d1816_2*,0.779220779,,water*,24,,,0.047,,,20120919T170846Z,,1,375,250,102.1592731,7.3,1630
10049504,3762843,XFMR,MAIN,54020120726,7/26/2012,,,,,35,,UPSI,,,,,,,,23,17948,56974,5,171,2730,4.0,2.0,0.0,,,,,42,,43,42,0.134,22.0,,,,S/Sd,,2,,0.880,,,,,REVIEWED,,,,,,2822,289,0,0,43,3154,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,###############################################################################################################################################################################################################################################################,,,,,15.965,SCREENING,15,347.0,,8.270234384,303,0.246387028,ift*,6.1,,water* relsaturation*,54,,,0.315,,,20120919T170845Z,,1,205,11,72.54387951,7.3,1630
104745,89G99,XFMR,MAIN,54120120726,7/26/2012,,,,,40,,UPSI,,,,,,,,7,13473,82446,6,337,1674,6.0,1.0,0.0,,,,,43,,19,15,0.018,38.8,,,,Clear,,0.5,,0.854,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.967,SCREENING,-2,347.0,,11.28747732,,0.291575528,,0.5,,,68,,,0.163,,,20120919T170845Z,,1,357,13,95.34797997,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920120726,7/26/2012,,,,,37,,UPSI,,,,,,,,36,2689,76349,70,72,2578,153.0,156.0,20.0,,,,,28,,23,21,0.048,29.6,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69KV,2,T3,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,35.806,SCREENING,1,335.0,c2h6* c2h4* c2h2*,5.080660295,930,0.191602873,d1816_2*,1.6,,,53,,,0.035,,,20120919T183411Z,,1,507,379,83.4559525,7.3,1630
104744,UGP-52371,LTC,MAIN,000139A20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,7396,10603,59275,3166,1958,4748,4453.0,259.0,17161.0,,,,,32.0,,43,51,0.144,28.0,,,,H/Cb,,8,,0.882,,,,,UNREVIEWED,,,,,,192,0,0,0,0,192,LTC_NONDIVERTER_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.259483713,0.081806696,,SCREENING,15,176.0,c2h2*,4.033366694,636,20.14301011,color*,5.1,,,9188,,245.9677813,0.179,,,20120919T170845Z,,1,34393,7878,90.26178981,7.3,1630
10049516,9812401152,XFMR,MAIN,21820120726,7/26/2012,,,,,40,,UPSI,,,,,,,,12,8936,73994,6,301,2348,9.0,2.0,0.0,,,,,38,,26,21,0.030,33.7,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.801,SCREENING,4,347.0,,10.49803005,917,0.308934108,,0.9,,,66,,,0.121,,,20120919T183411Z,,1,330,17,83.78160957,7.3,1630
10049516,9812401152,LTC,MAIN,00218-A20120726,7/26/2012,,,,,,,UPSI,,,,,,,,2,22282,57496,9,53,1013,96.0,13.0,64.0,,,,,30,,56,,0.040,25.3,,,,S/Pt,,0.5,,0.880,,,,,UNREVIEWED,,,,,,259,0,0,0,0,259,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,20,176.0,c2h2*,,599,,,1.6,,,18,,1.326767857,0.388,,,20120919T170845Z,,1,237,118,,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920120726,7/26/2012,,,,,28,,UPSI,,,,,,,,6,2050,79852,8,20,1088,1.0,30.0,0.0,,,,,21,,21,27,0.026,31.8,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,54.400,SCREENING,0,342.0,,6.203417766,1030.545718,0.034422597,d1816_2*,0.8,,,10,,,0.026,,,20120919T170845Z,,1,65,39,90.03247256,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20120726,7/26/2012,,,,,58,,UPSI,,,,,,,,17,2988,89823,14,37,9433,7.0,32.0,0.0,,,,,23,,55,23,0.028,32.8,,,,Clear,,1,,0.888,,,,,REVIEWED,,,,,,92,23,0,0,8,123,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,254.946,SCREENING,20,342.0,,5.803019916,727,0.06662025,d1816_2*,0.9,,water*,24,,,0.033,,,20120919T170845Z,,1,107,53,91.46616628,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20120726,7/26/2012,,,,,75,,UPSI,,,,,,,,15,2991,93125,21,32,7590,3.0,66.0,0.0,,,,,25,,43,10,0.028,31.5,,,,S/Sd,,1,,0.89,,,,,REVIEWED,,,,,,90,18,0,0,0,108,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,237.1875,SCREENING,15,342.0,,5.524493489,730.2164259,0.062859405,d1816_2*,0.888888889,,water*,21,,,0.032,,,20120919T170845Z,,1,137,90,89.99147478,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20120726,7/26/2012,,,,,60,,UPSI,,,,,,,,5,5425,87067,10,20,3731,2.0,27.0,0.0,,,,,23,,55,22,0.026,31.1,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,81,0,0,0,0,81,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,186.550,SCREENING,20,342.0,,6.363293943,743.2899946,0.03096389,d1816_2*,0.836012862,,water*,9,,,0.062,,,20120919T170846Z,,1,64,39,88.88586097,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20120726,7/26/2012,,,,,70,,UPSI,,,,,,,,8,3261,90611,11,18,3186,3.0,29.0,0.0,,,,,21,,34,10,0.024,30,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,85,0,0,0,0,85,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,177,SCREENING,9,342.0,,5.65536227,737,0.034685697,d1816_2*,0.8,,water*,11,,,0.036,,,20120919T170845Z,,1,69,43,88.33243034,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20120726,7/26/2012,,,,,63,,UPSI,,,,,,,,2,6007,96350,5,13,1522,3.0,36.0,0.0,,,,,22,,26,9,0.032,28.9,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,42,15,0,0,0,57,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,117.077,SCREENING,4,342.0,,6.187308887,825,0.017446804,d1816_2*,1.107266436,,water*,4,,,0.062,,,20120919T170845Z,,1,59,44,97.11314758,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20120726,7/26/2012,,,,,58,,UPSI,,,,,,,,3,3743,90298,25,27,4543,5.0,78.0,0.0,,,,,29,,45,19,0.03,30.6,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,94,16,0,0,0,110,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,168.259,SCREENING,16,342.0,c2h6*,6.281347173,725,0.040995825,d1816_2*,0.980392157,,water*,8,,,0.041,,,20120919T170845Z,,1,138,108,91.74431639,7.3,1630
10049525,50002-101-01,LTC,MAIN,00193TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,3,26714,76068,9,23,492,59.0,7.0,27.0,,,,,31,,30,,0.02,36.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,41,0,0,0,0,41,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,176.0,c2h2*,,827.7760409,,,0.55401662,,,10,,0.670080357,0.351,,,20120919T170845Z,,1,128,75,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320120726,7/26/2012,,,,,43,,UPSI,,,,,,,,0,4373,83628,1,30,567,0.0,0.0,0.0,,,,,61,,22,16,0.022,38,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,18.900,SCREENING,0,345.0,,12.31035751,961,0.026287992,,0.578947368,,,5,,,0.052,,,20120919T170845Z,,1,31,1,89.69698965,7.3,1630
10049526,50002-101-02,LTC,MAIN,00192TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,3,25045,63587,9,21,498,83.0,8.0,38.0,,,,,22,,30,,0.02,39.3,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,176.0,c2h2*,,,,,0.508905852,,,11,,0.92,0.394,,,20120919T170845Z,,1,162,100,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220120726,7/26/2012,,,,,60,,UPSI,,,,,,,,3,2979,86218,3,79,885,0.0,1.0,0.0,,,,,38,,38,15,0.016,37.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,11.203,SCREENING,12,345.0,,10.66595957,,0.075146702,,0.427807487,,water*,17,,,0.035,,,20120919T170846Z,,1,86,4,86.28142828,7.3,1630
10049449,C-01590-5-1,DIV,MAIN,76-11DV20120726,7/26/2012,,,,,35,,UPSI,,,ROUTINE,,,,,392,19243,62107,1652,82,954,16152.0,3571.0,729.0,,,,,21,,68,66,0.036,26.7,,,,S/Cb,,2,,0.882,,,,,REVIEWED,,,,,,26,31,0,0,0,57,LTC_DIVERTER_A,4,T3,7,2012-08-02,Abnormal or high gas levels (*). Severe contact heating. Investigate immediately.,2,,,,,,,,,,,,,,22.1563786,2.161622276,,INITIAL,25,0.0,ch4* c2h6* c2h4* c2h6/ch4** c2h4/c2h2***,3.354508173,884,3.17908975,color*,1.348314607,,,707,,,0.310,,,20120919T170845Z,,1,22578,21375,81.0608921,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120120726,7/26/2012,,,,,46,,UPSI,,,,,,,,2,2375,83306,29,29,1080,41.0,100.0,0.0,,,,,22,,36,23,0.026,33.4,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,68,44,0,0,0,112,TRN_IEEE_INC_69KV,2,T3,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,37.241,SCREENING,11,345.0,c2h6*,5.910660102,765,0.048635114,d1816_2*,0.778443114,,water*,8,,,0.029,,,20120919T170845Z,,1,201,170,87.23141003,7.3,1630
10049449,C-01590-5-1,SEL,MAIN,76-11SW20120726,7/26/2012,,,,,40,,UPSI,,,ROUTINE,,,,,3,7720,93115,52,27,1222,679.0,107.0,1167.0,,,,,30,,48,39,0.03,30.2,,,,Clear,,1.5,,0.884,,,,,REVIEWED,,,,,,57,0,0,0,0,57,LTC_SELECTOR_A,3,T2,30,2012-08-25,Abnormal or high gas levels (*). Possible contact heating.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,0.581833762,2.057692308,,SCREENING,17,176.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,2.913354145,787,0.210536124,,0.993377483,,,111,,,0.083,,,20120919T170845Z,,1,2035,838,103.0242631,7.3,1630
10049450,1922210,LTC,MAIN,076-4TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,101,19831,66580,32,137,1887,51.0,0.0,240.0,,,,,23,,61,,0.05,26.4,,,,M/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,60,0,0,0,0,60,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,0.2125,0,,SCREENING,22,176.0,,,780.5282142,,,1.893939394,,,146,,,0.298,,,20120919T170845Z,,1,561,83,,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420120726,7/26/2012,,,,,45,,UPSI,,,,,,,,29,19666,63321,5,94,1386,3.0,4.0,0.0,,,,,43.0,,34,23,0.044,28.2,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.745,SCREENING,9,345.0,,6.688514113,866.5367844,0.159444223,,1.560283688,,,46,,,0.311,,,20120919T170846Z,,1,135,12,77.3749566,7.3,1630
10049380,D-573964,LTC,MAIN,076-1TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,25,23559,65174,72,68,987,325.0,9.0,1433.0,,,,,24,,64,,0.086,23.3,,,,S/Pt,,1.5,,0.884,,,,,REVIEWED,,,,,,71,0,0,0,0,71,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.22679693,0.125,,SCREENING,24,176.0,,,759.6404718,,ift*,3.690987124,,,157,,,0.361,,,20120919T170846Z,,1,1932,406,,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120120726,7/26/2012,,,,,45,,UPSI,,,,,,,,29,12534,58361,3,165,1152,2.0,1.0,2.0,,,,,24,,33,22,0.028,27.6,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.982,SCREENING,9,195.0,,7.815705882,831,0.261264031,d1816_2*,1.014492754,,,59,,,0.215,,,20120919T170845Z,,1,202,6,68.02571091,7.3,1630
10049494,5069232,DIV,MAIN,077-3TC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,32,23794,62765,20,71,828,92.0,2.0,373.0,,,,,21,,71,85,0.06,23.4,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,39,0,0,0,0,39,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.246648794,0.1,,SCREENING,26,176.0,,4.432854358,834,0.195364323,ift* color*,2.564102564,,,76,,5.14,0.379,,,20120919T170845Z,,1,590,114,83.68583747,7.3,1630
10049494,5069232,XFMR,MAIN,00077-320120726,7/26/2012,,,,,52,,UPSI,,,,,,,,1,3632,81802,5,33,1203,4.0,12.0,0.0,,,,,23,,60,31,0.046,24.2,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,43,0,0,0,0,43,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits. Total furan has been increasing at a significant rate.,,,,,36.455,SCREENING,22,345.0,,9.599623587,822,0.034535517,d1816_2*,1.900826446,,water* relsaturation*,7,,,0.044,,,20120919T170845Z,,1,55,21,84.5793514,7.3,1630
10049493,4086482,DIV,MAIN,0088-1A20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,29,22775,65202,32,75,862,149.0,11.0,271.0,,,,,31,,42,50,0.044,30.1,,,,S/Pt,,2,,0.882,,,,,UNREVIEWED,,,,,,136,0,0,0,0,136,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.549815498,0.34375,,SCREENING,14,176.0,,4.668431626,679,0.185052189,color*,1.46179402,,,66,,4.22,0.349,,,20120919T170845Z,,1,567,192,85.74789626,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120120726,7/26/2012,,,,,41,,UPSI,,,,,,,,4,4342,73692,16,92,1349,11.0,14.0,0.0,,,,,29,,39,30,0.072,25.4,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,53,0,0,0,0,53,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits. Total furan has been increasing at a significant rate.,,,,,14.663,SCREENING,12,345.0,co!,9.577505073,796,0.105546709,d1816_2*,2.834645669,,water* relsaturation*,21,,,0.059,,,20120919T170845Z,,1,137,41,80.11056861,7.3,1630
10049454,D-575064,LTC,MAIN,080-2TC20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,827,14335,56213,925,153,1180,3257.0,639.0,8655.0,,,,,39,,43,,0.056,28.7,,,,Clear,,3,,0.882,,,,,REVIEWED,,,,,,100,0,0,0,0,100,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.376314269,0.690810811,,SCREENING,15,176.0,,,717,,color*,1.951219512,,,1596,,,0.255,,,20120919T170845Z,,1,14456,4821,,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220120726,7/26/2012,,,,,50,,UPSI,,,,,,,,58,8652,62028,43,390,2286,5.0,30.0,0.0,,,,,45.0,,35,19,0.036,28.5,,,,Clear,,1.5,,0.893,,,,,REVIEWED,,,,,,85,0,0,0,0,85,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) Thermal fault (below 300 C). Consider investigative sampling.",1,,365,41481,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.861538462,SCREENING,10,347.0,h2! co*!,8.061822185,737.3088784,0.592933273,,1.263157895,,water*,128,,,0.139,,,20120919T170845Z,,1,526,78,68.64413772,7.3,1630
10049455,D-574904,LTC,MAIN,080-1TC20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,643,13183,54877,436,168,1026,1295,89,6722,,,,,39,,47,,0.056,26.8,,,,Clear,,3,,0.882,,,,,REVIEWED,,,,,,55,0,0,0,0,55,LTC_NONDIVERTER_A,1,,365,41481,No anomalies.,2,,,,,,,,,,,,,,0.192650997,0.20412844,,SCREENING,16,176,,,791.3249459,,color*,2.1,,,1230.425,,,0.240228147,,,20120919T170845Z,,1,9353,1820,,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120120726,7/26/2012,,,,,55,,UPSI,,,,,,,,12,4042,53719,69,455,2106,14.0,27.0,0.0,,,,,38,,27,13,0.028,29.4,,,,S/Pt,,1.5,,0.887,,,,,REVIEWED,,,,,,76,0,0,0,0,76,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.629,SCREENING,5,347.0,co*,10.43615231,751,0.683309849,,0.952380952,,,94,,,0.075,,,20120919T170845Z,,1,577,110,56.48472821,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620120726,7/26/2012,,,,,46,,UPSI,,,,,,,,13,6565,100403,31,169,2165,16.0,102.0,2.0,,,,,21,,43,28,0.044,25,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,3,DT,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,12.811,SCREENING,15,335.0,c2h6*! co!,8.423623594,889,0.155995543,d1816_2*,1.76,,water*,44,,,0.065,,,20120919T170845Z,,1,333,149,107.5572931,7.3,1630
10049456,B-498681,DIV,MAIN,075-6TC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,5,25080,80789,5,54,448,18.0,0.0,98.0,,,,,49,,49,58,0.028,31,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,0,0,0,0,20,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,0.183673469,0,,SCREENING,17,176.0,,6.324060047,917,0.061879974,,0.903225806,,,23,,1.318558036,0.310,,,20120919T170845Z,,1,180,23,104.1530532,7.3,1630
10049457,5066507,DIV,MAIN,056-1TC20120726,7/26/2012,,,,,30,,UPSI,,,,,,,,82,16127,62233,48,141,985,241.0,13.0,811.0,,,,,24,,79,94,0.048,27.8,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,70,0,0,0,0,70,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.297163995,0.270833333,,SCREENING,29,176.0,,4.30351554,761,0.473158673,color*,1.726618705,,,176,,11.41671875,0.259,,,20120919T170845Z,,1,1336,302,78.68300562,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120120726,7/26/2012,,,,,40,,UPSI,,,,,,,,236,5991,82043,23,397,5067,9.0,54.0,1.0,,,,,24,,36,29,0.144,22.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,12.763,SCREENING,11,335.0,h2* co*,5.625395635,880,0.801887742,ift* d1816_2*,6.315789474,,water*,308,,,0.073,,,20120919T170845Z,,1,720,86,91.2561474,7.3,1630
106798,C-00697-5-2,XFMR,MAIN,57520120726,7/26/2012,,,,,42,,UPSI,,,,,,,,4,2575,79410,73,130,3522,20.0,125.0,0.0,,,,,44,,16,12,0.024,27.9,,,,S/Sd,,1.5,,0.885,,,,,REVIEWED,,,,,,56,0,0,0,0,56,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,41481,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.092,SCREENING,-6,342.0,c2h6*,8.344920181,789,0.159693284,,0.860215054,,,28,,,0.032,,,20120919T170845Z,,1,352,218,85.00061634,7.3,1630
106800,C-00697-5-3,XFMR,MAIN,57620120726,7/26/2012,,,,,0,,UPSI,,,,,,,,28,3620,78147,32,169,3464,10.0,40.0,0.0,,,,,57,,28,130,0.022,28.9,,,,Clear,,1.5,,0.884,,,,,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,41481,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,20.497,SCREENING,5,342.0,h2!,7.323661267,851,0.219029722,,0.761245675,,relsaturation*,59,,,0.046,,,20120919T170845Z,,1,279,82,104.405206,7.3,1630
106802,C-00697-5-1,XFMR,MAIN,57720120726,7/26/2012,,,,,41,,UPSI,,,,,,,,6,3317,75139,34,174,3404,8.0,54.0,0.0,,,,,24,,15,12,0.024,28.3,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.563,SCREENING,-7,342.0,,9.715375256,830.8400025,0.19516052,d1816_2*,0.848056537,,,37,,,0.044,,,20120919T170845Z,,1,276,96,81.31050889,7.3,1630
106804,E-694045A,XFMR,MAIN,16920120726,7/26/2012,,,,,58,,UPSI,,,,,,,,75,9462,73503,24,570,10273,40.0,26.0,1.0,,,,,25,,64,27,0.052,25.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,278,0,0,0,0,278,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,18.023,SCREENING,24,342.0,co*,8.369592824,590,0.699048513,d1816_2*,2.039215686,,water*,178,,,0.129,,,20120919T170845Z,,1,736,90,79.83385705,7.3,1630
106806,E-694045B,XFMR,MAIN,16620120726,7/26/2012,,,,,58,,UPSI,,,,,,,,23,2328,72603,108,214,6507,19.0,463.0,0.0,,,,,25,,65,27,0.082,26,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,84,0,0,0,0,84,TRN_IEEE_INC_69KV,3,T1,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,30.407,SCREENING,24,342.0,c2h6*^!,6.776081652,739,0.350780854,d1816_2*,3.153846154,,water*,62,,,0.032,,,20120919T170845Z,,1,827,590,73.94941327,7.3,1630
106808,E-694045C,XFMR,MAIN,16820120726,7/26/2012,,,,,58,,UPSI,,,,,,,,23,3627,74989,68,308,5482,20.0,185.0,0.0,,,,,26.0,,38,16,0.02,30.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,109,0,0,0,0,109,TRN_IEEE_INC_69KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,17.7987013,SCREENING,12,342.0,c2h6*!,8.40308431,706.449572,0.390844507,d1816_2*,0.649350649,,water*,79,,,0.048,,,20120919T170845Z,,1,604,273,76.98149502,7.3,1630
10049353,998416-2,XFMR,MAIN,70320120726,7/26/2012,,,,,40,,UPSI,,,,,,,,12,6404,96736,1,86,370,1.0,1.0,0.0,,,,,31,,26,21,0.018,36.5,,,,S/Pt,,1,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.302,SCREENING,4,345.0,,8.274632316,,0.083731528,d1816_2*,0.493150685,,,27,,,0.066,,,20120919T170845Z,,1,101,3,105.8286832,7.3,1630
10049353,998416-2,LTC,MAIN,00703TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,3,24753,68710,1,12,573,6.0,0.0,0.0,,,,,28.0,,15,,0.02,36,,,,Clear,,1,,0.888,,,,,UNREVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,176.0,,,970.3018993,,,0.555555556,,,5,,0.031352679,0.360,,,20120919T170845Z,,1,22,7,,7.3,1630
106809,998416-1,XFMR,MAIN,70520120726,7/26/2012,,,,,40,,UPSI,,,,,,,,6,5965,97261,2,96,419,1.0,0.0,0.0,,,,,29,,24,19,0.02,41.3,,,,Clear,,1,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.365,SCREENING,2,345.0,,9.847540353,,0.08121817,d1816_2*,0.484261501,,,23,,,0.061,,,20120919T170845Z,,1,105,3,106.1211837,7.3,1630
106809,998416-1,LTC,MAIN,00705TC20120726,7/26/2012,,,,,,,UPSI,,,,,,,,0,25582,70944,2,9,538,5.0,0.0,0.0,,,,,25,,16,,0.02,39.4,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,17,0,0,12,0,29,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,41481,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-6,176.0,,,937,,,0.507614213,,,2,,,0.361,,,20120919T170845Z,,1,16,7,,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720120726,7/26/2012,,,,,51,,UPSI,,,,,,,,9,4488,46946,54,265,1749,5.0,59.0,0.0,,,,,29,,38,20,0.024,30.5,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,70,0,0,0,0,70,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,6.600,SCREENING,12,176.0,,9.835364931,761.40056,0.467079562,d1816_2*,0.786885246,,water*,57,,0.46,0.096,,,20120919T170845Z,,1,392,118,50.48423145,7.3,1630
10049354,D-577891,LTC,MAIN,076-7TC20120726,7/26/2012,,,,,35,,UPSI,,,,,,,,811,11501,58467,465,175,944,1450.0,18.0,8664.0,,,,,24,,62,61,0.064,28.3,,,,M/Cb,,3,,0.88,,,,,UNREVIEWED,,,,,,108,17,0,0,0,125,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.167359187,0.038709677,,SCREENING,23,176.0,,3.437255799,708,3.697783399,color*,2.261484099,,,1557,,116.07,0.197,,,20120919T170845Z,,1,11583,1933,72.58984292,7.3,1630
10049497,51439-B,XFMR,MAIN,28920120717,7/17/2012,,,,,53,,,,,,,,,,0,844,71038,2,18,988,0.0,1.0,0.0,,,,,28,,10,5,0.032,40.6,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2013-07-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,54.889,SCREENING,-14,333.0,,11.7,,0.020,d1816_2*,0.8,,,3,,,0.012,,,20130402T165231Z,,,21,3,71.8,7.3,1630
10049364,C-06548-5-1,LTC,MAIN,080-3TC20120706,7/6/2012,,,,,30,,UPSI,,,,,,,,29,22307,58261,22,10,391,54.0,0.0,297.0,,,,,40.0,,35,,0.030,28.6,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,0.181818182,0,,SCREENING,10,156.0,,,953,,,1.0,,,55,,,0.383,,,20120920T131545Z,,1,412,76,,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320120706,7/6/2012,,,,,48,,UPSI,,,,,,,,2,3298,77275,5,4,643,6.0,144.0,0.0,,,,,22.0,,22,13,0.030,34.2,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,67,0,0,0,0,67,TRN_IEEE_INC_69KV,4,T3,7,2012-07-13,###############################################################################################################################################################################################################################################################,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits. f_totalfuran_rate_warning,,,,,160.75,SCREENING,0,327.0,c2h6*^^!,3.86657599,767,0.020403497,d1816_2*,0.9,,,3,,,0.043,,,20120920T131545Z,"The ethane is probably coming from a localized overheating in the transformer. Need to look at the operation and maintenance history, and see if there is something that happened or was done in the time period before the ethane started increasing for clues, and perform an intnal inspection. D.D. 4-9-2013 ",1,161,155,80.90263825,7.3,1630
10049365,01-8226-60990-1,LTC,MAIN,014-1TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,4,24403,68917,1,26,538,10.0,1.0,2.0,,,,,32.0,,55,,0.038,32.3,,,,S/Pt,,2,,0.881,,,,,UNREVIEWED,,,,,,53,0,0,0,0,53,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,20,156.0,,,796,,color*,1.2,,,9,,0.078964286,0.354,,,20120920T131545Z,,1,44,12,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120120706,7/6/2012,,,,,52,,UPSI,,,,,,,,16,8089,79313,13,175,3470,10.0,10.0,0.0,,,,,23,,34,18,0.026,35,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,65,0,0,0,0,65,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.82857143,SCREENING,9,327.0,,8.970714286,770.5961838,0.192863481,d1816_2*,0.742857143,,,48,,,0.102,,,20120920T131545Z,,1,224,33,85.13083513,7.3,1630
10049366,C-04371-5-4,LTC,MAIN,010-1TC20120706,7/6/2012,,,,,30,,UPSI,,,,,,,,3,18655,57846,6,57,992,24.0,1.0,18.0,,,,,24,,44,53,0.046,31.2,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,12,0,0,0,0,12,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,1.3,0.2,,SCREENING,15,156.0,,8.474911117,980.2339297,0.07493848,color*,1.474358974,,,15,,0.36015625,0.322,,,20120920T131545Z,,1,109,31,75.07286545,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120120706,7/6/2012,,,,,34,,UPSI,,,,,,,,3,2161,76031,3,12,630,3.0,25.0,0.0,,,,,33,,38,39,0.038,29.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,52.5,SCREENING,12,325.0,,6.245705789,870.7434292,0.020561905,d1816_2*,1.301369863,,water* relsaturation*,5,,,0.028,,,20120920T131545Z,,1,46,31,83.51646845,7.3,1630
10049367,C-04969-5-3,LTC,MAIN,009-1TC20120706,7/6/2012,,,,,30,,UPSI,,,,,,,,158,19561,64092,216,46,957,844.0,11.0,2463.0,,,,,23,,48,57,0.024,33.2,,,,H/Cb,,2,,0.88,,,,,UNREVIEWED,,,,,,23,0,0,0,0,23,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,0.342671539,0.050925926,,SCREENING,17,156.0,,3.364921709,899.5063326,0.814385493,color*,0.722891566,,,376,,35.31808036,0.305,,,20120920T131545Z,,1,3738,1071,83.10857414,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120120706,7/6/2012,,,,,37,,UPSI,,,,,,,,0,1737,74299,2,11,249,1.0,3.0,0.0,,,,,18,,26,23,0.104,26.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.636,SCREENING,4,325.0,,10.83926715,879.6103531,0.011724578,d1816_2*,3.895131086,,,2,,,0.023,,,20120920T131545Z,,1,17,6,80.30449502,7.3,1630
10049512,A6981T,LTC,MAIN,79-12TC20120706,7/6/2012,,,,,30,,UPSI,,,,,,,,113,22579,60115,85,72,1003,437.0,6.0,1424.0,,,,,37,,45,,0.032,33.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,69,0,0,0,0,69,LTC_RESISTIVE_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,0.3,0.1,,SCREENING,16,156.0,,,763.1859741,,color*,0.943952802,,,246,,,0.376,,,20120920T131545Z,,1,2137,528,,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220120706,7/6/2012,,,,,8,,UPSI,,,,,,,,2,5989,85802,12,35,662,4.0,16.0,0.0,,,,,31,,24,75,0.024,35.8,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,18.91428571,SCREENING,2,327.0,,8.8,,0.035,d1816_2*,0.670391061,,relsaturation*,8,,,0.070,,,20120920T131545Z,,1,69,32,109.7,7.3,1630
10049550,19790-10101,LTC,MAIN,0252-TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,3,25072,66889,1,17,492,3.0,0.0,1.0,,,,,37,,33,,0.04,31.4,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156.0,,,843.9135712,,,1.27388535,,,6,,,0.375,,,20120920T131545Z,,1,25,4,,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220120706,7/6/2012,,,,,50,,UPSI,,,,,,,,0,10626,75736,1,47,1251,1.0,1.0,0.0,,,,,27,,19,11,0.02,38.4,,,,Clear,,1.5,,0.887,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.61702128,SCREENING,-2,327.0,,12.2,1030.545718,0.044,d1816_2*,0.520833333,,,8,,,0.140,,,20120920T131545Z,,1,50,3,83.2,7.3,1630
10049339,70370-1,LTC,MAIN,078-7TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,4,22730,68336,1,30,651,8.0,0.0,3.0,,,,,37.0,,30,,0.038,30.0,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,31,0,0,0,0,31,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,7,156.0,,,862,,color*,1.3,,,10,,0.077919643,0.333,,,20120920T131545Z,,1,46,9,,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720120706,7/6/2012,,,,,59,,UPSI,,,,,,,,0,4014,63356,81,229,1288,7.0,93.0,0.0,,,,,41.0,,23,9,0.024,33.2,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-04,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.624454148,SCREENING,1,327.0,c2h6*,9.901863581,1016,0.311197595,d1816_2*,0.7,,,41,,,0.063,,,20120920T131545Z,,1,410,181,64.92299466,7.3,1630
10049340,70153-1,LTC,MAIN,078-6TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,4,22554,66794,1,47,637,7.0,0.0,1.0,,,,,42.0,,39,,0.042,33.8,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,156.0,,,970,,,1.2,,,13,,,0.338,,,20120920T131545Z,,1,60,8,,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620120706,7/6/2012,,,,,66,,UPSI,,,,,,,,3,6776,83064,4,11,1945,8.0,7.0,0.0,,,,,28.0,,20,6,0.034,33.7,,,,Clear,,1.5,,0.870,,,,,REVIEWED,,,,,,23,0,0,10,0,33,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,176.818,SCREENING,-1,327.0,,6.2,899.5063326,0.018,d1816_2*,1.0,,,5,,,0.082,,,20120920T131545Z,,1,33,19,84.0,7.3,1630
105871,TP-839,LTC,MAIN,00681TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,3,23287,67253,1,8,463,2.0,0.0,0.0,,,,,57.0,,21,,0.016,42.3,,,,S/Pt,,0.5,,0.884,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,156.0,,,,,,0.4,,,4,,,0.346,,,20120920T131545Z,,1,14,3,,7.3,1630
