equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
105871,TP-839,XFMR,MAIN,68120120706,7/6/2012,,,,,46,,UPSI,,,,,,,,8,5015,17289,4,175,624,1.0,0.0,0.0,,,,,44.0,,15,10,0.016,42.9,,,,Clear,,0.5,,0.884,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.566,SCREENING,-7,327.0,,10.4,,0.713,d1816_2*,0.4,,,40,,,0.290,,,20120920T131545Z,,1,188,5,21.0,7.3,1630
103022,G1686-04,LTC,MAIN,000583A20120706,7/6/2012,,,,,,,UPSI,,,,,,,,2,19845,57205,1,49,467,4.0,0.0,0.0,,,,,52.0,,33,,0.016,43.0,,,,S/Pt,,0.5,,0.882,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156.0,,,953,,,0.4,,,11,,,0.347,,,20120920T131545Z,,1,56,5,,7.3,1630
103022,G1686-04,XFMR,MAIN,58320120706,7/6/2012,,,,,30,,UPSI,,,,,,,,57,7916,57287,14,550,1246,2.0,4.0,0.0,,,,,36.0,,21,25,0.016,42.1,,,,S/Pt,,0.5,,0.882,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.265,SCREENING,0,327.0,co*,8.8,1030.545718,0.807,d1816_2*,0.4,,,156,,,0.138,,,20120920T131545Z,,1,627,20,68.5,7.3,1630
10049405,RFR-2366-2,LTC,MAIN,076-3TC20120706,7/6/2012,,,,,50,,UPSI,,,,,,,,5058,11127,56998,2263,721,5287,6453.0,253.0,2316.0,,,,,52.0,,51,28,0.030,33.7,,,,Clear,,2,,0.885,,,,,UNREVIEWED,,,,,,117,75,0,0,6,198,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,2.78626943,0.111798498,,SCREENING,18,156.0,,4.0,698,13.604,color*,0.9,,,5470,,67.66922768,0.195,,,20120920T131545Z,,0,17064,8969,75.2,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320120706,7/6/2012,,,,,50,,UPSI,,,,,,,,3,1815,76022,32,15,1341,96.0,184.0,0.0,,,,,23.0,,44,24,0.020,36.9,,,,S/Pt,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,2,T3,90,2012-10-04,High level (*). No recent significant increases. Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,89.4,SCREENING,15,327.0,c2h6* c2h4*,4.2,,0.056,d1816_2*,0.5,,water*,7,,,0.024,,,20120920T131545Z,,1,330,312,78.3,7.3,1630
10049406,RFR-2366-1,LTC,MAIN,076-9TC20120706,7/6/2012,,,,,50,,UPSI,,,,,,,,6317,2943,56660,1534,480,3478,3633.0,0.0,14813.0,,,,,58.0,,63,35,0.068,25.5,,,,S/Pt,,2.5,,0.886,,,,,UNREVIEWED,,,,,,54,0,0,0,0,54,LTC_NONDIVERTER_A,2,,90,2012-10-04,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.245257544,0,,SCREENING,23,156.0,c2h2*,3.8,794,17.998,color*,2.7,,,7643,,206.2430804,0.052,,,20120920T131545Z,,1,26777,5167,72.6,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920120706,7/6/2012,,,,,57,,UPSI,,,,,,,,9,3119,71704,8,48,478,2.0,14.0,1.0,,,,,30.0,,23,10,0.030,30.5,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.958333333,SCREENING,1,327.0,,7.411202411,1047,0.073808254,d1816_2*,1.0,,,18,,,0.043,,,20120920T131545Z,,1,82,24,72.80952226,7.3,1630
10049513,50003-101-01,LTC,MAIN,177-4TC20120706,7/6/2012,,,,,35,,UPSI,,,,,,,,2,22533,57294,2,6,481,38.0,4.0,18.0,,,,,33.0,,34,33,0.038,28.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,56,0,0,0,0,56,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156.0,c2h2*,4.3,789,0.018,,1.3,,,5,,0.423866071,0.393,,,20120920T131545Z,,1,70,44,75.3,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420120706,7/6/2012,,,,,40,,UPSI,,,,,,,,0,10228,82669,2,48,1079,1.0,1.0,0.0,,,,,41.0,,17,14,0.024,34.1,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.47916667,SCREENING,-5,327.0,,12.13453949,937,0.040947269,,0.7,,,9,,,0.124,,,20120920T131545Z,,1,52,4,93.33410625,7.3,1630
10049407,RBP-1049-1,LTC,MAIN,077-4TC20120706,7/6/2012,,,,,50,,UPSI,,,,,,,,976,4369,62773,240,466,3096,527.0,2.0,3475.0,,,,,42.0,,65,36,0.548,16.2,,,,M/Cb,,2.5,,0.886,,,,,UNREVIEWED,,,,,,43,0,0,0,0,43,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.151654676,0.008333333,,SCREENING,24,156.0,,4.0,822,3.554,ift* color*,33.8,,,1346,,46.46375893,0.070,,,20120920T131545Z,,1,5686,769,69.0,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420120706,7/6/2012,,,,,40,,UPSI,,,,,,,,0,6847,84488,10,13,356,2.0,101.0,0.0,,,,,30.0,,31,25,0.086,27.5,,,,S/Pt,,2,,0.890,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,2,T1,90,2012-10-04,"Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.385,SCREENING,7,327.0,c2h6*,5.8,867,0.020,d1816_2*,3.1,,,2,,,0.081,,,20120920T131545Z,,1,126,113,93.1,7.3,1630
10049378,C-04371-5-1,LTC,MAIN,001-6TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,95,25026,75052,41,68,484,96.0,0.0,458.0,,,,,25,,54,,0.040,28.4,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,0.209606987,0,,SCREENING,20,156.0,,,798.284759,,color*,1.4,,,145,,6.278602679,0.333,,,20120920T131545Z,,1,758,137,,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620120706,7/6/2012,,,,,49,,UPSI,,,,,,,,6,19407,66836,2,61,1129,2.0,6.0,0.0,,,,,22,,34,20,0.040,30.9,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,18.508,SCREENING,9,327.0,,8.9,,0.072,d1816_2*,1.3,,,17,,,0.290,,,20120920T131545Z,,1,77,10,79.7,7.3,1630
10049498,51439-A,LTC,MAIN,00267TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,2,25219,73039,3,12,572,16.0,3.0,5.0,,,,,54.0,,34,,0.020,32.8,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156.0,,,937,,,0.6,,,5,,,0.345,,,20120920T131545Z,,1,41,22,,7.3,1630
10049498,51439-A,XFMR,MAIN,26720120706,7/6/2012,,,,,54,,UPSI,,,,,,,,2,3189,71370,1,11,1180,0.0,1.0,0.0,,,,,31,,37,18,0.026,37.1,,,,S/Pt,,1,,0.888,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,107.273,SCREENING,11,327.0,,7.7,1047,0.016,d1816_2*,0.7,,water*,4,,,0.045,,,20120920T131545Z,,1,15,2,73.3,7.3,1630
10049341,70370-B,LTC,MAIN,014-ATC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,2,25614,68485,1,10,692,17.0,1.0,16.0,,,,,30.0,,39,,0.042,29.5,,,,S/Pt,,1,,0.886,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,156.0,c2h2*,,,,,1.4,,,5,,0.285433036,0.374,,,20120920T131545Z,,1,47,19,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20120706,7/6/2012,,,,,16,,UPSI,,,,,,,,6,5430,74144,36,453,2021,12.0,12.0,0.0,,,,,27.0,,45,98,0.048,31.0,,,,Clear,,2,,0.881,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,4.461368653,SCREENING,16,327.0,co*,11.30660102,1002.857143,0.440146271,d1816_2*,1.5,,water* relsaturation*,88,,,0.073,,,20120920T131545Z,,1,519,60,91.38589765,7.3,1630
10049511,MLL-5343-2,LTC,MAIN,00116TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,6,19920,60511,10,67,1653,72.0,6.0,63.0,,,,,42,,58,,0.076,26.3,,,,Clear,,2,,0.888,,,,,UNREVIEWED,,,,,,45,0,0,0,0,45,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,21,156.0,c2h2*,,816.2249961,,color*,2.88973384,,,24,,1.18,0.329,,,20120920T131545Z,,1,224,88,,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620120706,7/6/2012,,,,,41,,UPSI,,,,,,,,2,4738,81761,13,7,925,62.0,73.0,0.0,,,,,29,,19,15,0.022,34.0,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,3,T3,30,2012-08-05,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). High level (*). Thermal fault (above 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,132.143,SCREENING,-2,327.0,c2h6*! c2h4*,4.2,1016,0.024,d1816_2*,0.6,,,4,,,0.058,,,20120920T131545Z,,1,157,148,88.7,7.3,1630
10049520,A6980,LTC,MAIN,017-2TC20120706,7/6/2012,,,,,30,,UPSI,,,,,,,,115,21359,63052,83,50,972,437.0,8.0,1232.0,,,,,32,,60,,0.030,31.4,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_RESISTIVE_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,0.354707792,0.096385542,,SCREENING,22,156.0,,,961,,,1.0,,,229,,,0.339,,,20120920T131545Z,,1,1925,528,,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220120706,7/6/2012,,,,,57,,UPSI,,,,,,,,3,5555,82510,21,47,1488,13.0,24.0,0.0,,,,,30,,24,10,0.022,36.9,,,,Clear,,1,,0.874,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,31.660,SCREENING,2,327.0,,8.0,889.1599975,0.057,d1816_2*,0.596205962,,,12,,,0.067,,,20120920T131545Z,,1,108,58,85.1,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,017-1TC20120706,7/6/2012,,,,,30,,UPSI,,,,,,,,74,12879,61381,48,81,594,146.0,3.0,433.0,,,,,25,,45,,0.028,33.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,6,0,0,0,0,6,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,0.337182448,0.0625,,SCREENING,16,156.0,,,1066,,,0.8,,,125,,,0.210,,,20120920T131545Z,,1,785,197,,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120120706,7/6/2012,,,,,78,,UPSI,,,,,,,,2,4445,83826,5,7,1138,1.0,21.0,0.0,,,,,32,,23,5,0.044,31.1,,,,Clear,,1,,0.887,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,162.571,SCREENING,1,327.0,,5.6,894,0.014,d1816_2*,1.4,,,3,,,0.053,,,20120920T131545Z,,1,36,27,80.5,7.3,1630
10068201,G1686-02,LTC,MAIN,00533TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,4,20573,63580,1,54,586,6.0,0.0,0.0,,,,,45,,37,,0.026,40.3,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,156.0,,,953,,,0.6,,,14,,,0.324,,,20120920T131545Z,,1,65,7,,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320120706,7/6/2012,,,,,40,,UPSI,,,,,,,,19,8675,50495,13,665,2464,3,4,0,,,,,43,,27,22,0.016,40.6,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,41461,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,3.705263158,SCREENING,5,327,co*!,10.99111691,,0.941677654,d1816_2*,0.39408867,,water*,138.745,,,0.171799188,,,20120920T131545Z,,1,704,20,59.19202829,7.3,1630
10068206,G1686-01,LTC,MAIN,00532TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,4,20200,63501,1,27,511,3.0,0.0,0.0,,,,,41,,28,,0.016,38.7,,,,S/Pt,,0.5,,0.886,,,,,REVIEWED,,,,,,20,0,0,0,0,20,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,156.0,,,917,,,0.4,,,9,,,0.318,,,20120920T131545Z,,1,35,4,,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220120706,7/6/2012,,,,,40,,UPSI,,,,,,,,39,6213,30182,11,462,1293,2,3,0,,,,,44.0,,29,23,0.018,41.2,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,41461,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,2.798701299,SCREENING,6,327,co*!,9.291034353,991.0306614,1.199526205,d1816_2*,0.436893204,,water*,122.19,,,0.20585117,,,20120920T131545Z,,0,517,16,36.07678328,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320120706,7/6/2012,,,,,25,,UPSI,,,,,,,,21,24214,76339,2,53,1297,2.0,2.0,0.0,,,,,43,,34,50,0.036,31.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,24.472,SCREENING,9,327.0,,6.119081744,1002.857143,0.08410217,d1816_2*,1.153846154,,water* relsaturation*,31,,,0.317,,,20120920T131545Z,,1,80,6,100.9363122,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420120706,7/6/2012,,,,,56,,UPSI,,,,,,,,63,19534,66353,3,113,2460,3.0,3.0,0.0,,,,,42,,53,24,0.114,23.8,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,116,0,0,0,0,116,TRN_IEEE_INC_69_288KV,2,T2,90,2012-10-04,Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,21.770,SCREENING,19,327.0,h2!,5.822882289,698.7262888,0.238495879,ift* d1816_2*,4.8,,water*,83,,,0.294,,,20120920T131545Z,,1,185,9,77.85838246,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620120706,7/6/2012,,,,,50,,UPSI,,,,,,,,196,4716,80828,163,332,2286,291.0,334.0,1.0,,,,,41,,21,12,0.036,29.8,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,4,T3,7,2012-07-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.886,SCREENING,0,156.0,h2* ch4*! c2h6*^^! c2h4*^! co!,5.3,980.2339297,0.774,d1816_2*,1.2,,,260,,,0.058,,,20120920T131545Z,I think a lead or connection is getting hot inside the transformer.  Need to try and analyze where to look at and perform an internal inspection.  D.D. 4-9-2013,1,1317,788,85.6,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520120706,7/6/2012,,,,,54,,UPSI,,,,,,,,63,17269,63010,3,125,1674,3.0,12.0,0.0,,,,,30,,57,27,0.100,26.9,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69_288KV,2,T2,90,2012-10-04,Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,13.392,SCREENING,21,327.0,h2!,5.9,867,0.268,d1816_2*,3.7,,water*,86,,,0.274,,,20120920T131545Z,,1,206,18,73.6,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820120706,7/6/2012,,,,,20,,UPSI,,1,INVESTIGATION,,,,,0,24579,58361,1,3,522,0.0,0.0,0.0,,,,,27,,21,38,0.022,38.4,,,,Clear,,1,,0.893,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Furan levels are within acceptable limits.,,,,,174.000,INITIAL,0,0.0,,11.1,1003,0.003,d1816_2*,0.6,,relsaturation*,1,,,0.421,,,20120920T131545Z,,1,4,1,82.5,7.3,1630
10049554,19791-10101,LTC,MAIN,0T-12TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,4,25081,69879,1,6,498,2.0,1.0,2.0,,,,,20,,26,,0.024,36.2,,,,Clear,,1,,0.894,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,156.0,,,,,,0.7,,,5,,,0.359,,,20120920T131545Z,,1,16,4,,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720120706,7/6/2012,,,,,35,,UPSI,,,,,,,,4,16946,65976,5,468,1905,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,,,,,,,,,,,,,,,,,4.071,SCREENING,,327.0,co*,,,,,,,,88,,,0.257,,,20120920T131545Z,,,479,7,,,
10049433,158150,XFMR,MAIN,00077-620120706,7/6/2012,,,,,59,,UPSI,,,,,,,,19,21266,62873,2,98,1722,1.0,1.0,0.0,,,,,37,,45,18,0.126,23.9,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,434,0,16,0,0,450,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,,,,17.571,SCREENING,16,327.0,o2*,7.8,535,0.139,d1816_2* ift*,5.3,,water*,37,,0.015758929,0.338,,,20120920T131545Z,,1,121,4,74.6,7.3,1630
10049434,158149,XFMR,MAIN,00077-820120706,7/6/2012,,,,,40,,UPSI,,,,,,,,22,20576,63003,2,110,1761,1.0,1.0,0.0,,,,,31,,36,29,0.056,23.3,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,456,0,15,0,7,478,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,,,,16.009,SCREENING,11,315.0,o2*,7.5,529,0.158,d1816_2* ift*,2.4,,water*,42,,0.015758929,0.327,,,20120920T131545Z,,1,136,4,79.0,7.3,1630
10049435,158148,XFMR,MAIN,00077-920120706,7/6/2012,,,,,61,,UPSI,,,,,,,,31,21888,71473,2,144,1844,2.0,1.0,0.0,,,,,31,,37,14,0.080,22.8,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,593,0,21,0,0,614,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,,,,12.806,SCREENING,11,327.0,o2*,7.55588827,496,0.187886906,d1816_2* ift*,3.5,,water*,57,,0.02040625,0.306,,,20120920T131545Z,,1,180,5,83.03484706,7.3,1630
10049549,E30120702,LTC,MAIN,00340TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,4,25142,64624,2,8,473,18.0,0.0,27.0,,,,,33,,31,,0.030,34.7,,,,S/Pt,,1,,0.888,,,,,UNREVIEWED,,,,,,24,0,0,27,0,51,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,156.0,c2h2*,,894,,,0.9,,,8,,0.426040179,0.389,,,20120920T131545Z,,1,59,20,,7.3,1630
10049549,E30120702,XFMR,MAIN,34020120706,7/6/2012,,,,,50,,UPSI,,,,,,,,5,12148,82536,6,216,1363,6,4,0,,,,,28,,27,15,0.026,39.7,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,41461,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,6.310185185,SCREENING,5,327,co!,11.10398437,,0.192898454,d1816_2*,0.7,,water*,43.97,,,0.147184259,,,20120920T131545Z,,1,237,16,91.15526931,7.3,1630
10049528,19319-10101,LTC,MAIN,00198TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,0,22261,57670,1,3,379,0.0,0.0,0.0,,,,,32,,21,,0.020,39.7,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,156.0,,,929.9221414,,,0.5,,,1,,,0.386,,,20120920T131545Z,,1,4,1,,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820120706,7/6/2012,,,,,50,,UPSI,,,,,,,,2,12896,69958,2,29,945,1,1,0,,,,,28.0,,16,9,0.014,43,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,41461,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,32.5862069,SCREENING,-6,327,,9.526326826,,0.033237099,d1816_2*,0.325581395,,,7.235,,,0.184339175,,,20120920T131545Z,,1,35,4,78.66283432,7.3,1630
10049507,C-501975,XFMR,MAIN,16320120706,7/6/2012,,,,,42,,UPSI,,,,,,,,7,22364,64393,1,21,775,1.0,0.0,0.0,,,,,69,,28,21,0.044,27.5,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,36.9047619,SCREENING,5,327.0,,6.536912228,875,0.035582525,,1.6,,,11,,,0.347,,,20120920T131545Z,,1,30,2,80.75151373,7.3,1630
10049508,C-861979,XFMR,MAIN,16220120706,7/6/2012,,,,,43,,UPSI,,,,,,,,11,22456,67004,17,54,1562,57.0,1.0,236.0,,,,,36,,30,22,0.042,27.9,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,4,D1,7,2012-07-13,One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,1,,365,2013-07-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,28.926,SCREENING,7,156.0,c2h4! c2h2*^^^!,4.603736059,870.7434292,0.113743332,,1.5,,,40,,,0.335,,,20120920T131545Z,,1,376,75,83.39691117,7.3,1630
10049467,RBP-1049-2,LTC,MAIN,079-8TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,12,2275,50710,230,232,1730,21.0,567.0,0.0,,,,,36,,23,,0.02,33.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,92,0,0,0,0,92,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,,2.465217391,,INITIAL,1,0.0,,,727,,,0.600600601,,,54,,,0.045,,,20120920T131545Z,,1,1062,818,,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020120706,7/6/2012,,,,,37,,UPSI,,,,,,,,39,3434,78677,98,52,1940,198.0,152.0,16.0,,,,,40,,39,35,0.02,30.6,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69KV,3,T3,30,2012-08-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,41461,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,37.308,SCREENING,12,327.0,ch4! c2h6*! c2h4*! c2h2*,4.703427336,1003,0.184680555,,0.653594771,,water* relsaturation*,53,,,0.044,,,20120920T131545Z,,1,555,448,86.31906355,7.3,1630
104742,ZKS-7938-1,LTC,MAIN,078-10A20120706,7/6/2012,,,,,30,,UPSI,,,,,,,,1973,13301,62682,1005,459,2865,3258.0,0.0,15824.0,,,,,27,,53,63,0.108,22.5,,,,Clear,,2.5,,0.884,,,,,UNREVIEWED,,,,,,1310,0,0,0,20,1330,LTC_NONDIVERTER_A,2,,90,2012-10-04,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.205889788,0,,SCREENING,19,156.0,c2h2*,3.591976939,397.922487,7.242708863,ift* color*,4.8,,,3370,,215.23,0.212,,,20120920T131545Z,,1,22519,4263,83.31125531,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120120706,7/6/2012,,,,,38,,UPSI,,,,,,,,285,2972,69261,12,159,3412,11.0,63.0,0.0,,,,,45,,42,36,0.074,23.3,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69KV,2,T2,90,2012-10-04,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,21.459,SCREENING,14,327.0,h2*,4.611504073,952.5453546,0.833500151,ift*,3.175965665,,water* relsaturation*,314,,,0.043,,,20120920T131545Z,,1,530,86,76.32075118,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,078-11A20120706,7/6/2012,,,,,,,UPSI,,,,,,,,2407,23239,70231,776,304,1915,1560.0,0.0,8590.0,,,,,37,,43,,0.048,34.2,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,33,0,0,0,0,33,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,0.181606519,0,,SCREENING,15,156.0,,,854.7103029,,,1.403508772,,,3172,,,0.331,,,20120920T131545Z,,1,13637,2336,,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220120706,7/6/2012,,,,,54,,UPSI,,,,,,,,3,2667,73611,5,11,755,18.0,18.0,0.0,,,,,43,,22,11,0.032,31.1,,,,S/Pt,,2,,0.89,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,68.636,SCREENING,0,327.0,,5.6,1066.2425,0.023,d1816_2*,1.028938907,,,5,,,0.036,,,20120920T131545Z,,1,55,41,75.2,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820120706,7/6/2012,,,,,53,,UPSI,,,,,,,,3,4538,84268,13,44,1963,21.0,13.0,0.0,,,,,28,,29,14,0.054,32.5,,,,S/Pt,,2,,0.887,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,44.614,SCREENING,6,327.0,,8.10307678,866.5367844,0.05087932,d1816_2*,1.661538462,,water*,11,,,0.054,,,20120920T131545Z,,1,94,47,87.40152999,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920120706,7/6/2012,,,,,56,,UPSI,,,,,,,,2,2879,73624,11,35,1323,10.0,11.0,0.0,,,,,33,,27,12,0.032,28.8,,,,M/Pt,,2,,0.886,,,,,REVIEWED,,,,,,38,0,0,0,0,38,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits. Total furan has been increasing at an unacceptably high rate.,,,,,37.800,SCREENING,5,156.0,,8.474509677,837.2046867,0.045772763,d1816_2*,1.111111111,,water*,8,,,0.039,,,20120920T131545Z,,1,69,32,74.89804926,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120120706,7/6/2012,,,,,56,,UPSI,,,,,,,,2,2579,73643,15,49,1898,9.0,22.0,0.0,,,,,38,,24,11,0.036,33,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,38.735,SCREENING,2,327.0,,8.785248772,929.9221414,0.062289992,d1816_2*,1.090909091,,,11,,,0.035,,,20120920T131545Z,,1,97,46,74.82223221,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320120706,7/6/2012,,,,,35,,UPSI,,,,,,,,2,3298,77274,5,4,643,6.0,144.0,0.0,,,,,27,,16,16,0.026,31.4,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69_288KV,3,T3,30,2012-08-05,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). High level (*). Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,160.750,SCREENING,-6,327.0,c2h6*!,3.985971305,879.6103531,0.018169908,d1816_2*,0.828025478,,,3,,,0.043,,,20120920T131545Z,"The ethane is probably coming from a localized overheating in the transformer. Need to look at the operation and maintenance history, and see if there is something that happened or was done in the time period before the ethane started increasing for clues, and perform an intnal inspection. D.D. 4-9-2013 ",1,161,155,85.177836,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420120706,7/6/2012,,,,,80,,UPSI,,,,,,,,4,3296,77265,13,16,2326,11.0,15.0,0.0,,,,,24,,19,4,0.032,32,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,43,0,0,0,0,43,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,145.375,SCREENING,-2,327.0,,6.0,821.8661555,0.032,d1816_2*,1,,,7,,,0.043,,,20120920T131545Z,,1,59,39,73.6,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520120706,7/6/2012,,,,,54,,UPSI,,,,,,,,10,2838,77079,9,9,3633,13.0,40.0,0.0,,,,,26,,21,10,0.026,31,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,403.6666667,SCREENING,0,327.0,,4.62455356,894.2253595,0.036459982,d1816_2*,0.838709677,,,12,,,0.037,,,20120920T131545Z,,1,81,62,79.1051556,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820120706,7/6/2012,,,,,50,,UPSI,,,,,,,,13,2510,49677,235,234,1757,22.0,571.0,0.0,,,,,33,,35,19,0.022,33.4,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69KV,4,T1,7,2012-07-13,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,7.509,SCREENING,10,327.0,ch4* c2h6*^^^!,6.871562159,854.7103029,0.574109265,d1816_2*,0.658682635,,water*,55,,,0.051,,,20120920T131545Z,,1,1075,828,52.31192964,7.3,1630
10049464,D-577699,OLTC REACTOR,MAIN,079-8TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,12,2275,50710,230,232,1730,21.0,567.0,0.0,,,,,36,,23,,0.02,33.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,92,0,0,0,0,92,TRN_IEEE_INC_69KV,2,T1,90,2012-10-04,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,41461,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.457,INITIAL,1,0.0,ch4* c2h6*,,727.4891922,,,0.600600601,,,54,,,0.045,,,20120920T131545Z,,1,1062,818,,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920120706,7/6/2012,,,,,50,,UPSI,,,,,,,,12,5370,52579,106,276,1946,10.0,238.0,0.0,,,,,35,,31,17,0.022,31,,,,S/Pt,,1,,0.882,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,3,T1,30,2012-08-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,41461,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.051,SCREENING,7,327.0,c2h6*^!,8.515130201,813.4977624,0.482480917,,0.709677419,,,62,,,0.102,,,20120920T131545Z,,1,642,354,56.94937741,7.3,1630
10049465,D-577698,OLTC REACTOR,MAIN,079-9TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,13,4373,52723,114,294,2070,10.0,248.0,0.0,,,,,40,,29,,0.022,33.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,43,0,0,0,0,43,TRN_IEEE_INC_69KV,2,T1,90,2012-10-04,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,41461,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.041,INITIAL,6,0.0,c2h6*,,821.8661555,,,0.652818991,,,66,,,0.083,,,20120920T131545Z,,1,679,372,,7.3,1630
10049466,XC57075-1,LTC,MAIN,059-1TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,64,8680,64103,101,572,3239,245.0,23.0,23.0,,,,,24,,83,,0.05,26,,,,S/Pt,,2,,0.885,,,,,UNREVIEWED,,,,,,172,0,0,0,0,172,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,30,156.0,ch4* c2h4* c2h2*,,649.8490152,,color*,1.923076923,,,172,,1.870696429,0.135,,,20120920T131545Z,,1,1028,369,,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120120706,7/6/2012,,,,,40,,UPSI,,,,,,,,0,1593,69510,9,9,253,4.0,95.0,0.0,,,,,20,,35,28,0.028,27.6,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,2,T2,90,2012-10-04,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,28.111,SCREENING,10,325.0,c2h6*,5.299078291,1002.857143,0.019734377,d1816_2*,1.014492754,,water*,2,,,0.023,,,20120920T131545Z,,1,117,108,74.1897357,7.3,1630
10049569,G1686-03,LTC,MAIN,00531TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,3,19116,58745,1,29,539,11.0,2.0,1.0,,,,,40,,32,,0.068,28.4,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,161,0,0,0,0,161,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,156.0,,,658.0497497,,,2.394366197,,,8,,,0.325,,,20120920T131545Z,,1,47,14,,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120120706,7/6/2012,,,,,40,,UPSI,,,,,,,,23,3633,35317,8,439,1280,2.0,2.0,0.0,,,,,44,,28,23,0.018,34.4,,,,S/Pt,,0.5,,0.882,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,2.916,SCREENING,5,325.0,co*!,10.15907822,1088.865713,0.967710147,d1816_2*,0.523255814,,water*,102,,,0.103,,,20120920T131545Z,,1,474,12,39.88922675,7.3,1630
10049562,97053693,LTC,MAIN,00555TC20120706,7/6/2012,,,,,,,UPSI,,,,,,,,2,22414,64603,1,23,438,3.0,0.0,0.0,,,,,44,,33,,0.016,41.8,,,,Clear,,0.5,,0.878,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,41461,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156.0,,,1047.114846,,,0.38277512,,,6,,,0.347,,,20120920T131545Z,,1,29,4,,7.3,1630
10049562,97053693,XFMR,MAIN,55520120706,7/6/2012,,,,,40,,UPSI,,,,,,,,5,8674,29468,3,234,617,1,0,0,,,,,21,,21,17,0.008,40.3,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,41461,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.636752137,SCREENING,0,325,,11.33160372,,0.528137798,d1816_2*,0.198511166,,,47.135,,,0.294353197,,,20120920T131545Z,,1,243,4,36.48763525,7.3,1630
10049553,19791-10102,LTC,MAIN,,5/23/2012,41052,41052,,,22,,UPSI,,1,INVESTIGATION,,,,,1,19489,49409,2,5,3599,9.0,2.0,6.0,,,7.3,,10,34.0,62,104,0.026,33.2,,,,CLEAR,,1,,0.894,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-08-21,Abnormal or high gas levels (*).,1,,365,2013-05-23,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,23,112.0,c2h2*,5.7,,0.011,,0.8,,,3,,,0.394,,,20120523T181834Z,,,25,13,68.7,7.3,1630
10049553,19791-10102,XFMR,MAIN,,5/23/2012,41052,41052,,,20,,UPSI,,1,INVESTIGATION,,,,,150,7899,41792,53,512,1899,43.0,3.0,80.0,,,5.2,,39,58.0,11,20,0.030,37.1,,,,CLEAR,,1,,0.896,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2012-05-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,3.709,SCREENING,-13,283.0,h2*^! ch4! c2h4! c2h2*^^^! co*!,6.5,,1.391,d1816_2*,0.8,,,249,,,0.189,,,20120523T181649Z,,,841,99,54.0,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220120424,4/24/2012,2012-04-24,,,,24,,UPSI,,,,,,,,,,,,,,,,,,,,,,,13,20,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20120502T150833Z,,,,,,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520120424,4/24/2012,41023,,,,16,,UPSI,,,,,,,,0,1178,69333,27,10,1353,12,302,0,,,7.2,,48,46,10,22,0.04,32,0.237,5.992,,PARTICLES,,3,,0.888,,,,,REVIEWED,0,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,41113,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C).,1,,365,41388,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,135.3,SURVEILLANCE,-14,5,c2h6*,4.555431956,,0.0323041,,1.25,,,1.98,,,0.016990466,,25.28270042,20120502T151402Z,,,351,341,82.65478468,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520120419,4/19/2012,41018,,,,18,,UPSI,,,,,,,,1,488,60149,24,5,1065,10,290,0,,,6.2,,40,40,7,14,0.072,29.8,0.166,5.883,,PARTICLES,,2.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,41108,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,213,SCREENING,-21,237,c2h6*,4.05248277,,0.033504678,d1816_2*,2.416107383,,,2.05,,,0.008113186,,35.43975904,20120502T152200Z,,,330,324,70.61469811,7.3,1630
10049391,6537375,SEL,MAIN,075-2SW20120417,4/17/2012,2012-04-17,,,,20,,UPSI,,,,,,,,155,880,61065,100,516,3664,3169.0,518.0,1820.0,,,7.2,,37.0,,33,60,0.096,32.5,,,,PARTICLES,,3,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2012-05-17,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,1.741208791,5.18,,SCREENING,9,235.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,4.419190979,,1.555524214,color*,3.0,,,441,,,0.014,,,20120502T152546Z,,,6278,3787,72.51935878,7.3,1630
107685,C859794C,XFMR,MAIN,77320120409,4/9/2012,41008,,,,15,,UPSI,,,,,,,,25,13561,53103,6,160,2688,4.0,12.0,0.0,,,7.0,,48.0,,16,36,0.044,34.4,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-04-09,(Initial sample). No anomalies.,1,,365,2013-04-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,16.8,INITIAL,-6,0.0,,7.732471554,,0.264479455,,1.3,,relsaturation*,54,,,0.255,,,20120502T152936Z,,,207,22,71.77957592,7.3,1630
106810,9501-1,XFMR,MAIN,,3/27/2012,40995,,,,14,,UPSI,,,ROUTINE,,,,,4,9667,58215,4,138,1616,34.0,1.0,3.0,,,7.0,,51,,3,7,0.036,36.6,,,,CLEAR,,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-03-27,No anomalies.,1,,365,2013-03-27,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,11.710,SCREENING,-34,572.0,,10.3,,0.169,,1.0,,,30,,,0.166,,,20120402T192127Z,,,184,39,75.7,7.3,1630
10049359,8278437,XFMR,MAIN,,3/26/2012,2012-03-26,,,,22,,UPSI,,,ROUTINE,,,,,2,1144,72978,7,28,1784,15.0,7.0,0.0,,,7.6,,31.0,,22,37,0.056,30.9,,,,PARTICLES,,2,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-03-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,63.714,SCREENING,0,571.0,,8.3,,0.035,d1816_2*,1.8,,relsaturation*,7,,,0.016,,,20120402T192613Z,,,59,29,84.3,7.3,1630
10049391,6537375,SEL,MAIN,,3/26/2012,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Unable to sample due to vacuum,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20120402T192404Z,,,,,,,
106813,9699-1,XFMR,MAIN,,3/26/2012,2012-03-26,,,,16,,UPSI,,,ROUTINE,,,,,2,9164,61725,5,68,1178,11.0,1.0,3.0,,,7.2,,58,,3,7,0.022,36,,,,CLEAR,,1,,0.864,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-03-26,No anomalies.,1,,365,41359,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,17.324,SCREENING,-34,273.0,,10.2,,0.081,,0.611111111,,,15,,,0.148,,,20120402T192838Z,,,90,17,78.6,7.3,1630
106810,9501-1,XFMR,MAIN,,3/26/2012,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20120328T154239Z,,,,,,,
