equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
Regions T2,876005734,XFMR,MAIN,683,3/26/2012,40994,,,683,55,,UPSI,,,ROUTINE,,,,BOTTOM,5,10393,87473,21,544,2532,11.0,3.0,0.0,,,10.1,,28,49.0,17,8,0.028,37.8,0.068,4.974,,PARTICLES,17,1.5,NON-CORROSIVE,0.874,10.4,155,-44,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-03-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,4.654411765,SCREENING,-5,588.0,co*,11.70914996,,0.454756701,d1816_2*,0.7,,,103,,,0.118813805,,73.14705882,20151211T174121Z,,,584,35,93.92684694,,
183,6538576,XFMR,MAIN,76520120316,3/16/2012,40984,,,,16,,UPSI,,,,,,,,1392,692,55272,19,378,14317,42.0,8.0,0.0,,,7.2,,28,48,39,85,0.078,40.6,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,1109,0,0,0,8,1117,TRN_IEEE_INC_69KV,2,T3,90,2012-06-14,(Initial sample). Abnormal or high gas levels. Thermal fault (above 700 C). Possible degradation of cellulose. Sample again to check for active gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. Watch for any signs that total furan may be increasing.,,,,,37.876,INITIAL,12,0.0,h2* co* co2/co*,4.283319827,418.5909868,4.645575309,d1816_2*,1.921182266,,water* relsaturation*,1461,,,0.013,,,20120502T153559Z,,,1839,69,70.10272571,7.3,1630
10049543,70695-A,LTC,MAIN,00212TC20120201,2/1/2012,,,,,,,,,,,,,,,4,20159,57221,1,12,567,1.0,0.0,0.0,,,,,,,37,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,11,171.0,,,,,,,,,6,,,0.352,,,20120316T150124Z,,,18,2,,7.3,1630
10049544,70695-B,LTC,MAIN,00228TC20120201,2/1/2012,,,,,8,,,,,ROUTINE,,,,,96,9255,55245,2,51,2284,5.0,2.0,0.0,,,,,,,59,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,22,171.0,,,,,,,,,105,,,0.168,,,20120316T150124Z,,,156,9,,7.3,1630
10049355,9806401093,LTC,MAIN,00344TC20120201,2/1/2012,,,,,30,,,,,,,,,,81,18880,53076,121,155,807,683.0,78.0,1784.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.4,0.6,,SCREENING,-1,171.0,,,,,,,,,262,,,0.356,,,20120316T150124Z,,,2902,882,,7.3,1630
10049556,19770801,LTC,MAIN,00343TC20120201,2/1/2012,,,,,,,,,,,,,,,1,17907,52815,1,38,758,11.0,0.0,0.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-1,171.0,,,,,,,,,8,,,0.339,,,20120316T150124Z,,,51,12,,7.3,1630
10049359,8278437,SEL,MAIN,080-5TC20120201,2/1/2012,,,,,10,,,,,,,,,,2,4664,82429,7,32,1691,14.0,7.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,1,,SCREENING,-6,171.0,,,,,,,,,8,,,0.057,,,20120316T150124Z,,,62,28,,7.3,1630
10049359,8278437,DIV,MAIN,80-5DIV20120201,2/1/2012,,,,,10,,,,,,,,,,22,19909,58188,28,157,593,61.0,8.0,65.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.938461538,0.285714286,,SCREENING,-1,159.0,,,,,,,,,56,,,0.342,,,20120316T150124Z,,,341,97,,7.3,1630
10049360,5067767,DIV,MAIN,080-4TC20120201,2/1/2012,,,,,,,,,,,,,,,34,20392,59355,52,197,904,169.0,21.0,211.0,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.800947867,0.403846154,,SCREENING,5,166.0,,,,,,,,,89,,,0.344,,,20120319T170024Z,,,684,242,,7.3,1630
10049361,D-561921,LTC,MAIN,077-5TC20120201,2/1/2012,,,,,10,,,,,,,,,,1173,18842,53011,817,271,933,3660.0,262.0,18111.0,,,,,,,33,94,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.202087129,0.320685435,,SCREENING,9,159.0,c2h2*,3.5,,5.703,,,,,2726,,,0.355,,,20120316T150124Z,,,24294,4739,81.1,7.3,1630
10049362,6992970,DIV,MAIN,77-12DV20120201,2/1/2012,,,,,10,,,,,ROUTINE,,,,,9695,14545,46349,3331,1054,2197,5305.0,316.0,32333.0,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.164073856,0.094866406,,SCREENING,0,517.0,ch4* c2h4* c2h2*,,,,,,,,12551,,,0.314,,,20120316T150124Z,,,52034,8952,,7.3,1630
10049362,6992970,SEL,MAIN,77-12SW20120201,2/1/2012,,,,,50,,,,,ROUTINE,,,,,109,19359,59011,274,71,1755,898.0,63.0,4849.0,,,,,,,13,7,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.185192823,0.229927007,,SCREENING,-10,159.0,ch4* c2h4* c2h2*,3.000127362,,1.291919214,,,,,523,,,0.328,,,20120316T150124Z,,,6264,1235,72.42588146,7.3,1630
10049363,D-552923,LTC,MAIN,77-11TC20120201,2/1/2012,,,,,10,,,,,,,,,,295,20604,57382,227,78,640,855.0,60.0,4893.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.174739424,0.264317181,,SCREENING,-1,159.0,,,,,,,,,713,,,0.359,,,20120316T150124Z,,,6408,1142,,7.3,1630
10049364,C-06548-5-1,LTC,MAIN,080-3TC20120201,2/1/2012,,,,,10,,,,,,,,,,17,22403,61756,16,44,483,33.0,1.0,131.0,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.251908397,0.0625,,SCREENING,-6,171.0,,,,,,,,,36,,,0.363,,,20120316T150124Z,,,242,50,,7.3,1630
10049365,01-8226-60990-1,LTC,MAIN,014-1TC20120201,2/1/2012,,,,,,,,,,,,,,,0,23046,64052,2,13,533,8.0,1.0,4.0,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-5,171.0,,,,,,,,,3,,,0.360,,,20120316T150124Z,,,28,11,,7.3,1630
10049366,C-04371-5-4,LTC,MAIN,010-1TC20120201,2/1/2012,,,,,10,,,,,,,,,,5,22859,63267,5,19,466,12.0,1.0,33.0,,,,,,,23,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.363636364,0.2,,SCREENING,1,169.0,,,,,,,,,11,,,0.361,,,20120316T150124Z,,,75,18,,7.3,1630
10049367,C-04969-5-3,LTC,MAIN,009-1TC20120201,2/1/2012,,,,,10,,,,,,,,,,70,19499,57197,83,14,561,550.0,65.0,1714.0,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.320886814,0.78313253,,SCREENING,5,169.0,,,,,,,,,218,,,0.341,,,20120316T150124Z,,,2496,698,,7.3,1630
10049409,C-04969-5-2,LTC,MAIN,00747TC20120201,2/1/2012,,,,,,,,,,,,,,,0,22881,63886,2,5,451,2.0,1.0,0.0,,,,,,,32,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,8,0.0,,,,,,,,,1,,,0.358,,,20120319T171316Z,,,10,5,,7.3,1630
10049408,60593,LTC,MAIN,00748TC20120201,2/1/2012,,,,,,,,,,,,,,,0,19070,55555,2,8,319,2.0,0.0,0.0,,,,,,,43,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,15,0.0,,,,,,,,,1,,,0.343,,,20120316T150124Z,,,12,4,,7.3,1630
10049335,A5513,LTC,MAIN,00132TC20120201,2/1/2012,,,,,10,,,,,,,,,,280,21449,70577,165,485,1156,545.0,48.0,2011.0,,,,,,,28,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.3,0.3,,SCREENING,5,171.0,,,,,,,,,536,,,0.304,,,20120316T150124Z,,,3534,758,,7.3,1630
10049336,70292-2,LTC,MAIN,078-5TC20120201,2/1/2012,,,,,10,,,,,ROUTINE,,,,,0,20870,59127,3,12,569,36.0,4.0,16.0,,,,,,,23,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,1,166.0,c2h2*,,,,,,,,4,,,0.353,,,20120316T150124Z,,,71,43,,7.3,1630
10049370,6533114,DIV,MAIN,26-1DIV20120201,2/1/2012,,,,,10,,,,,,,,,,506,19150,55647,436,469,1970,1450.0,131.0,4774.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.30372853,0.300458716,,SCREENING,-1,169.0,,,,,,,,,994,,,0.344,,,20120316T150124Z,,,7766,2017,,7.3,1630
10049370,6533114,SEL,MAIN,026-1SW20120201,2/1/2012,,,,,10,,,,,ROUTINE,,,,,8,13398,66596,26,106,2272,194.0,20.0,647.0,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.29984544,0.769230769,,SCREENING,-5,159.0,c2h2* c2h6/ch4*,,,,,,,,82,,,0.201,,,20120316T150124Z,,,1001,240,,7.3,1630
10049371,6533113,DIV,MAIN,07-1DIV20120201,2/1/2012,,,,,10,,,,,,,,,,52,19151,52804,83,133,732,351.0,33.0,1160.0,,,,,,,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.302586207,0.397590361,,SCREENING,3,169.0,,,,,,,,,174,,,0.363,,,20120316T150124Z,,,1812,467,,7.3,1630
10049371,6533113,SEL,MAIN,007-1SW20120201,2/1/2012,,,,,4,,,,,,,,,,24,4819,71893,47,158,4748,350.0,77.0,954.0,,,,,,,22,84,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2012-03-02,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.4,1.6,,SCREENING,0,159.0,c2h2* c2h6/ch4**,4.8,,0.311,,,,,134,,,0.067,,,20120316T150124Z,,,1610,474,94.6,7.3,1630
10049372,930993,LTC,MAIN,011-ATC20120201,2/1/2012,,,,,10,,,,,,,,,,5537,7376,31694,36984,167,1739,166493,31708,6535,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,41305,No anomalies.,,,,,,,,,,,,,,,25.47712318,0.857343716,,SCREENING,5,169,,,,,,,,,8587.255,,,0.232725437,,,20120316T150124Z,,,247424,235185,,7.3,1630
10049373,D-589468,LTC,MAIN,012-ATC20120201,2/1/2012,,,,,,,,,,,,,,,328,19108,53480,283,123,704,1189.0,101.0,5443.0,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.2,0.4,,SCREENING,0,517.0,,,,,,,,,803,,,0.357,,,20120316T150124Z,,,7467,1573,,7.3,1630
10049374,C-179420,LTC,MAIN,079-3TC20120201,2/1/2012,,,,,,,,,,,,,,,18,21594,62562,25,93,641,154.0,21.0,359.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.428969359,0.84,,SCREENING,-1,159.0,,,,,,,,,66,,,0.345,,,20120316T150124Z,,,670,200,,7.3,1630
10049522,6530050,DIV,MAIN,079-4TC20120201,2/1/2012,,,,,10,,,,,,,,,,26,13747,95459,41,651,5686,133.0,14.0,4.0,,,,,,,32,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,33.25,0.341463415,,SCREENING,8,159.0,,,,,,,,,145,,,0.144,,,20120316T150124Z,,,869,188,,7.3,1630
10049512,A6981T,LTC,MAIN,79-12TC20120201,2/1/2012,,,,,10,,,,,,,,,,105,18862,53430,89,187,955,407.0,46.0,1006.0,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.4,0.5,,SCREENING,5,171.0,,,,,,,,,225,,,0.353,,,20120316T150124Z,,,1840,542,,7.3,1630
10049550,19790-10101,LTC,MAIN,0252-TC20120201,2/1/2012,,,,,,,,,,,,,,,0,18519,51132,1,11,481,3.0,0.0,1.0,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-5,171.0,,,,,,,,,2,,,0.362,,,20120316T150124Z,,,16,4,,7.3,1630
10049338,C-06262-5-1,SEL,MAIN,75120120201,2/1/2012,,,,,40,,,,,ROUTINE,,,,,2,2729,73435,29,18,1400,13.0,299.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2012-03-02,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,10.31034483,,SCREENING,-3,166.0,c2h6* c2h6/ch4**,,,,,,,,5,,,0.037,,,20120316T150124Z,,,361,341,,7.3,1630
10049338,C-06262-5-1,DIV,MAIN,079-5TC20120201,2/1/2012,,,,,10,,,,,,,,,,1,18307,53411,1,13,470,1.0,0.0,0.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,-1,0.0,,,,,,,,,3,,,0.343,,,20120316T150124Z,,,16,2,,7.3,1630
10049429,70270-1,LTC,MAIN,00T12TC20120201,2/1/2012,,,,,,,,,,,,,,,176,15472,55448,2,76,2953,4.0,2.0,0.0,,,,,,,46,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,16,166.0,,,,,,,,,190,,,0.279,,,20120316T150124Z,,,260,8,,7.3,1630
10049376,70322-1,LTC,MAIN,003-1TC20120201,2/1/2012,,,,,,,,,,,,,,,0,22809,64418,1,11,515,5,0,0,,,,,,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41305,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-10,159,,,,,,,,,2.055,,,0.354078053,,,20120316T150124Z,,,17,6,,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220120201,2/1/2012,,,,,30,,,,,,,,,,6,816,71359,33,80,703,53.0,29.0,0.0,,,,,64.0,,5,6,0.090,30.0,,,,S/Pt,,2,,0.884,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69KV,2,T3,90,2012-05-01,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2013-01-31,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits. Total furan has been increasing at a significant rate.,,0,,,8.788,SCREENING,-26,171.0,c2h6!,7.9,952.5453546,0.112,,3.0,0,,21,,,0.011,,,20120316T150124Z,,,201,115,79.1,7.3,1630
10049379,D-573963,LTC,MAIN,076-2TC20120201,2/1/2012,,,,,,,,,,,,,,,476,20967,60846,354,208,1215,933.0,63.0,5465.0,,,,,,,28,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.170722781,0.177966102,,SCREENING,5,517.0,,,,,,,,,965,,,0.345,,,20120316T150124Z,,,7499,1350,,7.3,1630
10049391,6537375,DIV,MAIN,75-2DIV20120201,2/1/2012,,,,,4,,,,,,,,,,25165,1491,16572,11559,300,3744,33472.0,2534.0,48649.0,,,,,,,33,126,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2012-05-01,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.7,0.2,,SCREENING,9,166.0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,3.880726941,,75.24610328,,,,,29613,,,0.090,,,20120316T150124Z,,,121679,47565,89.58850729,7.3,1630
10049391,6537375,SEL,MAIN,075-2SW20120201,2/1/2012,,,,,4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20120316T150124Z,,,,,,,
10049392,01-8226-60990-2,LTC,MAIN,008-1TC20120201,2/1/2012,,,,,,,,,,,,,,,0,22907,63533,1,11,560,1.0,0.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-6,159.0,,,,,,,,,2,,,0.361,,,20120316T150124Z,,,13,2,,7.3,1630
10049510,9307401979,LTC,MAIN,081-8TC20120201,2/1/2012,,,,,,,,,,,,,,,24,23969,69126,21,65,538,56.0,2.0,186.0,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.301075269,0.095238095,,INITIAL,-6,0.0,,,,,,,,,51,,,0.347,,,20120316T150124Z,,,354,79,,7.3,1630
10049439,1-0140-25883-1,DIV,MAIN,22-1DIV20120201,2/1/2012,,,,,,,,,,,,,,,151,21732,59640,126,178,765,552.0,68.0,1300.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.424615385,0.53968254,,SCREENING,2,171.0,,,,,,,,,295,,,0.364,,,20120316T150124Z,,,2375,746,,7.3,1630
10049439,1-0140-25883-1,SEL,MAIN,022-1SW20120201,2/1/2012,,,,,30,,,,,ROUTINE,,,,,12,5728,88497,47,37,2795,23.0,148.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,40970,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,3.14893617,,SCREENING,-7,159,c2h6* c2h6/ch4**,,,,,,,,19.005,,,0.064725358,,,20120316T150124Z,,,267,218,,7.3,1630
10049440,D-573965,LTC,MAIN,023-1TC20120201,2/1/2012,,,,,,,,,,,,,,,251,19229,53731,252,34,754,1163.0,91.0,5221.0,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.222754262,0.361111111,,SCREENING,4,159.0,,,,,,,,,692,,,0.358,,,20120316T150124Z,,,7012,1506,,7.3,1630
10049517,C-01590-5-2,DIV,MAIN,00238TC20120201,2/1/2012,,,,,4,,,,,,,,,,7190,3469,44927,4269,1327,4009,5572.0,371.0,21848.0,,,,,,,22,84,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.3,0.1,,SCREENING,0,171.0,ch4* c2h4* c2h2*,3.991063327,,26.09993367,,,,,9260,,,0.077,,,20120316T150124Z,,,40577,10212,80.24077493,7.3,1630
10049517,C-01590-5-2,SEL,MAIN,75720120201,2/1/2012,,,,,,,,,,,,,,,3,2373,75081,4,24,1908,10.0,4.0,5.0,,,,,,,23,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,2,1,,INITIAL,1,0.0,,,,,,,,,8,,,0.032,,,20120316T150124Z,,,50,18,,7.3,1630
10049398,8278436,DIV,MAIN,81-4DIV20120201,2/1/2012,,,,,,,,,,,,,,,12,18569,52046,1,26,542,5.0,1.0,12.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.416666667,1,,INITIAL,-1,0.0,,,,,,,,,18,,,0.357,,,20120316T150124Z,,,57,7,,7.3,1630
10049398,8278436,SEL,MAIN,081-4TC20120201,2/1/2012,,,,,,,,,,,,,,,2,7524,24565,1,32,147,0.0,2.0,0.0,,,,,,,5,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,2.0,,SCREENING,-26,171.0,,,,,,,,,8,,,0.306,,,20120316T150124Z,,,37,3,,7.3,1630
10049523,8278435,DIV,MAIN,81-1DIV20120201,2/1/2012,,,,,,,,,,,,,,,14,17197,51481,10,68,478,19.0,2.0,57.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.333333333,0.2,,SCREENING,2,159.0,,,,,,,,,31,,,0.334,,,20120316T150124Z,,,170,31,,7.3,1630
10049523,8278435,SEL,MAIN,0081-1A20120201,2/1/2012,,,,,8,,,,,ROUTINE,,,,,46,14768,71470,5,133,1161,10.0,4.0,41.0,,,,,,,18,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.2,0.8,,SCREENING,-3,171.0,c2h2* c2h6/ch4*,,,,,,,,73,,,0.207,,,20120316T150124Z,,,239,19,,7.3,1630
10049339,70370-1,LTC,MAIN,078-7TC20120201,2/1/2012,,,,,,,,,,,,,,,0,21434,60866,1,19,673,8.0,0.0,5.0,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,0,171.0,,,,,,,,,4,,,0.352,,,20120316T150124Z,,,33,9,,7.3,1630
10049340,70153-1,LTC,MAIN,078-6TC20120201,2/1/2012,,,,,,,,,,,,,,,0,20415,58890,1,32,632,7.0,1.0,3.0,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,5,171.0,,,,,,,,,6,,,0.347,,,20120316T150124Z,,,44,9,,7.3,1630
10049399,D-574903,LTC,MAIN,038-1TC20120201,2/1/2012,,,,,,,,,,,,,,,691,9841,56214,408,197,5367,1900.0,50.0,9076.0,,,,,,,62,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.2,0.1,,SCREENING,23,517.0,,,,,,,,,1481,,,0.175,,,20120316T150124Z,,,12322,2358,,7.3,1630
10049400,D-575065,LTC,MAIN,075-5TC20120201,2/1/2012,,,,,,,,,,,,,,,400,19172,54581,380,175,828,1671.0,27.0,9053.0,,,,,,,22,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.184579697,0.071052632,,SCREENING,0,517.0,,,,,,,,,1181,,,0.351,,,20120316T150124Z,,,11706,2078,,7.3,1630
105871,TP-839,LTC,MAIN,00681TC20120201,2/1/2012,,,,,,,,,,,,,,,0,23239,61961,1,2,448,2.0,0.0,0.0,,,,,,,6,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-23,517.0,,,,,,,,,0,,,0.375,,,20120316T150124Z,,,5,3,,7.3,1630
103022,G1686-04,LTC,MAIN,000583A20120201,2/1/2012,,,,,,,,,,,,,,,0,20401,57317,1,33,515,3.0,0.0,0.0,,,,,,,9,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-16,171.0,,,,,,,,,6,,,0.356,,,20120316T150124Z,,,37,4,,7.3,1630
10049438,1-0140-25883-2,DIV,MAIN,21-1DIV20120201,2/1/2012,,,,,,,,,,,,,,,101,19462,56687,73,197,714,255.0,29.0,804.0,,,,,,,22,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.317164179,0.4,,SCREENING,0,171.0,,,,,,,,,205,,,0.343,,,20120316T150124Z,,,1459,357,,7.3,1630
10049438,1-0140-25883-2,SEL,MAIN,021-1SW20120201,2/1/2012,,,,,4,,,,,,,,,,6,5001,76611,13,48,2191,42.0,63.0,31.0,,,,,,,22,84,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2012-03-02,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,1.35483871,4.846153846,,SCREENING,0,159.0,c2h2* c2h6/ch4** c2h4/c2h2*,6.708167737,,0.06519532,,,,,18,,,0.065,,,20120316T150124Z,,,203,118,100.2562229,7.3,1630
10049496,6537376,DIV,MAIN,0130DIV20120201,2/1/2012,,,,,10,,,,,,,,,,1364,18763,55603,1020,381,1391,3396.0,224.0,13958.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.243301333,0.219607843,,SCREENING,,517.0,ch4* c2h4* c2h2*,,,,,,,,2600,,,0.337,,,20120316T150124Z,,,20343,4640,,,
10049496,6537376,SEL,MAIN,00130TC20120201,2/1/2012,,,,,4,,,,,,,,,,20,3961,64688,15,440,7269,44.0,6.0,39.0,,,,,,,26,99,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2012-05-01,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,1.1,0.4,,SCREENING,4,159.0,c2h2* c2h4/c2h2*,9.75293873,,0.517460878,,,,,103,,,0.061,,,20120316T150124Z,,,564,65,85.28203537,7.3,1630
10049548,E30111101,LTC,MAIN,00339TC20120201,2/1/2012,,,,,,,,,,,,,,,2,21180,63576,1,12,577,4.0,0.0,0.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,2,171.0,,,,,,,,,4,,,0.333,,,20120316T150124Z,,,19,5,,7.3,1630
10049557,G1079-01,LTC,MAIN,00341TC20120201,2/1/2012,,,,,,,,,,,,,,,1,21598,59900,1,33,668,9.0,0.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-2,171.0,,,,,,,,,7,,,0.361,,,20120316T150124Z,,,44,10,,7.3,1630
10049342,70223-1,LTC,MAIN,013-ATC20120201,2/1/2012,,,,,,,,,,,,,,,0,20690,56812,1,7,508,1.0,0.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-2,159.0,,,,,,,,,1,,,0.364,,,20120316T150124Z,,,9,2,,7.3,1630
10049428,70270-2,LTC,MAIN,00T11TC20120201,2/1/2012,,,,,,,,,,,,,,,0,19612,55709,1,19,763,6.0,0.0,0.0,,,,,,,31,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,7,159.0,,,,,,,,,4,,,0.352,,,20120316T150124Z,,,26,7,,7.3,1630
10049405,RFR-2366-2,LTC,MAIN,076-3TC20120201,2/1/2012,,,,,4,,,,,,,,,,4766,6462,42376,2158,730,5958,6355.0,1309.0,7644.0,,,,,,,30,114,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,T2,90,2012-05-01,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.83137101,0.606580167,,SCREENING,7,171.0,ch4* c2h6* c2h4* c2h4/c2h2*,4.0,,18.583,,,,,5604,,,0.152,,,20120316T150124Z,,,22962,9822,71.4,7.3,1630
10049406,RFR-2366-1,LTC,MAIN,076-9TC20120201,2/1/2012,,,,,30,,,,,,,,,,5096,1271,45135,1244,470,3578,3131.0,523.0,8503.0,,,,,,,24,29,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.36822298,0.420418006,,SCREENING,2,171.0,,3.911918675,,18.19354035,,,,,5908,,126.6911295,0.028,,,20120316T150124Z,,,18967,4898,62.05313076,7.3,1630
10049513,50003-101-01,LTC,MAIN,177-4TC20120201,2/1/2012,,,,,10,,,,,,,,,,2,23945,69272,11,20,630,76.0,7.0,53.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-1,171.0,c2h2*,,,,,,,,11,,,0.346,,,20120316T150124Z,,,169,94,,7.3,1630
10049407,RBP-1049-1,LTC,MAIN,077-4TC20120201,2/1/2012,,,,,15,,,,,,,,,,289,12360,61949,101,194,1998,366.0,29.0,1811.0,,,,,,,55,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.202098288,0.287128713,,SCREENING,20,171.0,,,,,,,,,474,,,0.200,,,20120316T150124Z,,,2790,496,,7.3,1630
10049560,90009101-02,LTC,MAIN,00372TC20120201,2/1/2012,,,,,,,,,,,,,,,0,22557,62622,1,8,553,1.0,0.0,1.0,,,,,,,10,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-14,159.0,,,,,,,,,2,,,0.360,,,20120316T150124Z,,,11,2,,7.3,1630
10049561,90009101-01,LTC,MAIN,00337TC20120201,2/1/2012,,,,,,,,,,,,,,,0,20470,55698,1,4,461,0.0,0.0,1.0,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-6,159.0,,,,,,,,,1,,,0.368,,,20120316T150124Z,,,6,1,,7.3,1630
10049343,XCS-7057-1,LTC,MAIN,002-2TC20120201,2/1/2012,,,,,,,,,1,,,,,,204,5232,67533,251,1175,6843,423.0,52.0,18.0,,,,,,,30,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,7,166.0,ch4* c2h4* c2h2*,,,,,,,,423,,,0.077,,,20120316T150124Z,,,2123,726,,7.3,1630
10049344,70320-1,LTC,MAIN,002-1TC20120201,2/1/2012,,,,,,,,,,,,,,,1,20799,57342,1,16,547,5.0,1.0,2.0,,,,,,,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,3,155.0,,,,,,,,,4,,,0.363,,,20120316T150124Z,,,26,7,,7.3,1630
10049337,70512-A,LTC,MAIN,079-6TC20120201,2/1/2012,,,,,,,,,,,,,,,13,18082,55216,2,23,1004,2.0,1.0,0.0,,,,,,,36,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,11,166.0,,,,,,,,,17,,,0.327,,,20120316T150124Z,,,41,5,,7.3,1630
10049378,C-04371-5-1,LTC,MAIN,001-6TC20120201,2/1/2012,,,,,,,,,,,,,,,10,17241,48745,18,34,585,78.0,8.0,155.0,,,,,,,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.5,0.4,,SCREENING,3,171.0,,,,,,,,,30,,,0.354,,,20120316T150124Z,,,303,104,,7.3,1630
10049498,51439-A,LTC,MAIN,00267TC20120201,2/1/2012,,,,,,,,,,,,,,,3,18517,50395,8,20,552,40.0,6.0,17.0,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-6,171.0,c2h2*,,,,,,,,9,,,0.367,,,20120316T150124Z,,,94,54,,7.3,1630
10049346,70292-1,LTC,MAIN,030-1TC20120201,2/1/2012,,,,,,,,,,,,,,,10,23108,63685,22,69,662,62.0,6.0,35.0,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,4,171.0,c2h2*,,,,,,,,26,,,0.363,,,20120316T150124Z,,,204,90,,7.3,1630
10049527,19189-10101,LTC,MAIN,00222TC20120201,2/1/2012,,,,,,,,,,,,,,,0,22767,61504,1,4,478,0.0,0.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-5,171.0,,,,,,,,,1,,,0.370,,,20120316T150124Z,,,5,1,,7.3,1630
10049412,D-577892,LTC,MAIN,052-1TC20120201,2/1/2012,,,,,,,,,,,,,,,495,16883,60426,330,97,2124,1361.0,102.0,6862.0,,,,,,,39,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.198338677,0.309090909,,SCREENING,12,517.0,,,,,,,,,1082,,,0.279,,,20120316T150124Z,,,9247,1793,,7.3,1630
10049368,RFP-34653-1,LTC,MAIN,001-4TC20120201,2/1/2012,,,,,25,,,,,,,,,,2225,8295,57534,901,411,3511,1481.0,98.0,7530.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.196679947,0.108768036,,SCREENING,2,171.0,,,,,,,,,2924,,,0.144,,,20120316T150124Z,,,12646,2480,,7.3,1630
10049341,70370-B,LTC,MAIN,014-ATC20120201,2/1/2012,,,,,,,,,,,,,,,0,21173,62197,3,8,850,23.0,4.0,24.0,,,,,,,22,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,0,171.0,c2h2*,,,,,,,,4,,,0.340,,,20120316T150124Z,,,62,30,,7.3,1630
10049511,MLL-5343-2,LTC,MAIN,00116TC20120201,2/1/2012,,,,,,,,,,,,,,,9,19563,61494,13,57,1451,67.0,7.0,90.0,,,,,,,37,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,11,171.0,c2h2*,,,,,,,,27,,,0.318,,,20120316T150124Z,,,243,87,,7.3,1630
10049415,D-589470,LTC,MAIN,76-12TC20120201,2/1/2012,,,,,,,,,,,,,,,204,20620,61749,195,137,908,776.0,58.0,3768.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,41305,No anomalies.,,,,,,,,,,,,,,,0.205944798,0.297435897,,SCREENING,2,517,,,,,,,,,541.74,,,0.333932533,,,20120316T150124Z,,,5138,1029,,7.3,1630
10049416,D-589469,LTC,MAIN,076-8TC20120201,2/1/2012,,,,,,,,,,,,,,,218,20136,65153,214,62,825,932.0,68.0,4856.0,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.191927512,0.317757009,,SCREENING,5,517.0,,,,,,,,,632,,,0.309,,,20120316T150124Z,,,6350,1214,,7.3,1630
106813,9699-1,LTC,MAIN,091-1TC20120201,2/1/2012,,,,,,,,,,,,,,,20,22026,61033,116,21,721,487.0,20.0,4191.0,,,,,,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.116201384,0.172413793,,SCREENING,-11,517.0,,,,,,,,,366,,,0.361,,,20120316T150124Z,,,4855,623,,7.3,1630
10049347,70301-1,LTC,MAIN,043-1TC20120201,2/1/2012,,,,,,,,,,,,,,,11,23866,64927,27,81,630,61.0,4.0,41.0,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-2,171.0,c2h2*,,,,,,,,30,,,0.368,,,20120316T150124Z,,,225,92,,7.3,1630
10049348,MLL-5343-1,LTC,MAIN,020-1TC20120201,2/1/2012,,,,,,,,,,,,,,,23,21780,63826,47,162,1517,258.0,13.0,499.0,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,4,171.0,c2h4* c2h2*,,,,,,,,96,,,0.341,,,20120316T150124Z,,,1002,318,,7.3,1630
10049520,A6980,LTC,MAIN,017-2TC20120201,2/1/2012,,,,,10,,,,,,,,,,69,20976,63686,98,287,976,424.0,22.0,1101.0,,,,,,,33,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.385104451,0.224489796,,SCREENING,9,171.0,,,,,,,,,215,,,0.329,,,20120316T150124Z,,,2001,544,,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,017-1TC20120201,2/1/2012,,,,,10,,,,,,,,,,33,18693,59640,24,67,531,71.0,2.0,259.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.274131274,0.083333333,,SCREENING,-1,171.0,,,,,,,,,67,,,0.313,,,20120316T150124Z,,,456,97,,7.3,1630
10049423,RFP-3465-2,LTC,MAIN,079-7TC20120201,2/1/2012,,,,,,,UPSI,,,ROUTINE,,17,,,12478,8279,39392,3622,1881,5076,5112.0,325.0,29120.0,,,10.5,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,-2,,,,,,,,,,,,,,,,20120316T150124Z,,,,,,7.3,1630
100015,100190503,LTC,MAIN,00381TC20120201,2/1/2012,,,,,,,,,,,,,,,0,20483,58111,1,16,578,5.0,0.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-10,171.0,,,,,,,,,3,,,0.352,,,20120316T150124Z,,,22,6,,7.3,1630
10068201,G1686-02,LTC,MAIN,00533TC20120201,2/1/2012,,,,,,,,,,,,,,,0,20579,57377,1,27,534,4.0,0.0,0.0,,,,,,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-13,171.0,,,,,,,,,5,,,0.359,,,20120316T150124Z,,,32,5,,7.3,1630
10068206,G1686-01,LTC,MAIN,00532TC20120201,2/1/2012,,,,,,,,,,,,,,,0,21111,59406,1,20,481,2.0,0.0,0.0,,,,,,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-13,171.0,,,,,,,,,4,,,0.355,,,20120316T150124Z,,,23,3,,7.3,1630
106846,G2529-03,LTC,MAIN,71520120201,2/1/2012,,,,,,,,,,,,,,,0,21098,58941,2,10,553,6,0,0,,,,,,,6,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41305,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-23,166,,,,,,,,,1.89,,,0.357951172,,,20120316T150124Z,,,18,8,,7.3,1630
106847,G2529-01,LTC,MAIN,71720120201,2/1/2012,,,,,,,,,,,,,,,0,20858,57850,2,9,575,4.0,0.0,0.0,,,,,,,10,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-14,166.0,,,,,,,,,2,,,0.361,,,20120316T150124Z,,,15,6,,7.3,1630
106848,G2529-02,LTC,MAIN,71920120201,2/1/2012,,,,,,,,,,,,,,,0,21496,59021,2,10,498,4.0,0.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-10,166.0,,,,,,,,,2,,,0.364,,,20120316T150124Z,,,16,6,,7.3,1630
10049497,51439-B,LTC,MAIN,00289TC20120201,2/1/2012,,,,,,,,,,,,,,,0,19791,54856,1,6,499,2,1,1,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41305,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-1,166,,,,,,,,,1.19,,,0.360780954,,,20120316T150124Z,,,11,4,,7.3,1630
10049426,01-8226-60990-3,LTC,MAIN,28320120201,2/1/2012,,,,,,,,,,,,,,,2,20986,59189,1,15,601,4.0,0.0,0.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-1,166.0,,,,,,,,,5,,,0.355,,,20120316T150124Z,,,22,5,,7.3,1630
10049545,F-66280900,LTC,MAIN,00266TC20120201,2/1/2012,,,,,,,,,,,,,,,0,22136,61442,1,8,545,0.0,0.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,-11,0.0,,,,,,,,,1,,,0.360,,,20120316T150124Z,,,9,1,,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620120201,2/1/2012,,,,,11,,,,,,,,,,182,1171,65856,118,273,1975,212.0,219.0,3.0,,,,,57,,5,14,0.034,34.7,,,,Clear,,1,,0.874,,,,,REVIEWED,,,,,,18,0,0,,,18,TRN_IEEE_INC_69_288KV,2,T3,90,2012-05-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2013-01-31,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.234,SCREENING,-26,171.0,h2* c2h6* c2h4*,5.2,930,0.836,,1.0,0,,235,,,0.018,,,20120316T150124Z,,,1007,549,81.4,7.3,1630
10049553,19791-10102,LTC,MAIN,00258TC20120201,2/1/2012,,,,,22,,,,1,ROUTINE,,,,,0,20184,56085,1,5,4440,15.0,2.0,13.0,,,,,,,33,55,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,9,171.0,c2h2*,5.4,,0.008,,,,,2,,,0.360,,,20120316T150124Z,,,36,18,76.9,7.3,1630
10049554,19791-10101,LTC,MAIN,0T-12TC20120201,2/1/2012,,,,,,,,,,,,,,,0,24274,65904,1,4,496,4.0,1.0,4.0,,,,,,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-13,171.0,,,,,,,,,1,,,0.368,,,20120316T150124Z,,,14,6,,7.3,1630
10049394,4086479,DIV,MAIN,058-1TC20120201,2/1/2012,,,,,4.5,,,,,,,,,,63,17628,64195,35,123,1544,139.0,8.0,445.0,,,,,,,19,71,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.312359551,0.228571429,,SCREENING,-2,166.0,,4.838871747,,0.327325474,,,,,123,,,0.275,,,20120316T150124Z,,,813,182,92.44588685,7.3,1630
10049437,8803001,SEL,MAIN,75320120201,2/1/2012,,,,,,,,,,,,,,,2,3449,81121,5,13,764,4.0,52.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,10.4,,SCREENING,-10,166.0,,,,,,,,,4,,,0.043,,,20120316T150124Z,,,76,61,,7.3,1630
10049437,8803001,DIV,MAIN,051-1TC20120201,2/1/2012,,,,,10,,,,,,,,,,50,14348,49754,48,113,934,214.0,22.0,1009.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.212091179,0.458333333,,SCREENING,2,517.0,,,,,,,,,154,,,0.288,,,20120316T150124Z,,,1456,284,,7.3,1630
10049351,70320-2,LTC,MAIN,081-9TC20120201,2/1/2012,,,,,,,,,,,,,,,2,18451,53724,1,22,868,6,1,0,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41305,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,4,159,,,,,,,,,6.05,,,0.343440548,,,20120316T150124Z,,,32,8,,7.3,1630
10049352,70401-A,LTC,MAIN,065-1TC20120201,2/1/2012,,,,,,,,,,,,,,,3,17884,53722,1,24,734,4.0,1.0,0.0,,,,,,,28,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,5,159.0,,,,,,,,,7,,,0.333,,,20120316T150124Z,,,33,6,,7.3,1630
10049549,E30120702,LTC,MAIN,00340TC20120201,2/1/2012,,,,,,,,,,,,,,,1,19651,52754,5,6,485,26.0,2.0,37.0,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-5,171.0,c2h2*,,,,,,,,5,,,0.373,,,20120316T150124Z,,,77,33,,7.3,1630
10049528,19319-10101,LTC,MAIN,00198TC20120201,2/1/2012,,,,,,,,,,,,,,,0,20586,56046,1,3,435,0.0,0.0,0.0,,,,,,,10,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-14,171.0,,,,,,,,,1,,,0.367,,,20120316T150124Z,,,4,1,,7.3,1630
104744,UGP-52371,LTC,MAIN,000139A20120201,2/1/2012,,,,,35,,,,,,,,,,6809,11295,55302,2916,1970,4866,4150.0,254.0,17353.0,,,,,,,20,20,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.239151732,0.087105624,,SCREENING,-1,171.0,c2h2*,4.0,,19.949,,,,,8614,,,0.204,,,20120316T150124Z,,,33452,7320,83.4,7.3,1630
10049516,9812401152,LTC,MAIN,00218-A20120201,2/1/2012,,,,,,,,,,,,,,,12,21893,65588,17,55,780,128.0,19.0,112.0,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,INITIAL,0,0.0,c2h2*,,,,,,,,33,,,0.334,,,20120316T150124Z,,,343,164,,7.3,1630
10049508,C-861979,XFMR,MAIN,16220120201,2/1/2012,,,,,25,,,,,,,,,,38,9791,57122,17,222,8870,25.0,31.0,53.0,,,,,52,,11,16,0.046,32.5,,,,Clear,,1,,0.878,,,,,REVIEWED,,,,,,74,0,0,,,74,TRN_IEEE_INC_69KV,2,D2,90,2012-05-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). High-energy arcing.",1,,365,41305,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,39.955,SCREENING,-13,171.0,c2h2*,7.266745793,755,0.37387479,,1.415384615,0,,83,,,0.171,,,20120316T150124Z,,,386,73,71.3939053,7.3,1630
10049395,4086480,DIV,MAIN,22-2DIV20120201,2/1/2012,,,,,,,,,,,,,,,23,17321,50537,1,22,1378,1.0,0.0,0.0,,,,,,,62,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,0,,INITIAL,23,0.0,,,,,,,,,27,,,0.343,,,20120316T150124Z,,,47,2,,7.3,1630
107248,2-6332-00655-1,LTC,MAIN,75020120201,2/1/2012,,,,,,,,,,,,,,,2,19114,57030,1,43,794,5.0,2.0,1.0,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,5,2,,INITIAL,-2,0.0,,,,,,,,,10,,,0.335,,,20120316T150124Z,,,54,8,,7.3,1630
10049525,50002-101-01,LTC,MAIN,00193TC20120201,2/1/2012,,,,,,,,,,,,,,,12,21315,57233,25,78,544,80.0,10.0,40.0,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-5,169.0,c2h2*,,,,,,,,30,,,0.372,,,20120316T150124Z,,,245,115,,7.3,1630
10049526,50002-101-02,LTC,MAIN,00192TC20120201,2/1/2012,,,,,,,,,,,,,,,14,21336,58391,27,97,601,114.0,12.0,59.0,,,,,,,14,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-8,169.0,c2h2*,,,,,,,,38,,,0.365,,,20120316T150124Z,,,323,153,,7.3,1630
10049449,C-01590-5-1,DIV,MAIN,76-11DV20120201,2/1/2012,,,,,12,,,,,,,,,,5912,1711,4842,69344,58,586,345444.0,64901.0,8258.0,,,,,,,35,91,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,4,T3,7,2012-02-08,Abnormal or high gas levels (*). Severe contact heating. Investigate immediately.,,,,,,,,,,,,,,,41.83143618,0.935928126,,SCREENING,10,169.0,ch4* c2h6* c2h4* c2h6/ch4* c2h4/c2h2***,3.583135161,,87.91674212,,,,,11765,,,0.353,,,20120316T150124Z,,,493917,479689,57.51800378,7.3,1630
10049449,C-01590-5-1,SEL,MAIN,76-11SW20120201,2/1/2012,,,,,4,,,,,,,,,,5,4203,77952,63,32,1437,784.0,145.0,1575.0,,,,,,,18,69,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2012-03-02,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.497777778,2.301587302,,SCREENING,-3,159.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,3.0529989,,0.206603014,,,,,149,,,0.054,,,20120316T150124Z,,,2604,992,101.5364162,7.3,1630
10049467,RBP-1049-2,LTC,MAIN,057-1TC20120201,2/1/2012,,,,,,,,,,,,,,,44,17073,51474,347,145,2297,1121.0,85.0,3917.0,,,,,,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.286188409,0.244956772,,SCREENING,-13,169.0,,,,,,,,,400,,,0.332,,,20120316T150124Z,,,5659,1553,,7.3,1630
10049450,1922210,LTC,MAIN,076-4TC20120201,2/1/2012,,,,,,,,,,,,,,,204,20101,57400,116,99,1225,342.0,20.0,2069.0,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.165297245,0.172413793,,SCREENING,-5,169.0,,,,,,,,,392,,,0.350,,,20120316T150124Z,,,2850,478,,7.3,1630
10049380,D-573964,LTC,MAIN,076-1TC20120201,2/1/2012,,,,,,,,,,,,,,,173,20051,55076,64,54,576,106.0,7.0,585.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.181196581,0.109375,,SCREENING,2,233.0,,,,,,,,,231,,,0.364,,,20120316T150124Z,,,989,177,,7.3,1630
10049470,F-961738,LTC,MAIN,000161A20120201,2/1/2012,,,,,,,,,,,,,,,3,21127,65183,1,39,683,0.0,0.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,0,,SCREENING,-3,747.0,,,,,,,,,10,,,0.324,,,20120316T150124Z,,,43,1,,7.3,1630
10049494,5069232,DIV,MAIN,077-3TC20120201,2/1/2012,,,,,10,,,,,,,,,,26,20944,61062,31,114,858,107.0,11.0,333.0,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.321321321,0.35483871,,SCREENING,-2,169.0,,,,,,,,,75,,,0.343,,,20120316T150124Z,,,622,149,,7.3,1630
10049493,4086482,DIV,MAIN,0088-1A20120201,2/1/2012,,,,,10,,,,,,,,,,17,21283,65638,29,68,768,139.0,18.0,216.0,,,,,,,23,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.643518519,0.620689655,,SCREENING,1,169.0,,,,,,,,,49,,,0.324,,,20120316T150124Z,,,487,186,,7.3,1630
10049454,D-575064,LTC,MAIN,080-2TC20120201,2/1/2012,,,,,10,,,,,,,,,,511,16598,50258,723,264,1057,2967.0,582.0,7429.0,,,,,,,30,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.399380805,0.804979253,,SCREENING,7,517.0,,,,,,,,,1197,,,0.330,,,20120316T150124Z,,,12476,4272,,7.3,1630
10049455,D-574904,LTC,MAIN,080-1TC20120201,2/1/2012,,,,,10,,,,,,,,,,466,18411,52566,265,242,855,729.0,60.0,3721.0,,,,,,,33,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.2,0.226415094,,SCREENING,9,171.0,,,,,,,,,818,,,0.350,,,20120316T150124Z,,,5483,1054,,7.3,1630
10049456,B-498681,SEL,MAIN,75420120201,2/1/2012,,,,,,,,,,,,,,,41,2404,77728,21,158,2465,15.0,89.0,3.0,,,,,,,8,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,5,4.238095238,,SCREENING,-18,517.0,,,,,,,,,70,,,0.031,,,20120316T150124Z,,,327,125,,7.3,1630
10049456,B-498681,DIV,MAIN,075-6TC20120201,2/1/2012,,,,,10,,,,,,,,,,3,19089,53406,3,21,480,13.0,2.0,28.0,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.464285714,0.666666667,,SCREENING,-2,159.0,,,,,,,,,9,,,0.357,,,20120316T150124Z,,,70,18,,7.3,1630
10049457,5066507,DIV,MAIN,056-1TC20120201,2/1/2012,,,,,10,,,,,,,,,,57,18080,52878,59,109,821,251.0,28.0,723.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.347164592,0.474576271,,SCREENING,2,159.0,,,,,,,,,138,,,0.342,,,20120316T150124Z,,,1227,338,,7.3,1630
10049353,998416-2,LTC,MAIN,00703TC20120201,2/1/2012,,,,,,,,,,,,,,,0,19288,54658,2,5,612,5.0,0.0,0.0,,,,,,,9,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,-16,0.0,,,,,,,,,1,,,0.353,,,20120316T150124Z,,,12,7,,7.3,1630
106809,998416-1,LTC,MAIN,00705TC20120201,2/1/2012,,,,,,,,,,,,,,,0,20005,56607,1,6,578,6.0,0.0,0.0,,,,,,,9,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,-16,0.0,,,,,,,,,1,,,0.353,,,20120316T150124Z,,,13,7,,7.3,1630
10049354,D-577891,XFMR,MAIN,076-7TC20120201,2/1/2012,,,,,10,,,,,,,,,,9,4432,45640,53,288,1849,5.0,53.0,0.0,,,,,,,14,40,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-01-31,No anomalies.,,,,,,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,6.420,SCREENING,-8,169.0,,10.12211517,,0.477644032,,,,relsaturation*,61,,0.43,0.097,,,20120316T150124Z,,,408,111,58.86626194,7.3,1630
10049354,D-577891,LTC,MAIN,75220120201,2/1/2012,,,,,10,,,,,,,,,,368,18402,55375,329,69,689,1213.0,85.0,7145.0,,,,,,,7,20,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.169769069,0.258358663,,SCREENING,-21,169.0,,3.354887051,,1.947557005,,,,,970,,95.90,0.332,,,20120316T150124Z,,,9209,1627,80.64586111,7.3,1630
10049354,D-577891,OLTC REACTOR,MAIN,752,2/1/2012,40940,40940,,752,17,,UPSI,,,ROUTINE,,,,BOTTOM,368,18402,55375,329,69,689,1213.0,85.0,7145.0,,,8.4,,,,7,14,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141014T143606Z,,,,,,,
104742,ZKS-7938-1,LTC,MAIN,078-10A20120201,2/1/2012,,,,,10,,,,,,,,,,7438,8193,49545,2845,1407,4980,5286.0,373.0,22653.0,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.233346577,0.131107206,,SCREENING,4,171.0,c2h2*,,,,,,,,9583,,,0.165,,,20120316T150124Z,,,40002,8504,,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,078-11A20120201,2/1/2012,,,,,,,,,,,,,,,4951,12587,55358,1369,1015,2625,1753.0,98.0,8540.0,,,,,,,22,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.205269321,0.071585099,,SCREENING,0,171.0,,,,,,,,,5843,,,0.227,,,20120316T150124Z,,,17726,3220,,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920120201,2/1/2012,,,,,35,,,,,,,,,,13,1175,72360,12,59,2136,10.0,7.0,0.0,,,,,30,,35,34,0.04,29.5,,,,Clear,,2,,0.884,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2013-01-31,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,36.203,SCREENING,10,171.0,,7.036404141,,0.094379091,d1816_2*,1.355932203,0,water* relsaturation*,24,,,0.016,,,20120316T150124Z,,,101,29,78.82594255,7.3,1630
10049464,D-577699,LTC,MAIN,079-8TC20120201,2/1/2012,,,,,,,,,,,,,,,879,20283,61738,654,141,761,2446.0,172.0,13220.0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.185022693,0.262996942,,SCREENING,2,517.0,c2h2*,,,,,,,,1999,,,0.329,,,20120316T150124Z,,,17512,3272,,7.3,1630
10049465,D-577698,LTC,MAIN,079-9TC20120201,2/1/2012,,,,,,,,,,,,,,,855,19566,60459,830,280,854,2915.0,195.0,16257.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.179307375,0.234939759,,SCREENING,-1,517.0,c2h2*,,,,,,,,2250,,,0.324,,,20120316T150124Z,,,21332,3940,,7.3,1630
10049466,XC57075-1,LTC,MAIN,059-1TC20120201,2/1/2012,,,,,,,,,,,,,,,39,14343,66734,74,392,2813,188.0,19.0,20.0,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,0,169.0,c2h2*,,,,,,,,114,,,0.215,,,20120316T150124Z,,,732,281,,7.3,1630
10049569,G1686-03,LTC,MAIN,00531TC20120201,2/1/2012,,,,,,,,,,,,,,,0,20549,59702,1,18,612,15.0,2.0,1.0,,,,,,,18,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-3,169.0,,,,,,,,,4,,,0.344,,,20120316T150124Z,,,37,18,,7.3,1630
10049562,97053693,LTC,MAIN,00555TC20120201,2/1/2012,,,,,,,,,,,,,,,0,22499,61143,1,18,460,2.0,0.0,0.0,,,,,,,6,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-23,169.0,,,,,,,,,3,,,0.368,,,20120316T150124Z,,,21,3,,7.3,1630
