equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049380,D-573964,XFMR,MAIN,,1/13/2012,,,,,4.5,,UPSI,,,ROUTINE,,-2,,,3,13475,48302,1,17,317,2.0,0.0,1.0,,,6.2,,67.0,57,11,41,0.022,32.3,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-01-12,(Initial sample). No anomalies.,1,,365,41286,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,18.647,INITIAL,-13,0.0,,7.297188928,,0.032127708,,0.681114551,,relsaturation*,6,,,0.279,,,20120321T152727Z,,,24,3,69.42249936,7.3,1630
10049409,C-04969-5-2,XFMR,Main,,1/4/2012,,,,,30,,UPSI,,,ROUTINE,,,,,,,,,,,,,,,,,,57,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,41277,No oil quality problems were detected.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20120321T152211Z,,,,,,,
10049409,C-04969-5-2,XFMR,Main,,12/19/2011,,,,,35,,,,,,,23,,,10,7090,72753,1,18,188,0.0,0.0,0.0,,,8.0,,37,27,9,9,0.016,40,,,,CLEAR,,0.5,,0.876,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,1,,365,2012-12-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,41261,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.44444444,SURVEILLANCE,-16,60.0,,5.710247316,1066.2425,0.039475959,,0.4,,,13,,,0.097,,,20120321T152124Z,,,29,1,82.56949339,7.3,1630
10049408,60593,XFMR,Main,,12/19/2011,,,,,30,,UPSI,,,ROUTINE,,13,,,0,5084,71011,0,9,121,0.0,0.0,0.0,,,7.6,,57,37,5,6,0.008,47.7,,,,CLEAR,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2012-12-18,(Initial sample). No anomalies.,1,,365,41261,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,13.44444444,INITIAL,-26,0.0,,12.5,,0.008900907,,0.167714885,,,2,,,0.072,,,20120321T184657Z,,,9,0,81.20281969,7.3,1630
10068206,G1686-01,LTC,MAIN,Delete this record,11/15/2011,,,,,,70583,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212447Z,,,,,,,
10049409,C-04969-5-2,XFMR,Main,,10/20/2011,,,,,25,,UPSI,,,ROUTINE,,,,,3,6912,53940,0,9,252,0.0,0.0,0.0,,,6.1,,56,,30,44,0.018,41.8,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-10-19,(Initial sample). No anomalies.,1,,365,41201,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,28,INITIAL,7,0.0,,6.431226828,,0.020292214,,0.43062201,,relsaturation*,5,,,0.128,,,20120321T151806Z,,,12,0,65.00020542,7.3,1630
10049344,70320-1,LTC,MAIN,002-1TC,8/30/2011,40785,40785,,,37,,UPSI,,,INVESTIGATION,,,,BOTTOM,0,17020,53658,0,10,445,5.0,1.0,2.0,,,7.1,,22.0,30.0,55,50,0.030,32.3,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-08-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,20,0.0,,9.9,,0.013,color*,0.9,,,2,,,0.317,,,20110831T132613Z,,,18,6,67.5,7.3,1630
10049359,8278437,DIV,MAIN,80-5DIV20110826,8/26/2011,,,,,,,,,,,,,,,11,22100,67715,8,48,558,16.0,1.0,63.0,,,,,27.0,,37,,0.040,33.1,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,28,22,7,,,57,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.3,0.1,,SURVEILLANCE,11,7.0,,,875.0977053,,color*,1.2,0,,25,,,0.326,,,20111021T005314Z,,,147,25,,7.3,1630
10049361,D-561921,LTC,MAIN,77-5DIV20110826,8/26/2011,,,,,30,,,,,,,,,,625,18591,57463,845,53,1276,2936.0,57.0,14090.0,,,,,34.0,,57,68,0.100,27.9,,,,S/Pt,,3,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,7,LTC_NONDIVERTER_A,2,,90,2011-11-24,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,0.2,0.1,,SCREENING,21,358.0,c2h2*,3.139796485,1047,3.811267967,color*,3.6,0,,1806,,191.8692232,0.324,,,20111021T185022Z,,,18606,3838,77.53957506,7.3,1630
10049361,D-561921,XFMR,MAIN,077-5TC20110826,8/26/2011,,,,,45,,,,,,,,,,12,5891,67179,87,596,3664,8.0,80.0,0.0,,,,,34.0,,23,,0.044,30.3,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,155,0,0,,,155,TRN_IEEE_INC_69KV,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,,0.91954023,,SURVEILLANCE,1,12.0,,,663,,,1.5,0,,119,,,0.088,,,20111021T185022Z,,,783,175,,7.3,1630
10049362,6992970,SEL,MAIN,77-12DV20110826,8/26/2011,,,,,45,,,,,ROUTINE,,,,,88,18190,55988,244,63,1603,782.0,18.0,3999.0,,,,,30.0,,33,,0.036,33.5,,,,S/Cb,,1.5,,0.885,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_SELECTOR_A,2,,90,2011-11-24,Abnormal or high gas levels (*).,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.195548887,0.073770492,,INITIAL,9,0.0,ch4* c2h4* c2h2*,,991,,,1.1,0,,431,,,0.325,,,20111021T185022Z,,,5194,1044,,7.3,1630
10049363,D-552923,LTC,MAIN,77-11DV20110826,8/26/2011,,,,,35,,,,,,,,,,429,19340,58459,276,43,659,785.0,14.0,4567.0,,,,,37.0,,40,,0.080,33.3,,,,S/Pt,,3,,0.885,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_NONDIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.171885264,0.050724638,,SCREENING,13,358.0,,,847,,color*,2.4,0,,814,,,0.331,,,20111021T185022Z,,,6114,1075,,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120110826,8/26/2011,,,,,36,,,,,,,,,,3,3230,75038,5,27,2223,6,7,1,,,,,60,,18,17,0.048,32.9,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,41146,No anomalies.,1,,365,41146,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,82.33333333,SCREENING,-3,358,,8.003005458,944.5371478,0.034995021,,1.458966565,0,,8.03,,,0.043044857,,,20111021T005314Z,,,49,18,82.55842189,7.3,1630
10049370,6533114,SEL,MAIN,26-1DIV20110826,8/26/2011,,,,,30,,,,,ROUTINE,,,,,6,14434,70379,22,86,2038,178.0,82.0,604.0,,,,,41.0,,30,,0.034,40.5,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,21,0,0,,,21,LTC_SELECTOR_A,3,,30,2011-09-25,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.294701987,3.727272727,,INITIAL,7,0.0,c2h2* c2h6/ch4**,,910.7944872,,,0.8,0,,72,,,0.205,,,20111021T185022Z,,,978,282,,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120110826,8/26/2011,,,,,35,,,,,,,,,,19,3077,74446,15,129,11226,11.0,3.0,9.0,,,,,,46,24,23,0.052,37.7,,,,S/Pt,,0.5,,0.880,,,,,REVIEWED,,,,,,82,0,0,,,82,TRN_IEEE_INC_69KV,2,D2,90,2011-11-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H2) Several combustible gases have increased. (CH4, C2H4) High level (*). High-energy arcing.",1,,365,41146,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,87.023,SCREENING,2,358.0,c2h2*,7.8,741.7674707,0.171,,1.4,0,,43,,,0.041,,,20111021T005314Z,,,186,29,83.2,7.3,1630
10049371,6533113,SEL,MAIN,07-1DIV20110826,8/26/2011,,,,,35,,,,,,,,,,15,13723,81686,42,130,3407,313.0,153.0,854.0,,,,,39.0,,32,31,0.034,31.4,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,52,0,0,,,52,LTC_SELECTOR_A,3,T,30,2011-09-25,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,2,,,,,,,,,,,,,0,0.366510539,3.642857143,,INITIAL,8,0.0,c2h6* c2h2* c2h6/ch4**,4.1,798.284759,0.263,color*,1.1,0,,111,,,0.168,,,20111021T185022Z,,,1507,508,96.7,7.3,1630
10049374,C-179420,LTC,MAIN,079-3TC20110826,8/26/2011,,,,,,,,,,,,,,,21,19560,70407,27,45,637,266.0,99.0,615.0,,,,,32.0,,35,,0.044,35.9,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,49,21,0,,,70,LTC_NONDIVERTER_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.432520325,3.666666667,,SCREENING,10,358.0,,,805.6582628,,,1.2,0,,82,,,0.278,,,20111021T005314Z,,,1073,392,,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320110826,8/26/2011,,,,,40,,,,,,,,,,5,6603,86806,13,157,4446,18.0,8.0,0.0,,,,,48.0,,38,31,0.088,32.6,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69KV,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,28.318,SCREENING,12,358.0,,10.3,953,0.142,,2.7,0,water* relsaturation*,34,,,0.076,,,20111021T005314Z,,,201,39,96.0,7.3,1630
10049522,6530050,DIV,MAIN,079-4TC20110826,8/26/2011,,,,,30,,,,,,,,,,65,8533,78233,35,874,10969,96.0,8.0,2.0,,,,,24.0,,44,,0.064,34.6,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,115,124,0,,,247,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,1,,365,41146,No oil quality problems were detected.,,,,,,,,,8,48,0.228571429,,SCREENING,15,358.0,,,699.800617,,,1.8,0,,224,,,0.109,,,20111021T005314Z,,,1080,139,,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420110826,8/26/2011,,,,,40,,,,,,,,,,6,4551,45659,1,68,336,1.0,0.0,0.0,,,,,30.0,,23,18,0.116,24.2,,,,S/Pt,,2,,0.880,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.941,SCREENING,1,358.0,,9.2,944.5371478,0.126,d1816_2*,4.8,0,,18,,,0.100,,,20111021T005314Z,,,76,2,50.9,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520110826,8/26/2011,,,,,31,,,,,,,,,,3,5610,79046,29,18,1384,10.0,275.0,0.0,,,,,27.0,,74,85,0.072,31.6,,,,Clear,,2.5,,0.890,,,,,REVIEWED,,,,,,15,13,0,,,28,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-24,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,76.889,SCREENING,27,358.0,c2h6*,4.8,952.5453546,0.045,d1816_2*,2.3,0,water* relsaturation*,6,,,0.071,,,20111021T005314Z,,,335,314,90.1,7.3,1630
10049376,70322-1,LTC,MAIN,003-1TC20110826,8/26/2011,,,,,,,,,,,,,,,3,19281,59714,0,27,575,5.0,0.0,0.0,,,,,28.0,,32,,0.046,34.6,,,,S/Pt,,2,,0.880,,,,,REVIEWED,,,,,,23,0,0,,,23,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,8,358.0,,,899.5063326,,color*,1.3,0,,8,,,0.323,,,20111021T005314Z,,,35,5,,7.3,1630
10049391,6537375,SEL,MAIN,75-2DIV20110826,8/26/2011,,,,,35,,,,,,,,,,6369,11870,51478,6302,173,2726,2518.0,472.0,300.0,,,,,43.0,,54,53,0.120,24.9,,,,Clear,,3,,0.880,,,,,UNREVIEWED,,,,,,39,0,0,,,39,LTC_SELECTOR_A,3,T3,30,2011-09-25,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,8.393333333,0.074896858,,INITIAL,20,0.0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2**,4.116914107,833.9815409,17.70576509,ift* color*,4.8,0,,6462,,39.25942857,0.231,,,20111021T190543Z,,,16134,9292,76.30350493,7.3,1630
10049392,01-8226-60990-2,LTC,MAIN,008-1TC20110826,8/26/2011,,,,,,,,,,,,,,,2,19395,60014,0,20,625,2.0,0.0,0.0,,,,,34.0,,29,,0.036,34.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,32,0,0,,,32,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,1,,365,41146,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,6,358.0,,,859,,,1.0,0,,6,,,0.323,,,20111021T185022Z,,,24,2,,7.3,1630
10049439,1-0140-25883-1,SEL,MAIN,22-1DIV20110826,8/26/2011,,,,,30,,,,,ROUTINE,,,,,7,7600,67988,37,41,2361,16.0,123.0,0.0,,,,,51.0,,35,,0.040,34.1,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,38,0,5,,,43,LTC_SELECTOR_A,3,T,30,2011-09-25,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,1,,365,41146,No oil quality problems were detected.,,,,,,,,,0,,3.3,,INITIAL,10,0.0,c2h6* c2h6/ch4**,,837,,,1.2,0,,15,,,0.112,,,20111021T185022Z,,,224,176,,7.3,1630
10049440,D-573965,LTC,MAIN,23-1DIV20110826,8/26/2011,,,,,,,,,,,,,,,158,15298,63880,347,182,1753,1157.0,345.0,3493.0,,,,,59,,30,,0.056,27.2,,,,S/Pt,,3,,0.88,,,,,REVIEWED,,,,,,65,19,0,,,84,LTC_NONDIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.331233896,0.994236311,,SCREENING,7,358.0,,,770.5961838,,color*,2.058823529,0,,488,,,0.239,,,20111021T185022Z,,,5682,1849,,7.3,1630
10049398,8278436,DIV,MAIN,81-4DIV20110826,8/26/2011,,,,,,,,,,,,,,,79,16446,63531,21,125,853,46.0,1.0,313.0,,,,,35,,35,,0.132,23.4,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.146964856,0.047619048,,SCREENING,10,358.0,,,1066.2425,,ift* color*,5.641025641,0,,127,,,0.259,,,20111021T185022Z,,,585,68,,7.3,1630
10049523,8278435,DIV,MAIN,81-1DIV20110826,8/26/2011,,,,,,,,,,,,,,,31,19080,61118,21,75,592,57.0,1.0,344.0,,,,,48,,37,,0.104,26.7,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.2,0.0,,SCREENING,11,358.0,,,1030.545718,,color*,3.895131086,0,,73,,,0.312,,,20111021T185022Z,,,529,79,,7.3,1630
10049438,1-0140-25883-2,SEL,MAIN,21-1DIV20110826,8/26/2011,,,,,35,,,,,,,,,,5,4565,71087,13,42,2254,37,47,38,,,,,24,,37,36,0.038,35.2,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,127,0,10,,,151,LTC_SELECTOR_A,3,T2,30,40811,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,0,0.973684211,3.615384615,,INITIAL,11,0,c2h2* c2h6/ch4** c2h4/c2h2*,6.186694866,687.4846512,0.068324513,color*,1.079545455,14,,16.155,,,0.064217086,,,20111021T185022Z,,,182,97,79.49028361,7.3,1630
10049496,6537376,SEL,MAIN,0130DIV20110826,8/26/2011,,,,,35,,,,,,,,,,17,10889,80289,13,407,6391,34.0,4.0,29.0,,,,,52,,35,34,0.048,31.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,18,0,0,,,18,LTC_SELECTOR_A,2,T2,90,2011-11-24,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,0,1.2,0.3,,SURVEILLANCE,10,12.0,c2h2* c2h4/c2h2*,9.998236059,929.9221414,0.385444925,color*,1.538461538,0,,93,,0.580098214,0.136,,,20111021T185022Z,,,504,51,93.92689726,7.3,1630
10049342,70223-1,LTC,MAIN,013-ATC20110826,8/26/2011,,,,,,,,,,,,,,,2,19844,61134,0,14,557,1.0,0.0,0.0,,,,,38.0,,33,,0.046,35.9,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,22,0,0,,,22,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,9,358.0,,,905,,color*,1.3,0,,5,,,0.325,,,20111021T005314Z,,,17,1,,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20110826,8/26/2011,,,,,37,,,,,,,,,,26,3701,74225,7,16,867,4.0,10.0,0.0,,,,,37.0,,31,28,0.030,32.8,,,,S/Pt,,2,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,54.188,SCREENING,7,358.0,,4.7,,0.075,d1816_2*,0.9,0,water*,29,,,0.050,,,20111021T005314Z,,,63,21,81.5,7.3,1630
10049428,70270-2,LTC,MAIN,00T11TC20110826,8/26/2011,,,,,,,,,,,,,,,4,19554,64237,1,56,838,6.0,0.0,0.0,,,,,48.0,,45,,0.076,27.9,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,48,0,0,,,48,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,16,358.0,,,808,,color*,2.7,0,,14,,,0.304,,,20111021T005314Z,,,67,7,,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120110826,8/26/2011,,,,,55,,,,,,,,,,21,8323,85908,2,8,1156,2.0,22.0,0.0,,,,,31.0,,43,20,0.036,35.9,,,,S/Pt,,1.5,,0.870,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,144.500,SCREENING,15,358.0,,4.4,,0.046,d1816_2*,1.0,0,water*,22,,,0.097,,,20111021T005314Z,,,55,26,90.6,7.3,1630
10049560,90009101-02,LTC,MAIN,00372TC20110826,8/26/2011,,,,,,,,,,,,,,,4,21958,68398,1,26,661,1.0,0.0,1.0,,,,,39.0,,37,,0.028,43.1,,,,S/Sd,,1,,0.890,,,,,REVIEWED,,,,,,14,13,0,,,40,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,11,358.0,,,961,,,0.6,13,,9,,,0.321,,,20111021T005314Z,,,33,2,,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220110826,8/26/2011,,,,,38,,,,,,,,,,7,14024,52710,5,431,1942,1.0,1.0,0.0,,,,,31.0,,16,14,0.028,41.3,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.505800464,SCREENING,-6,358.0,co*,11.56532821,,0.543145121,d1816_2*,0.7,0,,85,,,0.266,,,20111021T005314Z,,,445,7,64.94551837,7.3,1630
10049561,90009101-01,LTC,MAIN,00337TC20110826,8/26/2011,,,,,,,,,,,,,,,4,24497,76243,0,9,545,1.0,0.0,0.0,,,,,43.0,,29,,0.028,35.6,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,24,0,0,,,35,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,1,,365,41146,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,6,358.0,,,894,,,0.8,11,,6,,,0.321,,,20111021T005314Z,,,14,1,,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720110826,8/26/2011,,,,,45,,,,,,,,,,6,17895,69935,9,414,2116,1.0,1.0,0.0,,,,,45,,19,13,0.028,34.3,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.111,SCREENING,-2,358.0,co*,11.6,,0.399,d1816_2*,0.8,0,,81,,,0.256,,,20111021T005314Z,,,431,11,83.4,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,8/26/2011,,,,,35,,,,,,,,,,4,8785,80820,28,69,1059,10.0,130.0,0.0,,,,,33,,18,18,0.022,36.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-24,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.348,SCREENING,-3,358.0,c2h6*,7.7,1047.114846,0.082,d1816_2*,0.599455041,0,,17,,,0.109,,,20111021T005314Z,,,241,168,92.4,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,8/26/2011,,,,,40,,,,,,,,,,6,10261,79688,26,135,1562,16.0,48.0,0.0,,,,,37,,18,14,0.028,42.3,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.570,SCREENING,-3,358.0,,9.3,1015.930712,0.140,d1816_2*,0.7,0,,31,,,0.129,,,20111021T005314Z,,,231,90,90.4,7.3,1630
10049423,RFP-3465-2,LTC,MAIN,079-7TC20110826,8/26/2011,,,,,,,,,,,,,,,9958,11849,53423,3117,1711,4576,4320,28,5302,,,,,28,,31,,0.04,39.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_NONDIVERTER_A,1,,365,41146,No anomalies.,1,,365,41146,No oil quality problems were detected.,,,,,,,,,0,0.814786873,0.008982996,,SCREENING,7,358,,,847.4091302,,,1.002506266,0,,10754.94,,,0.221795856,,,20111021T005314Z,,,24436,7465,,7.3,1630
10049434,158149,XFMR,MAIN,00077-820110826,8/26/2011,,,,,45,,,,,,,,,,31,16960,61757,1,181,2251,1.0,0.0,0.0,,,,,54,,22,15,0.080,31.1,,,,S/Pt,,2,,0.880,,,,,REVIEWED,,,,,,155,0,8,,,163,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,12.436,SCREENING,0,358.0,,7.9,663,0.259,,2.6,0,,64,,,0.275,,,20111021T005314Z,,,214,2,74.3,7.3,1630
10049351,70320-2,LTC,MAIN,081-9TC20110826,8/26/2011,,,,,,,,,,,,,,,8,20323,67840,1,60,942,7,0,0,,,,,45.0,,33,,0.096,25.4,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,,,16,LTC_VACUUM_A,1,,365,41146,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,9,358,,,1047.114846,,color*,3.779527559,9,,18.905,,,0.299572524,,,20111021T005314Z,,,76,8,,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920110826,8/26/2011,,,,,40,,,,,,,,,,3,6901,71200,46,148,1176,4.0,44.0,0.0,,,,,27,,17,14,0.030,33.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.946,SCREENING,-5,358.0,,9.884684823,,0.171075833,d1816_2*,0.9,0,,30,,,0.097,,,20111021T005314Z,,,245,94,79.37108573,7.3,1630
10049352,70401-A,LTC,MAIN,065-1TC20110826,8/26/2011,,,,,,,,,,,,,,,6,18645,61941,0,48,793,5.0,1.0,0.0,,,,,28,,45,,0.096,26.6,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,16,358.0,,,923.2132569,,color*,3.609022556,0,,15,,,0.301,,,20111021T005314Z,,,60,6,,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120110826,8/26/2011,,,,,40,,,,,,,,,,3,4707,74608,69,116,1248,11.0,110.0,0.0,,,,,34,,15,12,0.03,35.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2011-11-24,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.759,SCREENING,-7,358.0,c2h6*,8.496741761,1088.865713,0.147922825,d1816_2*,0.842696629,0,,24,,,0.063,,,20111021T005313Z,,,309,190,81.63722211,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920110826,8/26/2011,,,,,,,,,,,,,,,26,6250,81590,66,77,2724,147.0,148.0,29.0,,,,,32,,18,,0.048,32.1,,,,S/Pt,,1.5,,0.890,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69KV,2,T3,90,2011-11-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,35.37662338,SCREENING,-3,358.0,c2h6* c2h4* c2h2*,,980,,d1816_2*,1.5,0,,44,,,0.077,,,20111021T185022Z,,,493,361,,7.3,1630
10049449,C-01590-5-1,SEL,MAIN,76-11DV20110826,8/26/2011,,,,,35,,,,,,,,,,7,7172,87198,67,83,1459,739.0,277.0,1482.0,,,,,38,,32,31,0.036,33.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_SELECTOR_A,3,T2,30,2011-09-25,Abnormal or high gas levels (*). Possible contact heating.,1,,365,41146,No oil quality problems were detected.,,,,,,,,,0,0.498650472,4.134328358,,INITIAL,8,0.0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,3.272679389,847,0.311995952,,1.071428571,0,,152,,,0.082,,,20111021T185022Z,,,2655,1083,98.55990947,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620110826,8/26/2011,,,,,43,,,,,,,,,,5,8844,79121,21,106,2262,11.0,80.0,3.0,,,,,28,,21,15,0.05,34.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69KV,2,DT,90,2011-11-24,High level (*). No recent significant increases. Electrical discharge or thermal fault.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,21.340,SCREENING,0,358.0,c2h6*,8.746949172,1015.930712,0.115975819,d1816_2*,1.449275362,0,,24,,,0.112,,,20111021T005314Z,,,226,112,87.94694066,7.3,1630
10049456,B-498681,DIV,MAIN,075-6TC20110826,8/26/2011,,,,,30,,,,,,,,,,6,18960,58291,3,25,472,10.0,0.0,55.0,,,,,31,,34,,0.036,35.9,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,1,,365,41146,No oil quality problems were detected.,,,,,,,,,0,0.181818182,0,,SCREENING,9,716.0,,,1089,,,1.002785515,0,,15,,,0.325,,,20111021T005314Z,,,99,13,,7.3,1630
10049457,5066507,DIV,MAIN,056-1TC20110826,8/26/2011,,,,,30,,,,,,,,,,39,16719,61645,31,62,842,176.0,86.0,584.0,,,,,30,,42,,0.052,29.9,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,24,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.301369863,2.774193548,,SCREENING,14,358.0,,,894,,color*,1.739130435,0,,100,,,0.271,,,20111021T005314Z,,,978,293,,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120110826,8/26/2011,,,,,35,,,,,,,,,,241,5607,86439,20,413,5604,7.0,41.0,1.0,,,,,56,,22,21,0.074,31.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,2,T2,90,2011-11-24,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,41146,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.569,SCREENING,0,358.0,h2* co*,5.627447448,1031,0.788805796,,2.364217252,0,,316,,,0.065,,,20111021T005314Z,,,723,68,97.68849903,7.3,1630
10049359,8278437,DIV,MAIN,080-5TC20110819,8/19/2011,,,,,,,,,,,,,,,4,18104,65050,5,40,534,16.0,2.0,52.0,,,,,28.0,,44,,0.050,36.1,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,58,0,0,,,58,LTC_DIVERTER_A,1,,365,2012-08-18,No anomalies.,2,,,,,,,,,,,,,0,0.307692308,0.4,,SURVEILLANCE,15,5.0,,,785,,color*,1.4,0,,16,,,0.278,,,20111021T185022Z,,,119,23,,7.3,1630
10049360,5067767,DIV,MAIN,080-4TC20110819,8/19/2011,,,,,,,,,,,,,,,7,16837,64652,12,78,815,87.0,12.0,130.0,,,,,29.0,,41,,0.040,34.8,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_DIVERTER_A,1,,365,2012-08-18,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,,,,,,,0,0.669230769,1,,SCREENING,13,351.0,,,880,,,1.1,0,,33,,,0.260,,,20111021T005314Z,,,326,111,,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420110819,8/19/2011,,,,,45,,,,,,,,,,13,8501,72034,2,119,917,2.0,9.0,0.0,,,,,38.0,,24,16,0.050,37.0,,,,S/Sd,,2,,0.878,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.706,SCREENING,2,351.0,co!,8.7,991,0.145,,1.4,0,,34,,,0.118,,,20111021T005314Z,,,145,13,79.6,7.3,1630
10049336,70292-2,LTC,MAIN,078-5TC20110819,8/19/2011,,,,,35,,,,,ROUTINE,,,,,2,17994,61785,5,21,658,45.0,5.0,20.0,,,,,23.0,,34,,0.020,37.1,,,,S/Pt,,2,,0.868,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_VACUUM_A,2,,90,2011-11-17,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,9,351.0,c2h2*,,923,,color*,0.5,0,,8,,,0.291,,,20111021T005314Z,,,98,55,,7.3,1630
10049338,C-06262-5-1,SEL,MAIN,079-5TC20110819,8/19/2011,,,,,50,,,,,ROUTINE,,,,,2,4599,78997,26,54,1334,13.0,268.0,0.0,,,,,41,,34,,0.05,27.2,,,,S/Sd,,2.5,,0.884,,,,,REVIEWED,,,,,,17,0,0,,,17,LTC_SELECTOR_A,2,,90,2011-11-17,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,9,351.0,c2h6*,,937.0145939,,color*,1.838235294,0,,12,,,0.058,,,20111021T005314Z,,,363,307,,7.3,1630
10049429,70270-1,LTC,MAIN,00T12TC20110819,8/19/2011,,,,,,,,,,,,,,,116,10163,64778,3,193,3211,5.0,2.0,0.0,,,,,29,,76,,0.09,28,,,,S/Sd,,2.5,,0.882,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,28,351.0,,,1088.865713,,color*,3.214285714,0,,151,,,0.157,,,20111021T005314Z,,,319,10,,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220110819,8/19/2011,,,,,36,,,,,,,,,,3,3314,82264,8,13,1760,3.0,53.0,0.0,,,,,38,,25,23,0.03,34.8,,,,S/Sd,,2.5,,0.884,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,135.3846154,SCREENING,3,351.0,,5.9,1066.2425,0.023,d1816_2*,0.862068966,0,water*,5,,,0.040,,,20111021T005314Z,,,80,64,90.3,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220110819,8/19/2011,,,,,55,,,,,,,,,,3,6439,31884,1,23,249,0.0,1.0,0.0,,,,,48.0,,20,9,0.020,35.8,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.82608696,INITIAL,-1,0.0,,8.5,953,0.063,,0.6,0,,7,,,0.202,,,20111021T005313Z,,,28,2,35.6,7.3,1630
10049379,D-573963,OLTC REACTOR,MAIN,076-2TC20110819,8/19/2011,,,,,,,,,,,,,,,3,7628,33796,1,20,240,0.0,1.0,0.0,,,,,29.0,,23,,0.030,35.1,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,18,0,0,,,18,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,0,,,,,,,,20111021T005314Z,,,,,,,
10049391,6537375,DIV,MAIN,075-2TC20110819,8/19/2011,,,,,35,,,,,,,,,,4414,9248,47271,5225,145,2490,21787.0,1718.0,31303.0,,,,,30.0,,56,55,0.030,33.3,,,,S/Sd,,3,,0.878,,,,,UNREVIEWED,,,,,,113,154,0,,,267,LTC_DIVERTER_A,2,T2,90,2011-11-17,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,0,0.696003578,0.328803828,,SCREENING,20,351.0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,3.5,702,19.982,color*,0.9,0,,7271,,515.4583527,0.196,,,20111021T190543Z,,,64592,28730,70.8,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220110819,8/19/2011,,,,,55,,,,,,,,,,13,1197,73275,78,146,1607,19.0,122.0,0.0,,,7.6,,39.0,,23,11,0.030,35.6,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,93,0,0,,,93,TRN_IEEE_INC_69KV,3,T1,30,2011-09-18,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.00684932,SCREENING,1,351.0,ch4! c2h6*! c2h4!,7.6,726,0.219,,0.8,0,,40,,,0.016,,,20111021T005314Z,,,378,219,74.0,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120110819,8/19/2011,,,,,60,,,,,,,,,,2,3696,74273,7,10,2387,3.0,42.0,0.0,,,,,38.0,,25,10,0.030,34.8,,,,S/Sd,,2.5,,0.884,,,,,REVIEWED,,,,,,71,0,0,,,71,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,238.7,SCREENING,3,351.0,,5.6,760,0.021,,0.9,0,,4,,,0.050,,,20111021T005314Z,,,64,52,75.2,7.3,1630
10049510,9307401979,LTC,MAIN,081-8TC20110819,8/19/2011,,,,,,,,,,,,,,,36,17101,58574,19,28,449,47.0,4.0,192.0,,,,,35.0,,34,,0.030,39.3,,,,S/Sd,,1.5,,0.876,,,,,REVIEWED,,,,,,12,0,0,,,12,LTC_NONDIVERTER_A,1,,365,2012-08-18,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,,,,,,,0,0.2,0.2,,SCREENING,9,351.0,,,980,,,0.8,0,,57,,,0.292,,,20111021T185022Z,,,326,70,,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820110819,8/19/2011,,,,,40,,,,,,,,,,11,3729,80605,8,12,1157,13.0,13.0,11.0,,,,,38.0,,10,8,0.040,38.3,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,2,D2,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). High-energy arcing.",1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,96.41666667,SCREENING,-14,259.0,c2h2*,4.8,923,0.038,,1.0,0,,14,,,0.046,,,20111021T005314Z,,,68,34,87.3,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120110819,8/19/2011,,,,,45,,,,,,,,,,16,1016,52419,123,643,2993,11.0,85.0,0.0,,,,,23.0,,19,13,0.060,34.0,,,,S/Pt,,1.5,,0.884,,,,,REVIEWED,,,,,,63,0,0,,,63,TRN_IEEE_INC_69KV,2,T1,90,2011-11-17,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.655,SCREENING,-2,351.0,c2h6* co*,10.3,774,1.013,d1816_2*,1.8,0,,132,,,0.019,,,20111021T005314Z,,,878,219,55.6,7.3,1630
10049399,D-574903,OLTC REACTOR,MAIN,038-1TC20110819,8/19/2011,,,,,35,,,,,ROUTINE,,,,,14,2253,55407,121,649,2973,11.0,84.0,0.0,,,,,40.0,,16,16,0.040,34.9,,,,Clear,,1.5,,0.884,,,,,REVIEWED,,,,,,78,0,0,,,78,TRN_IEEE_INC_69KV,2,T1,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.581,SCREENING,-6,713.0,c2h6*! co*,10.5,748,0.931,,1.1,0,,131,,0.821464286,0.041,,,20111021T005314Z,,,879,216,61.8,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520110819,8/19/2011,,,,,50,,,,,,,,,,32,5400,74910,102,588,3604,13.0,55.0,0.0,,,,,20.0,,25,14,0.030,35.0,,,,S/Sd,,1.5,,0.890,,,,,REVIEWED,,,,,,142,0,0,,,142,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,6.129,SCREENING,3,351.0,co*,9.6,674,0.668,d1816_2*,0.9,0,,138,,,0.072,,,20111021T005314Z,,,790,170,80.0,7.3,1630
10049400,D-575065,OLTC REACTOR,MAIN,075-5TC20110819,8/19/2011,,,,,,,,,,,,,,,31,5286,72669,100,571,3553,12.0,55.0,1.0,,,,,39.0,,92,,0.030,37.1,,,,S/Sd,,1.5,,0.890,,,,,REVIEWED,,,,,,156,0,0,,,156,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,6.222,SCREENING,32,713.0,co*,,662,,,0.8,0,water*,134,,,0.073,,,20111021T005314Z,,,770,167,,7.3,1630
10049343,XCS-7057-1,LTC,MAIN,002-2TC20110819,8/19/2011,,,,,,,,,1,,,,,,2,18803,65276,5,35,1244,21.0,2.0,12.0,,,,,47,,46,,0.040,37.3,,,,S/Pt,,2.5,,0.880,,,,,REVIEWED,,,,,,25,0,0,,,25,LTC_VACUUM_A,2,,90,2011-11-17,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,INITIAL,16,0.0,c2h2*,,889.1599975,,color*,1.1,0,,10,,,0.288,,,20111021T005314Z,,,77,28,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220110819,8/19/2011,,,,,35,,,,,,,,,,113,5013,74428,82,267,4343,20.0,341.0,0.0,,,,,46,,48,47,0.030,30.5,,,,S/Sd,,3.5,,0.888,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,2,T1,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2012-08-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,16.266,SCREENING,17,259.0,h2! c2h6*,5.8,991,0.542,,1.0,0,water* relsaturation*,161,,,0.067,,,20111021T005314Z,,,823,443,84.0,7.3,1630
10049344,70320-1,LTC,MAIN,002-1TC20110819,8/19/2011,,,,,,,,,,,,,,,154,4217,58414,218,1024,6237,390.0,61.0,33.0,,,,,25,,47,,0.040,36.8,,,,S/Sd,,2.5,,0.882,,,,,UNREVIEWED,,,,,,112,0,0,,,112,LTC_VACUUM_A,2,,90,2011-11-17,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SURVEILLANCE,16,1.0,ch4* c2h6* c2h4* c2h2*,,703,,color*,1.1,0,,347,,3.233258929,0.072,,,20111021T005314Z,,,1880,669,,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120110819,8/19/2011,,,,,35,,,,,,,,,,4,5686,73474,126,257,2061,29.0,119.0,0.0,,,,,58,,24,23,0.040,38.2,,,,S/Sd,,3,,0.874,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,2,T1,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.019455253,SCREENING,2,351.0,c2h6*,9.331005948,1016,0.303136231,,1.0,0,,51,,,0.077,,,20111021T005314Z,,,535,274,82.90991221,7.3,1630
10049337,70512-A,LTC,MAIN,079-6TC20110819,8/19/2011,,,,,,,,,,,,,,,27,13979,63597,2,54,1039,2.0,2.0,0.0,,,,,41.0,,41,,0.020,31.2,,,,S/Pt,,2,,0.876,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,13,351.0,,,,,color*,0.6,0,,37,,,0.220,,,20111021T005314Z,,,87,6,,7.3,1630
10049337,70512-A,XFMR,MAIN,00079-620110819,8/19/2011,,,,,35,,,,,,,,,,0,5683,83867,3,17,1429,2.0,8.0,0.0,,,,,43,,41,40,0.020,36.1,,,,S/Pt,,2,,0.876,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,84.059,SCREENING,13,351.0,,10.5,980,0.016,d1816_2*,0.6,0,water* relsaturation*,3,,,0.068,,,20111021T005314Z,,,30,13,93.8,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220110819,8/19/2011,,,,,40,,,,,,,,,,2,4119,86104,9,13,1403,3.0,31.0,0.0,,,,,41.0,,20,16,0.030,42.0,,,,S/Sd,,1,,0.882,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,107.9230769,SCREENING,-1,351.0,,6.492215468,894.2253595,0.019149881,,0.7,0,,4,,,0.048,,,20111021T005314Z,,,58,43,93.30361495,7.3,1630
10049415,D-589470,OLTC REACTOR,MAIN,76-12TC20110819,8/19/2011,,,,,,,,,,,,,,,2,3823,89870,10,7,1438,3.0,32.0,0.0,,,,,41,,20,,0.010,40.3,,,,S/Sd,,1,,0.882,,,,,REVIEWED,,,,,,21,0,0,,,21,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,205.429,INITIAL,-1,0.0,,,911,,,0.2,0,,3,,,0.043,,,20111021T005314Z,,,54,45,,7.3,1630
10049416,D-589469,XFMR,MAIN,00076-820110819,8/19/2011,,,,,40,,,,,,,,,,17,3377,85031,53,106,5011,22.0,63.0,0.0,,,,,30,,22,18,0.020,38.8,,,,S/Pt,,1.5,,0.876,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,47.274,SCREENING,0,351.0,,7.2,923,0.143,d1816_2*,0.5,0,,36,,,0.040,,,20111021T005314Z,,,261,138,92.2,7.3,1630
10049416,D-589469,OLTC REACTOR,MAIN,076-8TC20110819,8/19/2011,,,,,,,,,,,,,,,17,4533,86701,52,99,4801,21.0,61.0,0.0,,,,,35.0,,11,,0.030,35.0,,,,S/Sd,,1.5,,0.874,,,,,REVIEWED,,,,,,34,0,0,,,34,TRN_IEEE_INC_69KV,1,,365,41139,(Initial sample). No anomalies.,1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,48.49494949,INITIAL,-13,0,,,851.0060237,,,0.857142857,0,,35.135,,,0.052283134,,,20111021T005314Z,,,250,134,,7.3,1630
106846,G2529-03,XFMR,MAIN,71420110819,8/19/2011,,,,,30,,,,,,,,,,5,8505,32428,1,78,333,0.0,0.0,0.0,,,,,57,,18,21,0.010,41.3,,,,Clear,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.269,INITIAL,-3,0.0,,9.8,,0.177,,0.2,0,,19,,,0.262,,,20111021T185022Z,,,84,1,40.9,7.3,1630
106846,G2529-03,LTC,MAIN,71520110819,8/19/2011,,,,,,,,,,,,,,,2,16532,60437,2,10,451,4.0,0.0,0.0,,,,,34,,16,,0.030,43.3,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,INITIAL,-6,0.0,,,,,,0.7,0,,4,,,0.274,,,20111021T185022Z,,,18,6,,7.3,1630
106847,G2529-01,XFMR,MAIN,71620110819,8/19/2011,,,,,30,,,,,,,,,,13,4606,21182,1,81,328,0.0,0.0,0.0,,,,,43,,11,13,0.010,41.1,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.049,INITIAL,-13,0.0,,7.9,,0.342,,0.2,0,,28,,,0.217,,,20111021T185022Z,,,95,1,26.2,7.3,1630
106847,G2529-01,LTC,MAIN,71720110819,8/19/2011,,,,,,,,,,,,,,,3,16159,60565,2,28,490,3,0,0,,,,,50.0,,12,,0.01,41.6,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,41139,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,,,,,,,0,,,,INITIAL,-11,0,,,1088.865713,,,0.240384615,0,,8.085,,,0.26680426,,,20111021T185022Z,,,36,5,,7.3,1630
106848,G2529-02,XFMR,MAIN,71820110819,8/19/2011,,,,,30,,,,,,,,,,3,4416,16463,0,61,271,0.0,0.0,0.0,,,,,47,,12,14,0.020,42.4,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.443,INITIAL,-11,0.0,,10.3,,0.262,,0.5,0,,14,,,0.268,,,20111021T185022Z,,,64,0,20.9,7.3,1630
106848,G2529-02,LTC,MAIN,71920110819,8/19/2011,,,,,,,,,,,,,,,2,16322,59177,1,21,432,3.0,0.0,0.0,,,,,54,,19,,0.010,40.6,,,,S/Pt,,0.5,,0.880,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,INITIAL,-2,0.0,,,1089,,,0.2,0,,6,,,0.276,,,20111021T185022Z,,,27,4,,7.3,1630
10049497,51439-B,LTC,MAIN,00289TC20110819,8/19/2011,,,,,,,,,,,,,,,1,18367,62438,2,10,538,4.0,2.0,2.0,,,,,40,,35,,0.040,39.9,,,,S/Sd,,1,,0.882,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,10,351.0,,,1089,,,1.0,0,,3,,,0.294,,,20111021T005314Z,,,21,8,,7.3,1630
10049497,51439-B,XFMR,MAIN,28920110819,8/19/2011,,,,,40,,,,,,,,,,0,6113,86679,2,23,1098,1,1,0,,,,,41.0,,35,28,0.02,40.7,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,41139,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,47.73913043,SCREENING,10,351,,11.77351472,,0.01962037,,0.491400491,0,water*,4.155,,,0.070524579,,,20111021T005313Z,,,27,4,95.07242937,7.3,1630
10049426,01-8226-60990-3,LTC,MAIN,28320110819,8/19/2011,,,,,,,,,,,,,,,0,18872,64761,1,23,585,4.0,0.0,0.0,,,,,38,,32,,0.020,37.1,,,,S/Pt,,1.5,,0.876,,,,,REVIEWED,,,,,,45,0,0,,,45,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,8,351.0,,,816,,,0.5,0,,4,,,0.291,,,20111021T005314Z,,,28,5,,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220110819,8/19/2011,,,,,40,,,,,,,,,,10,6088,82207,12,38,1750,20,27,0,,,,,29.0,,21,17,0.03,38.1,,,,S/Pt,,2,,0.884,,,,,REVIEWED,,,,,,76,0,0,,,76,TRN_IEEE_INC_69KV,1,,365,41139,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,46.05263158,SCREENING,0,351,,6.373391338,751.1961165,0.058841287,d1816_2*,0.787401575,0,,17.14,,,0.074056954,,,20111021T005314Z,,,107,59,90.45293552,7.3,1630
10049545,F-66280900,XFMR,MAIN,0266REB20110819,8/19/2011,,,,,30,,,,,,,,,,1,2113,77483,1,28,199,0.0,0.0,0.0,,,,,33,,11,13,0.020,40.3,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.107,SCREENING,-13,168.0,,10.6,,0.028,d1816_2*,0.5,0,,6,,,0.027,,,20111021T005314Z,,,30,1,86.5,7.3,1630
10049545,F-66280900,LTC,MAIN,266TCRB20110819,8/19/2011,,,,,,,,,,,,,,,1,16553,56847,1,9,514,0.0,0.0,0.0,,,,,25,,20,,0.030,38.2,,,,S/Pt,,1,,0.882,,,,,REVIEWED,,,,,,7,0,17,,,24,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-1,168.0,,,1047,,,0.8,0,,3,,,0.291,,,20111021T185022Z,,,11,1,,7.3,1630
