equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049394,4086479,XFMR,MAIN,00058-120110819,8/19/2011,,,,,40,,,,,,,,,,20,1807,73860,46,103,1950,35.0,78.0,2.0,,,,,33,,18,14,0.03,36.3,,,,S/Sd,,1.5,,0.876,,,,,REVIEWED,,,,,,28,0,0,,,28,TRN_IEEE_INC_69KV,2,T2,90,2011-11-17,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.932,SCREENING,-3,351.0,c2h6*,6.774537222,875.0977053,0.169787589,d1816_2*,0.826446281,0,,39,,,0.024,,,20111021T005314Z,,,284,159,79.20021017,7.3,1630
10049394,4086479,DIV,MAIN,058-1TC20110819,8/19/2011,,,,,35,,,,,,,,,,72,14334,68755,18,101,1865,103.0,13.0,325.0,,,,,31,,32,,0.01,33.9,,,,M/Pt,,1.5,,0.876,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_NONDIVERTER_A,1,,365,2012-08-18,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,,,,,,,0,0.316923077,0.722222222,,SCREENING,8,351.0,,,923.2132569,,,0.294985251,0,,118,,,0.208,,,20111021T005314Z,,,632,134,,7.3,1630
10049437,8803001,SEL,MAIN,051-1TC20110819,8/19/2011,,,,,,,,,,,,,,,3,5085,72256,3,37,791,4.0,48.0,0.0,,,,,42,,27,,0.030,31.9,,,,S/Pt,,2,,0.884,,,,,REVIEWED,,,,,,118,0,0,,,118,LTC_SELECTOR_A,1,,365,2012-08-18,No anomalies.,2,,,,,,,,,,,,,0,,16,,INITIAL,5,0.0,,,697,,color*,0.9,0,,10,,,0.070,,,20111021T005314Z,,,95,55,,7.3,1630
10049437,8803001,XFMR,MAIN,00051-120110819,8/19/2011,,,,,40,,,,,,,,,,2,1588,76234,5,15,802,4.0,56.0,0.0,,,,,46,,27,22,0.020,35.2,,,,S/Pt,,2,,0.884,,,,,REVIEWED,,,,,,100,25,0,,,125,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,53.467,SCREENING,5,351.0,,6.3,717,0.024,,0.6,0,,5,,,0.021,,,20111021T005314Z,,,82,65,81.3,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920110819,8/19/2011,,,,,20,,,,,,,,,,7,1193,74741,12,25,1201,3.0,37.0,0.0,,,,,27,,17,31,0.010,40.8,,,,S/Sd,,1.5,,0.886,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Furan levels are within acceptable limits.,,0,,,48.040,SCREENING,-5,351.0,,6.250461919,1089,0.045287454,d1816_2*,0.2,0,relsaturation*,12,,,0.016,,,20111021T005314Z,,,84,52,87.19942162,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20110819,8/19/2011,,,,,30,,,,,,,,,,17,1923,76024,15,40,10616,12.0,32.0,0.0,,,,,46,,23,27,0.030,39.9,,,,S/Pt,,1.5,,0.888,,,,,REVIEWED,,,,,,95,23,0,,,125,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,265.400,SCREENING,1,351.0,,5.820020328,724,0.081592877,,0.8,0,,24,,,0.025,,,20111021T005314Z,,,116,59,85.89089199,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20110819,8/19/2011,,,,,50,,,,,,,,,,13,1990,82630,20,31,8341,3.0,61.0,0.0,,,,,29,,21,12,0.02,35.9,,,,S/Pt,,1.5,,0.886,,,,,REVIEWED,,,,,,69,0,0,,,69,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,269.065,SCREENING,0,351.0,,5.696900885,763,0.063161317,d1816_2*,0.557103064,0,,19,,,0.024,,,20111021T005314Z,,,128,84,85.90218538,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20110819,8/19/2011,,,,,36,,,,,,,,,,6,2113,74118,2,8,4465,1,16,0,,,,,24.0,,20,19,0.03,37.2,,,,S/Pt,,1.5,,0.886,,,,,REVIEWED,,,,,,70,0,0,,,70,TRN_IEEE_INC_69_288KV,1,,365,41139,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,558.125,SCREENING,-1,351,,5.152898819,761.40056,0.022761164,d1816_2*,0.806451613,0,,7.455,,,0.028508594,,,20111021T005313Z,,,33,19,81.12241573,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20110819,8/19/2011,,,,,40,,,,,,,,,,7,4587,85064,7,14,3416,3.0,19.0,0.0,,,,,53,,21,17,0.01,32,,,,S/Sd,,1.5,,0.888,,,,,REVIEWED,,,,,,61,0,0,,,61,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,244.000,SCREENING,0,351.0,,5.593492554,778,0.028277237,,0.3125,0,,10,,,0.054,,,20111021T005314Z,,,50,29,92.71313007,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20110819,8/19/2011,,,,,40,,,,,,,,,,3,1509,73509,4,14,1639,3.0,32.0,0.0,,,,,28,,17,14,0.02,37.8,,,,S/Sd,,1.5,,0.866,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,117.071,SCREENING,-5,351.0,,6.335462626,880,0.024360487,d1816_2*,0.529100529,0,,6,,,0.021,,,20111021T005313Z,,,56,39,78.50330426,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20110819,8/19/2011,,,,,50,,,,,,,,,,4,1362,74396,23,27,5487,5.0,60.0,0.0,,,,,29,,17,9,0.03,40.1,,,,S/Sd,,1.5,,0.888,,,,,REVIEWED,,,,,,71,0,0,,,71,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,203.222,SCREENING,-5,351.0,,6.448569509,760,0.048744718,d1816_2*,0.748129676,0,,9,,,0.018,,,20111021T005314Z,,,119,88,76.83806105,7.3,1630
106798,C-00697-5-2,XFMR,MAIN,57520110819,8/19/2011,,,,,40,,,,,,,,,,4,2234,80550,70,143,4039,19.0,105.0,0.0,,,,,51,,17,14,0.02,34.2,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,38,0,0,,,38,TRN_IEEE_INC_69KV,2,T2,90,2011-11-17,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,28.245,SCREENING,-5,351.0,c2h6*,8.729786117,837,0.166290085,,0.584795322,0,,30,,,0.028,,,20111021T005314Z,,,341,194,86.73428989,7.3,1630
106800,C-00697-5-3,XFMR,MAIN,57620110819,8/19/2011,,,,,35,,,,,,,,,,5,2936,78973,27,185,3832,8.0,32.0,0.0,,,,,34,,14,14,0.02,38.1,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,20.714,SCREENING,-8,351.0,,10.27607385,894,0.18878279,d1816_2*,0.524934383,0,,38,,,0.037,,,20111021T005314Z,,,257,67,87.26286516,7.3,1630
106802,C-00697-5-1,XFMR,MAIN,57720110819,8/19/2011,,,,,35,,,,,,,,,,6,2361,71000,30,181,3738,8.0,42.0,0.0,,,,,48,,11,11,0.03,35.8,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,29,0,0,,,29,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,20.652,SCREENING,-13,351.0,,9.955302881,871,0.210179585,,0.837988827,0,,39,,,0.033,,,20111021T005314Z,,,267,80,78.33167683,7.3,1630
106804,E-694045A,XFMR,MAIN,16920110819,8/19/2011,,,,,45,,,,,,,,,,86,6639,67639,22,566,11130,38.0,23.0,3.0,,,,,24,,53,35,0.03,40.8,,,,FW,,1.5,,0.876,,,,,REVIEWED,,,,,,169,38,0,,,207,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.664,SCREENING,19,351.0,co*,8.014244787,652,0.784497511,d1816_2*,0.735294118,0,water* relsaturation*,189,,,0.098,,,20111021T005314Z,,,738,83,75.61625796,7.3,1630
106806,E-694045B,XFMR,MAIN,16620110819,8/19/2011,,,,,45,,,,,,,,,,31,3316,74047,106,224,7305,20.0,386.0,0.0,,,,,20,,37,25,0.04,38.9,,,,S/Sd,,1.5,,0.874,,,,,REVIEWED,,,,,,63,0,0,,,63,TRN_IEEE_INC_69KV,2,T1,90,2011-11-17,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,32.612,SCREENING,11,351.0,c2h6*,6.923602033,774,0.348404472,d1816_2*,1.028277635,0,water*,72,,,0.045,,,20111021T005314Z,,,767,512,79.50112575,7.3,1630
106808,E-694045C,XFMR,MAIN,16820110819,8/19/2011,,,,,45,,,,,,,,,,34,3893,77055,66,326,5935,24.0,157.0,0.0,,,,,41.0,,31,21,0.05,35.8,,,,S/Pt,,2,,0.874,,,,,REVIEWED,,,,,,41,0,0,,,41,TRN_IEEE_INC_69KV,2,T2,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,41139,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.20552147,SCREENING,7,351.0,c2h6*,8.151648266,827.7760409,0.407695255,,1.396648045,0,,93,,,0.051,,,20111021T005314Z,,,607,247,82.85747346,7.3,1630
10049344,70320-1,LTC,MAIN,02-1TC,8/18/2011,,40779,,,38,,UPSI,,,ROUTINE,,,,,154,4217,58414,218,1024,6237,390.0,61.0,33.0,,,7.1,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2011-11-16,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,350.0,ch4* c2h6* c2h4* c2h2*,7.5,,1.762,,,,,347,,3.233258929,0.072,,,20110825T155107Z,,,1880,669,66.4,,
10049366,C-04371-5-4,LTC,MAIN,010-1TC20110816,8/16/2011,,,,,30,,,,,,,,,,5,19152,57638,4,13,421,15.0,1.0,48.0,,,,,35,,37,,0.02,36.2,,,,S/Pt,,2,,0.876,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.3125,0.25,,SCREENING,11,348.0,,,991.0306614,,color*,0.552486188,0,,11,,,0.332,,,20111021T005314Z,,,86,20,,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120110816,8/16/2011,,,,,30,,,,,,,,,,0,2610,70755,2,13,740,2.0,15.0,0.0,,,,,30,,21,25,0.02,30.6,,,,S/Pt,,1.5,,0.874,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,56.92307692,SCREENING,0,348.0,,9.749085604,923.2132569,0.014793299,d1816_2*,0.653594771,0,,2,,,0.037,,,20111021T005314Z,,,32,19,79.48840667,7.3,1630
10049367,C-04969-5-3,LTC,MAIN,009-1TC20110816,8/16/2011,,,,,30,,,,,,,,,,42,16580,56269,118,62,1350,482.0,122.0,827.0,,,,,35,,34,,0.02,34.3,,,,S/Pt,,1.5,,0.878,,,,,REVIEWED,,,,,,26,0,0,,,26,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,0.582829504,1.033898305,,SCREENING,9,348.0,,,884.2933292,,,0.583090379,0,,127,,,0.295,,,20111021T005314Z,,,1653,722,,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120110816,8/16/2011,,,,,15,,,,,,,,,,0,3396,72289,0,19,342,1.0,2.0,0.0,,,,,54,,21,48,0.02,36.2,,,,S/Sd,,2.5,,0.872,,,,,REVIEWED,,,,,,20,0,0,,,20,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,18,SCREENING,0,348.0,,12.17510624,916.8485727,0.018334791,,0.552486188,0,relsaturation*,3,,,0.047,,,20111021T005314Z,,,22,3,87.8812859,7.3,1630
10049370,6533114,DIV,MAIN,026-1TC20110816,8/16/2011,,,,,35,,,,,,,,,,543,17575,56225,370,137,1615,1190.0,357.0,4282.0,,,,,31.0,,39,,0.020,38.4,,,,S/Sd,,2,,0.876,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_DIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.27790752,0.964864865,,SCREENING,12,348.0,,,847.4091302,,color*,0.5,0,,928,,,0.313,,,20111021T185022Z,,,6879,1917,,7.3,1630
10049371,6533113,DIV,MAIN,007-1TC20110816,8/16/2011,,,,,35,,,,,,,,,,23,15787,57261,49,161,1546,236.0,72.0,456.0,,,,,24.0,,33,,0.030,33.3,,,,S/Pt,,2.5,,0.878,,,,,REVIEWED,,,,,,85,0,0,,,85,LTC_DIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.5,1.5,,SCREENING,9,348.0,,,737.3088784,,color*,0.9,0,,92,,,0.276,,,20111021T185022Z,,,997,357,,7.3,1630
10049372,930993,LTC,MAIN,011-ATC20110816,8/16/2011,,,,,30,,,,,,,,,,2197,8697,37787,16019,135,1529,14007.0,5894.0,4165.0,,,,,22.0,,42,,0.030,31.2,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,253,0,0,,,253,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,3.36302521,0.367938074,,SCREENING,14,348.0,,,601.9655654,,color*,1.0,0,,2765,,,0.230,,,20111021T005314Z,,,42417,35920,,7.3,1630
10049372,930993,XFMR,MAIN,00011-A20110816,8/16/2011,,,,,40,,,,,,,,,,6,4927,70120,2,45,601,8,5,0,,,,,45,,17,14,0.03,31,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,28,0,0,,,28,TRN_IEEE_INC_69KV,1,,365,41136,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.35555556,SCREENING,-5,348,,8.060471434,875.0977053,0.061191237,,0.967741935,0,,14.22,,,0.07026526,,,20111021T005314Z,,,66,15,76.90024555,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20110816,8/16/2011,,,,,45,,,,,,,,,,8,2865,70739,25,66,1222,3.0,43.0,0.0,,,,,33.0,,27,18,0.020,37.3,,,,S/Sd,,1,,0.878,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.515,SCREENING,5,348.0,,7.7,937.0145939,0.099,d1816_2*,0.5,0,,20,,,0.041,,,20111021T005314Z,,,145,71,74.9,7.3,1630
10049373,D-589468,OLTC REACTOR,MAIN,012-ATC20110816,8/16/2011,,,,,,,,,,,,,,,10,6845,68304,19,57,1092,2.0,37.0,0.0,,,,,24.0,,21,,0.020,40.1,,,,S/Sd,,1,,0.876,,,,,REVIEWED,,,,,,20,0,0,,,20,TRN_IEEE_INC_69KV,1,,365,2012-08-15,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,19.158,INITIAL,0,0.0,,,916.8485727,,d1816_2*,0.5,0,,20,,,0.100,,,20111021T005314Z,,,125,58,,7.3,1630
10049427,RFP-3465-1,LTC,MAIN,005-1TC20110816,8/16/2011,,,,,,,,,,,,,,,9159,5139,48084,2064,656,4238,2271.0,43.0,9416.0,,,,,32.0,,28,,0.010,39.6,,,,S/Sd,,1,,0.872,,,,,REVIEWED,,,,,,16,0,0,,,16,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,0.241185217,0.020833333,,SCREENING,5,348.0,,,944.5371478,,,0.3,0,,10064,,,0.107,,,20111021T005314Z,,,23609,4378,,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120110816,8/16/2011,,,,,25,,,,,,,,,,6,2461,70292,21,73,1051,7.0,5.0,1.0,,,,,22,,19,28,0.030,37.8,,,,S/Sd,,3,,0.880,,,,,REVIEWED,,,,,,23,0,0,,,23,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,14.397,SCREENING,-2,348.0,,8.6,900,0.095,d1816_2*,0.8,0,,19,,,0.035,,,20111021T005314Z,,,113,33,80.8,7.3,1630
10049525,50002-101-01,LTC,MAIN,00193TC20110816,8/16/2011,,,,,,,,,,,,,,,3,20813,61800,6,17,514,44.0,5.0,17.0,,,,,41,,31,,0.01,35,,,,Clear,,1,,0.878,,,,,REVIEWED,,,,,,18,0,0,,,18,LTC_VACUUM_A,2,,90,2011-11-14,Abnormal or high gas levels (*).,1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,348.0,c2h2*,,929.9221414,,,0.285714286,0,,8,,,0.337,,,20111021T005314Z,,,92,55,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320110816,8/16/2011,,,,,40,,,,,,,,,,0,6721,77284,1,29,588,0.0,0.0,0.0,,,,,43,,13,10,0.02,39.3,,,,S/Sd,,1,,0.878,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,20.276,SCREENING,-10,348.0,,12.30751867,961,0.026854355,,0.508905852,0,,5,,,0.087,,,20111021T005314Z,,,30,1,85.4937156,7.3,1630
10049526,50002-101-02,LTC,MAIN,00192TC20110816,8/16/2011,,,,,,,,,,,,,,,0,21622,63134,6,12,525,53.0,5.0,22.0,,,,,27,,16,,0.02,36.2,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,2,,90,2011-11-14,Abnormal or high gas levels (*).,1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-6,348.0,c2h2*,,1089,,,0.552486188,0,,5,,,0.342,,,20111021T005314Z,,,98,64,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220110816,8/16/2011,,,,,55,,,,,,,,,,3,8009,79666,2,61,863,0.0,0.0,0.0,,,,,34,,16,7,0.03,39.9,,,,Clear,,1,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,14.148,SCREENING,-6,348.0,,10.3284546,,0.061214973,d1816_2*,0.751879699,0,,14,,,0.101,,,20111021T005314Z,,,66,2,84.16566234,7.3,1630
10049449,C-01590-5-1,DIV,MAIN,76-11TC20110816,8/16/2011,,,,,40,,,,,,,,,,4368,11428,57860,2272,996,2665,3855.0,1111.0,11770.0,,,,,24,,38,31,0.03,40.8,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,32,39,0,,,71,LTC_DIVERTER_A,2,,90,2011-11-14,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,0.327527613,0.488996479,,SCREENING,12,348.0,ch4* c2h6* c2h4* c2h2*,3.921493013,859,13.42953063,,0.735294118,0,,5547,,,0.198,,,20111021T185022Z,,,24372,7238,78.61991551,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120110816,8/16/2011,,,,,35,,,,,,,,,,3,4441,74468,31,31,1289,39.0,86.0,0.0,,,,,20,,19,19,0.02,41.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,48,0,0,,,48,TRN_IEEE_INC_69KV,2,T3,90,2011-11-14,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,41.581,SCREENING,-2,348.0,c2h6*,6.207145539,808,0.054154138,d1816_2*,0.484261501,0,,9,,,0.060,,,20111021T005314Z,,,190,156,82.94379695,7.3,1630
10049467,RBP-1049-2,LTC,MAIN,057-1TC20110816,8/16/2011,,,,,,,,,,,,,,,3486,9576,56700,1003,765,3373,1449.0,35.0,5510.0,,,,,20,,30,,0.03,34.3,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,49,0,0,,,49,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.262976407,0.034895314,,SCREENING,7,348.0,,,805.6582628,,color*,0.874635569,0,,4086,,,0.169,,,20111021T005314Z,,,12248,2487,,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120110816,8/16/2011,,,,,35,,,,,,,,,,13,4208,73314,2,108,715,2.0,3.0,0.0,,,,,43,,22,21,0.04,31.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.620,SCREENING,0,256.0,,8.505659464,937.0145939,0.134704252,,1.253918495,0,,32,,,0.057,,,20111021T005314Z,,,128,7,81.56852186,7.3,1630
10049450,1922210,LTC,MAIN,076-4TC20110816,8/16/2011,,,,,,,,,,,,,,,264,18257,60106,106,81,1177,280.0,3.0,1830.0,,,,,24,,45,,0.04,32.3,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,161,41,0,,,202,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,0.153005464,0.028301887,,SCREENING,16,348.0,,,658.0497497,,,1.238390093,0,,429,,,0.304,,,20111021T005314Z,,,2564,389,,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420110816,8/16/2011,,,,,35,,,,,,,,,,14,18537,67876,3,67,1142,3.0,3.0,0.0,,,,,37,,23,22,0.02,34.8,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,35,0,0,,,35,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,17.045,SCREENING,1,348.0,,7.332431353,847.4091302,0.094266024,,0.574712644,0,,26,,,0.273,,,20111021T005314Z,,,90,9,84.36223071,7.3,1630
10049494,5069232,DIV,MAIN,077-3TC20110816,8/16/2011,,,,,30,,,,,,,,,,24,19041,59404,18,52,857,80.0,36.0,330.0,,,,,35,,38,,0.05,33.3,,,,Clear,,2.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_DIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.242424242,2,,SCREENING,12,348.0,,,,,color*,1.501501502,0,,61,,,0.321,,,20111021T005314Z,,,540,134,,7.3,1630
10049494,5069232,XFMR,MAIN,00077-320110816,8/16/2011,,,,,55,,,,,,,,,,3,7453,76672,2,72,1968,4.0,8.0,1.0,,,,,38,,26,12,0.04,39.3,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,27.333,SCREENING,4,348.0,,10.13912775,1066,0.075093396,,1.017811705,0,,16,,,0.097,,,20111021T005314Z,,,90,14,81.00162388,7.3,1630
10049493,4086482,DIV,MAIN,0088-1A20110816,8/16/2011,,,,,30,,,,,,,,,,19,18137,57624,9,41,759,50.0,25.0,167.0,,,,,28.0,,39,,0.03,35.7,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,43,23,0,,,66,LTC_DIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.3,2.8,,SCREENING,12,348.0,,,822,,color*,0.840336134,0,,40,,,0.315,,,20111021T005314Z,,,311,84,,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120110816,8/16/2011,,,,,40,,,,,,,,,,3,5848,81815,14,70,1535,12.0,8.0,1.0,,,,,28,,21,17,0.04,33.8,,,,S/Sd,,3,,0.874,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,21.929,SCREENING,0,348.0,,9.441509386,1066,0.072444925,d1816_2*,1.183431953,0,,16,,,0.071,,,20111021T005314Z,,,108,34,89.88515433,7.3,1630
10049353,998416-2,XFMR,MAIN,70320110816,8/16/2011,,,,,35,,,,,,,,,,8,7961,77185,0,46,314,0.0,0.0,0.0,,,,,25.0,,21,21,0.03,38.9,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.826086957,SCREENING,0,119.0,,7.795360032,1030.545718,0.05792122,d1816_2*,0.771208226,0,,16,,,0.103,,,20111021T005314Z,,,54,0,87.89197569,7.3,1630
10049353,998416-2,LTC,MAIN,00703TC20110816,8/16/2011,,,,,,,,,,,,,,,2,21207,63900,1,10,596,4.0,0.0,0.0,,,,,47.0,,26,,0.03,38.9,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,4,119.0,,,923.2132569,,,0.771208226,0,,4,,,0.332,,,20111021T185022Z,,,17,5,,7.3,1630
106809,998416-1,XFMR,MAIN,70520110816,8/16/2011,,,,,35,,,,,,,,,,3,10429,84188,0,45,335,0.0,0.0,0.0,,,,,51.0,,21,21,0.03,42.1,,,,S/Sd,,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.444444444,SCREENING,0,119.0,,9.76204355,,0.042392371,,0.712589074,0,,11,,,0.124,,,20111021T005314Z,,,48,0,96.902484,7.3,1630
106809,998416-1,LTC,MAIN,00705TC20110816,8/16/2011,,,,,,,,,,,,,,,0,20359,63102,1,11,658,4.0,0.0,0.0,,,,,38,,28,,0.02,38.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,6,0,0,,,6,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,5,119.0,,,1066,,,0.522193211,0,,2,,,0.323,,,20111021T185022Z,,,16,5,,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720110816,8/16/2011,,,,,40,,,,,,,,,,10,3975,44773,51,250,1937,4.0,48.0,0.0,,,,,23,,21,17,0.02,39.2,,,,S/Pt,,1.5,,0.876,,,,,UNREVIEWED,,,,,,56,0,0,,,56,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.748,SCREENING,0,348.0,,9.762427734,789,0.45899997,d1816_2*,0.510204082,0,,55,,0.40,0.089,,,20111021T005314Z,,,363,103,49.96501162,7.3,1630
10049354,D-577891,LTC,MAIN,076-7TC20110816,8/16/2011,,,,,35,,,,,,,,,,449,17939,61141,374,89,867,886.0,21.0,5281.0,,,,,26,,27,,0.03,34.9,,,,S/Sd,,2.5,,0.88,,,,,REVIEWED,,,,,,82,22,0,,,104,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.167771255,0.056149733,,SCREENING,5,348.0,,,742,,color*,0.859598854,0,,901,,,0.293,,,20111021T005314Z,,,7100,1281,,7.3,1630
10049466,XC57075-1,LTC,MAIN,059-1TC20110816,8/16/2011,,,,,,,,,,,,,,,13,15852,60201,41,191,2016,113.0,11.0,5.0,,,,,24,,44,,0.04,32.3,,,,S/Sd,,1.5,,0.878,,,,,REVIEWED,,,,,,216,0,0,,,216,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,15,348.0,,,621.5846425,,,1.238390093,0,,49,,,0.263,,,20111021T005314Z,,,374,165,,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120110816,8/16/2011,,,,,35,,,,,,,,,,2,3543,75040,15,16,315,4.0,86.0,0.0,,,,,29,,30,29,0.03,35.3,,,,Clear,,2.5,,0.886,,,,,REVIEWED,,,,,,37,13,0,,,50,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-14,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.688,SCREENING,7,348.0,c2h6*,5.942837248,840.5137931,0.029708348,d1816_2*,0.849858357,0,water*,5,,,0.047,,,20111021T005314Z,,,123,105,82.89822026,7.3,1630
10049569,G1686-03,LTC,MAIN,00531TC20110816,8/16/2011,,,,,,,,,,,,,,,2,20840,66618,1,33,686,16.0,2.0,1.0,,,,,23.0,,66,,0.03,35.1,,,,Clear,,2,,0.878,,,,,REVIEWED,,,,,,140,0,0,,,140,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,24,348.0,,,675.3919898,,color*,0.854700855,0,,8,,,0.313,,,20111021T005314Z,,,55,19,,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120110816,8/16/2011,,,,,35,,,,,,,,,,19,9686,42326,6,311,1039,1.0,1.0,0.0,,,,,39,,14,14,0.02,35.2,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.341,SCREENING,-8,348.0,,9.863700251,,0.545842714,d1816_2*,0.568181818,0,,75,,,0.229,,,20111021T005314Z,,,338,8,51.74466692,7.3,1630
10049562,97053693,LTC,MAIN,00555TC20110816,8/16/2011,,,,,,,,,,,,,,,0,23360,68776,0,18,512,3.0,0.0,0.0,,,,,29,,23,,0.02,37.2,,,,Clear,,0.5,,0.87,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,1,,365,41136,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,1,348.0,,,1088.865713,,,0.537634409,0,,3,,,0.340,,,20111021T005314Z,,,21,3,,7.3,1630
10049562,97053693,XFMR,MAIN,55520110816,8/16/2011,,,,,35,,,,,,,,,,5,12081,37521,2,191,576,0,0,0,,,,,44,,14,14,0.020,39.7,,,,S/Pt,,0.5,,0.870,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,41136,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.015706806,SCREENING,-8,348,,11.12375773,,0.336259894,d1816_2*,0.5,0,,39.38,,,0.321979691,,,20111021T005314Z,,,198,2,47.85010449,7.3,1630
10049543,70695-A,LTC,MAIN,00212TC20110814,8/14/2011,,,,,52,,,,,,,,,,9,21635,91083,1,27,655,1.0,0.0,0.0,,,,,0,,42,22,0.024,30.1,,,,FW,,1.5,,0.872,,,,,REVIEWED,,,,,,30,0,0,,,30,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,14,346.0,,6.620095626,866.5367844,0.033884807,,0.797342193,0,,14,,,0.238,,,20111021T005314Z,,,38,2,104.551244,7.3,1630
10049543,70695-A,XFMR,MAIN,21220110814,8/14/2011,,,,,52,,,,,,,,,,2,3712,49001,46,181,1000,11.0,59.0,0.0,,,,,27,,29,15,0.024,33.3,,,,Clear,,1,,0.868,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,5.524861878,SCREENING,6,346.0,,10.0400625,,0.30609089,d1816_2*,0.720720721,0,water*,35,,,0.076,,,20111021T005314Z,,,299,116,51.75197825,7.3,1630
10049544,70695-B,LTC,MAIN,00228TC20110814,8/14/2011,,,,,30,,,,,,,,,,247,3525,65205,3,116,2343,4.0,7.0,0.0,,,,,26,,42,50,0.048,26,,,,S/Pt,,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,14,346.0,,4.511783973,,0.747657424,,1.846153846,0,,268,,,0.054,,,20111021T005314Z,,,377,14,74.64074263,7.3,1630
10049544,70695-B,XFMR,MAIN,22820110814,8/14/2011,,,,,32,,,,,,,,,,3,3122,58609,35,162,874,10.0,38.0,0.0,,,,,24,,23,25,0.022,32.5,,,,Clear,,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.395061728,SCREENING,1,346.0,,10.25638681,,0.221737121,d1816_2*,0.676923077,0,,32,,,0.053,,,20111021T005314Z,,,248,83,65.99879739,7.3,1630
10049355,9806401093,LTC,MAIN,00344TC20110814,8/14/2011,,,,,40,,,,,,,,,,112,14635,50949,152,58,822,652.0,70.0,1756.0,,,,,37,,19,,0.064,31.1,,,,Clear,,3.5,,0.878,,,,,REVIEWED,,,,,,57,49,0,,,106,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.4,0.5,,SCREENING,-2,346.0,,,786.8928984,,color*,2.057877814,0,,273,,,0.287,,,20111021T005314Z,,,2800,874,,7.3,1630
10049355,9806401093,XFMR,MAIN,34420110814,8/14/2011,,,,,40,,,,,,,,,,0,1495,74240,1,7,520,1.0,11.0,0.0,,,,,36,,6,5,0.028,32.7,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,74.28571429,SCREENING,-23,346.0,,9.051740346,937.0145939,0.008070502,,0.856269113,0,,1,,,0.020,,,20111021T005314Z,,,20,13,79.13197994,7.3,1630
10049556,19770801,LTC,MAIN,00343TC20110814,8/14/2011,,,,,,,,,,,,,,,3,16714,59806,1,68,776,12.0,0.0,0.0,,,,,35,,23,,0.05,30,,,,Clear,,2,,0.884,,,,,REVIEWED,,,,,,9,0,0,,,9,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,1,346.0,,,1015.930712,,color*,1.666666667,0,,15,,,0.279,,,20111021T005314Z,,,84,13,,7.3,1630
10049556,19770801,XFMR,MAIN,34320110814,8/14/2011,,,,,34,,,,,,,,,,0,3155,68361,0,14,262,1.0,0.0,0.0,,,,,25.0,,22,22,0.030,34.4,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.71428571,SCREENING,0,346.0,,12.2,937.0145939,0.015,d1816_2*,0.9,0,,3,,,0.046,,,20111021T005314Z,,,15,1,75.8,7.3,1630
10049359,8278437,SEL,MAIN,080-5TC20110814,8/14/2011,,,,,35,,,,,,,,,,5,3037,77658,9,65,1831,15.0,7.0,0.0,,,,,27.0,,19,,0.042,28.8,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_SELECTOR_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,,0.777777778,,SCREENING,-2,346.0,,,879.6103531,,color*,1.5,0,,17,,,0.039,,,20111021T185022Z,,,101,31,,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520110814,8/14/2011,,,,,50,,,,,,,,,,10,6569,67054,73,535,3394,10.0,77.0,0.0,,,,,26.0,,16,9,0.020,32.2,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,131,12,0,,,143,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,6.343925234,SCREENING,-6,346.0,co*,10.6,684,0.621,d1816_2*,0.6,0,,106,,,0.098,,,20111021T005314Z,,,705,160,72.7,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220110814,8/14/2011,,,,,45,,,,,,,,,,29,16899,64913,1,78,2030,5.0,16.0,6.0,,,,,45.0,,21,14,0.044,28.9,,,,S/Pt,,3,,0.884,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,2,D2,90,2011-11-12,High level (*). No recent significant increases. High-energy arcing.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,26.02564103,SCREENING,0,346.0,c2h2*,6.260744477,961,0.143861695,,1.5,0,,44,,,0.260,,,20111021T005314Z,,,135,22,77.42630993,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120110814,8/14/2011,,,,,50,,,,,,,,,,21,4306,68724,52,619,3169,9.0,48.0,1.0,,,,,26.0,,16,9,0.038,39.4,,,,Clear,,2.5,,0.884,,,,,REVIEWED,,,,,,226,13,0,,,239,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,5.120,SCREENING,-6,346.0,co*,10.4,616,0.720,d1816_2*,1.0,0,,133,,,0.063,,,20111021T005314Z,,,750,109,73.1,7.3,1630
10049364,C-06548-5-1,LTC,MAIN,080-3TC20110814,8/14/2011,,,,,30,,,,,,,,,,29,14923,49778,18,22,400,47.0,3.0,194.0,,,,,23.0,,26,,0.026,35.0,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,0.242268041,0.166666667,,SCREENING,4,346.0,,,,,,0.7,0,,49,,,0.300,,,20111021T005314Z,,,313,68,,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320110814,8/14/2011,,,,,35,,,,,,,,,,2,3996,85600,17,70,1253,6.0,38.0,0.0,,,,,0.0,,19,19,0.038,33.1,,,,FW,,1.5,,0.888,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,17.900,SCREENING,-2,346.0,,9.5,1047,0.069,d1816_2*,1.1,0,,15,,,0.047,,,20111021T005314Z,,,133,61,94.7,7.3,1630
10049365,01-8226-60990-1,LTC,MAIN,014-1TC20110814,8/14/2011,,,,,,,,,,,,,,,2,18622,63218,1,28,620,6.0,1.0,0.0,,,,,43.0,,23,,0.022,41.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,1,346.0,,,847,,,0.5,0,,7,,,0.295,,,20111021T005314Z,,,38,8,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120110814,8/14/2011,,,,,40,,,,,,,,,,9,4794,92970,10,153,3446,6.0,6.0,0.0,,,,,52.0,,30,24,0.040,37.9,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,32,0,0,,,32,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,22.523,SCREENING,7,346.0,,9.729456238,858.5285776,0.137070292,,1.1,0,,37,,,0.052,,,20111021T005314Z,,,184,22,101.2779432,7.3,1630
10049335,A5513,LTC,MAIN,00132TC20110814,8/14/2011,,,,,30,,,,,,,,,,200,15947,50893,97,76,949,457.0,37.0,2168.0,,,,,35,,16,,0.02,31.9,,,,Clear,,2,,0.872,,,,,REVIEWED,,,,,,20,0,0,,,20,LTC_RESISTIVE_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.2,0.4,,SCREENING,-6,346.0,,,916.8485727,,color*,0.626959248,0,,394,,,0.313,,,20111021T005313Z,,,3035,591,,7.3,1630
10049335,A5513,XFMR,MAIN,13220110814,8/14/2011,,,,,35,,,,,,,,,,3,2669,79248,7,30,817,17.0,67.0,0.0,,,,,43.0,,22,21,0.020,34.6,,,,Clear,,1,,0.878,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T3,90,2011-11-12,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,27.23333333,SCREENING,0,346.0,c2h4!,6.9,1047.114846,0.041,d1816_2*,0.6,0,,9,,,0.034,,,20111021T005314Z,,,124,91,87.0,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520110814,8/14/2011,,,,,40,,,,,,,,,,4,5238,72012,12,688,2878,39.0,2.0,0.0,,,,,24.0,,18,14,0.040,33.6,,,,Clear,,2,,0.870,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.183139535,SCREENING,-3,346.0,co*,11.9,1047,0.691,d1816_2*,1.2,0,,128,,,0.073,,,20111021T005314Z,,,745,53,79.8,7.3,1630
10049512,A6981T,LTC,MAIN,79-12TC20110814,8/14/2011,,,,,30,,,,,,,,,,70,15154,52492,63,75,1093,348.0,39.0,688.0,,,,,27,,27,,0.02,35.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,44,0,0,,,44,LTC_RESISTIVE_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,0.505813953,0.619047619,,SCREENING,5,346.0,,,819.013521,,,0.56022409,0,,144,,,0.289,,,20111021T005314Z,,,1283,450,,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220110814,8/14/2011,,,,,32,,,,,,,,,,0,3983,82318,11,43,646,4.0,9.0,0.0,,,,,28,,17,19,0.03,45.5,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.02325581,SCREENING,-5,346.0,,10.8,1015.930712,0.041,d1816_2*,0.659340659,0,,8,,,0.048,,,20111021T005314Z,,,67,24,92.2,7.3,1630
10049550,19790-10101,LTC,MAIN,0252-TC20110814,8/14/2011,,,,,,,,,,,,,,,1,13583,55708,1,22,554,4.0,1.0,2.0,,,,,32,,25,,0.06,39.3,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,21,0,0,,,21,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,3,346.0,,,910.7944872,,,1.526717557,0,,5,,,0.244,,,20111021T005314Z,,,31,6,,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220110814,8/14/2011,,,,,40,,,,,,,,,,0,11382,72725,1,56,1227,1.0,0.0,0.0,,,,,38,,5,4,0.024,33.8,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,21.91071429,SCREENING,-26,346.0,,12.3,,0.053,d1816_2*,0.710059172,0,,10,,,0.157,,,20111021T005314Z,,,58,2,83.6,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120110814,8/14/2011,,,,,35,,,,,,,,,,5,3706,62688,79,172,1184,10,198,0,,,,,30,,25,24,0.026,31.5,,,,Clear,,2,,0.876,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T1,90,40859,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,6.88372093,SCREENING,3,346,c2h6*,8.597258333,,0.251742547,d1816_2*,0.825396825,0,water*,36.11,,,0.059118173,,,20111021T005314Z,,,464,287,69.95187023,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220110814,8/14/2011,,,,,35,,,,,,,,,,20,4393,79151,25,146,785,36,12,0,,,,,29,,21,21,0.054,34.6,,,,Clear,,2,,0.886,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,41134,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.376712329,SCREENING,0,346,h2! ch4! c2h4!,7.820104627,,0.183392185,d1816_2*,1.560693642,0,,46.82,,0.304111607,0.05550151,,,20111021T005314Z,,,239,73,88.01649978,7.3,1630
10049385,3153111,XFMR,MAIN,11820110814,8/14/2011,,,,,40,,,,,,,,,,8,12097,74974,1,95,991,9.0,2.0,0.0,,,,,30.0,,23,18,0.030,31.2,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.43157895,SCREENING,1,346.0,,9.1,937.0145939,0.103,d1816_2*,1.0,0,,25,,,0.161,,,20111021T005314Z,,,115,12,86.4,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120110814,8/14/2011,,,,,40,,,,,,,,,,4,15314,65125,2,107,1565,10.0,1.0,0.0,,,,,39.0,,15,12,0.030,32.8,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,49,25,0,,,74,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.62616822,SCREENING,-7,346.0,,10.4,805.6582628,0.118,,0.9,0,,23,,,0.235,,,20111021T005314Z,,,124,13,78.0,7.3,1630
106793,3516703,XFMR,MAIN,11720110814,8/14/2011,,,,,40,,,,,,,,,,7,3198,74197,135,182,6393,22,228,0,,,,,41,,11,9,0.02,35.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69KV,2,T1,90,40859,High level (*). No recent significant increases. Thermal fault (below 300 C).,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,35.12637363,SCREENING,-13,346,c2h6*,7.922365055,905.0220912,0.251755723,,0.566572238,0,,40.09,,,0.043101473,,,20111021T005314Z,,,574,385,80.9343245,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120110814,8/14/2011,,,,,32,,,,,,,,,,13,3404,72920,101,214,7903,15.0,151.0,0.0,,,,,31.0,,24,26,0.020,44.4,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,23,0,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,36.92990654,SCREENING,2,346.0,c2h6*,8.4,900,0.277,d1816_2*,0.5,0,,52,,,0.047,,,20111021T005314Z,,,494,267,82.5,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020110814,8/14/2011,,,,,55,,,,,,,,,,73,7057,66140,27,336,5850,10.0,48.0,2.0,,,,,56.0,,14,7,0.072,28.4,,,,Clear,,3,,0.878,,,,,REVIEWED,,,,,,52,0,0,,,52,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits. Total furan has been increasing at a significant rate.,,0,,,17.411,SCREENING,-8,346.0,,7.3,798,0.537,,2.5,0,,134,,,0.107,,,20111021T005314Z,,,496,85,71.1,7.3,1630
10049439,1-0140-25883-1,DIV,MAIN,022-1TC20110814,8/14/2011,,,,,,,,,,,,,,,252,12020,52121,193,89,1214,741.0,81.0,1551.0,,,,,25.0,,44,,0.038,34.0,,,,H/Cb,,2.5,,0.882,,,,,REVIEWED,,,,,,1041,0,0,,,1041,LTC_DIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.477756286,0.419689119,,SCREENING,15,346.0,,,426,,color*,1.1,0,,403,,,0.231,,,20111021T185022Z,,,2907,1015,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120110814,8/14/2011,,,,,45,,,,,,,,,,16,4143,84928,41,87,2905,23.0,124.0,0.0,,,,,33.0,,18,12,0.046,28.2,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,21,0,0,,,21,TRN_IEEE_INC_69KV,2,T2,90,2011-11-12,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,33.3908046,SCREENING,-3,346.0,c2h6*,6.6,911,0.126,d1816_2*,1.6,0,,32,,,0.049,,,20111021T005314Z,,,291,188,90.6,7.3,1630
