equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049440,D-573965,XFMR,MAIN,00023-120110814,8/14/2011,,,,,50,,,,,,,,,,16,4619,81962,16,135,2529,3.0,9.0,0.0,,,,,29.0,,10,6,0.020,36.9,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.733,SCREENING,-14,346.0,,8.5,905.0220912,0.156,d1816_2*,0.5,0,,40,,,0.056,,,20111021T005314Z,,,179,28,86.2,7.3,1630
10049517,C-01590-5-2,DIV,MAIN,00238TC20110814,8/14/2011,,,,,36,,,,,,,,,,6285,5091,56706,3668,1287,3681,4886.0,333.0,18835.0,,,,,28,,32,30,0.04,32.5,,,,Clear,,2,,0.884,,,,,REVIEWED,,,,,,60,45,0,,,105,LTC_DIVERTER_A,2,,90,2011-11-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,0,0.3,0.1,,SCREENING,8,346.0,ch4* c2h4* c2h2*,3.905567297,780.5282142,19.445982,color*,1.230769231,0,,8097,,,0.090,,,20111021T185022Z,,,35294,8887,79.65887905,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820110814,8/14/2011,,,,,40,,,,,,,,,,3,5289,85669,2,21,1850,8.0,2.0,0.0,,,,,35,,23,18,0.046,31.7,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,30,19,0,,,49,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,88.0952381,SCREENING,1,346.0,,7.691181881,866.5367844,0.024453988,,1.451104101,0,,7,,,0.062,,,20111021T005314Z,,,36,12,93.5998189,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420110814,8/14/2011,,,,,55,,,,,,,,,,9,1259,71713,23,90,1010,15.0,60.0,1.0,,,,,38,,20,9,0.062,27.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.22222222,SCREENING,-1,346.0,,7.82883772,,0.130066148,,2.222222222,0,,26,,,0.018,,,20111021T005314Z,,,198,98,72.30894463,7.3,1630
10049398,8278436,SEL,MAIN,081-4TC20110814,8/14/2011,,,,,,,,,,,,,,,9,6966,94292,16,92,1022,13.0,52.0,1.0,,,,,29,,15,,0.068,28.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,LTC_SELECTOR_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,13,3.3,,INITIAL,-7,0.0,,,1030.545718,,color*,2.369337979,0,,26,,,0.074,,,20111021T185022Z,,,183,81,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120110814,8/14/2011,,,,,45,,,,,,,,,,4,4360,81553,8,58,1563,10.0,6.0,2.0,,,,,27.0,,20,13,0.100,28.7,,,,Clear,,3,,0.880,,,,,REVIEWED,,,,,,73,0,0,,,73,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,26.94827586,SCREENING,-1,346.0,,8.9,756,0.063,d1816_2*,3.5,0,,15,,,0.053,,,20111021T005314Z,,,88,24,87.0,7.3,1630
10049523,8278435,SEL,MAIN,0081-1A20110814,8/14/2011,,,,,35,,,,,ROUTINE,,,,,4,1794,74301,8,45,1616,10.0,7.0,2.0,,,,,35.0,,19,,0.100,27.1,,,,Clear,,3,,0.880,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_SELECTOR_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,5,0.875,,INITIAL,-2,0.0,,,991,,color*,3.7,0,,12,,,0.024,,,20111021T185022Z,,,76,25,,7.3,1630
10049339,70370-1,LTC,MAIN,078-7TC20110814,8/14/2011,,,,,,,,,,,,,,,2,14083,59605,1,29,693,9.0,1.0,6.0,,,,,28.0,,33,,0.044,32.2,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,20,0,0,,,20,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,9,346.0,c2h2*,,917,,color*,1.4,0,,8,,,0.236,,,20111021T005313Z,,,48,11,,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720110814,8/14/2011,,,,,40,,,,,,,,,,0,2428,56961,70,223,1339,6.0,55.0,0.0,,,,,28.0,,19,15,0.032,34.6,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.004,SCREENING,-2,346.0,,10.6,1047,0.318,d1816_2*,0.9,0,,40,,,0.043,,,20111021T005314Z,,,354,131,61.8,7.3,1630
10049340,70153-1,LTC,MAIN,078-6TC20110814,8/14/2011,,,,,,,,,,,,,,,1,14233,60136,1,33,661,9.0,1.0,5.0,,,,,29.0,,37,,0.016,34.5,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,11,346.0,,,991,,,0.5,0,,7,,,0.237,,,20111021T005313Z,,,50,11,,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620110814,8/14/2011,,,,,40,,,,,,,,,,25,3724,85828,2,12,2029,6.0,4.0,0.0,,,,,46.0,,19,15,0.038,34.3,,,,Clear,,1.5,,0.864,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,169.0833333,SCREENING,-2,346.0,,4.520189051,923,0.058308088,,1.1,0,,27,,,0.043,,,20111021T005314Z,,,49,12,92.87959856,7.3,1630
105871,TP-839,XFMR,MAIN,68120110814,8/14/2011,,,,,45,,,,,,,,,,6,7126,22902,2,148,558,1.0,0.0,0.0,,,,,32.0,,11,7,0.014,41.3,,,,Clear,,0.5,,0.888,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.77027027,SCREENING,-13,346.0,,10.59637811,,0.445912727,d1816_2*,0.3,0,,33,,,0.311,,,20111021T005314Z,,,157,3,28.07986732,7.3,1630
103022,G1686-04,LTC,MAIN,000583A20110814,8/14/2011,,,,,,,,,,,,,,,1,13622,57674,1,50,544,3.0,0.0,0.0,,,,,21.0,,15,,0.012,40.4,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-7,346.0,,,970,,,0.3,0,,10,,,0.236,,,20111021T005314Z,,,55,4,,7.3,1630
103022,G1686-04,XFMR,MAIN,58320110814,8/14/2011,,,,,27,,,,,,,,,,82,11780,80562,10,534,1187,2.0,2.0,0.0,,,,,21.0,,13,18,0.018,39.0,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.222846442,SCREENING,-10,346.0,co*,8.0,,0.607,d1816_2*,0.5,0,,178,,,0.146,,,20111021T005314Z,,,630,14,97.7,7.3,1630
10049438,1-0140-25883-2,DIV,MAIN,021-1TC20110814,8/14/2011,,,,,,,,,,,,,,,156,14020,53744,73,91,979,269.0,28.0,980.0,,,,,28,,24,,0.034,30.3,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,191,13,0,,,204,LTC_DIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.274489796,0.383561644,,SCREENING,2,346.0,,,636.8476094,,color*,1.122112211,0,,255,,,0.261,,,20111021T185022Z,,,1597,370,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120110814,8/14/2011,,,,,37,,,,,,,,,,5,2809,79180,13,45,1797,17.0,62.0,0.0,,,,,23,,16,14,0.05,36.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,92,0,0,,,92,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,39.93333333,SCREENING,-6,346.0,,7.24880423,727.4891922,0.060308871,d1816_2*,1.373626374,0,,13,,,0.035,,,20111021T005314Z,,,142,92,86.35751473,7.3,1630
10049496,6537376,XFMR,MAIN,13020110814,8/14/2011,,,,,26,,,,,,,,,,2,7815,83892,1,80,2051,11.0,6.0,3.0,,,,,25,,13,18,0.04,33.4,,,,Clear,,2,,0.876,,,,,REVIEWED,,,,,,38,0,0,,,38,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,25.6375,SCREENING,-10,254.0,,10.55184314,837.2046867,0.071007253,d1816_2*,1.19760479,0,,17,,,0.093,,,20111021T005314Z,,,103,18,99.04866614,7.3,1630
10049496,6537376,SEL,MAIN,00130TC20110814,8/14/2011,,,,,35,,,,,,,,,,14,12051,84361,9,343,5395,34.0,6.0,31.0,,,,,27,,22,21,0.04,31.2,,,,S/Cb,,2,,0.876,,,,,UNREVIEWED,,,,,,25,0,0,,,25,LTC_SELECTOR_A,2,T2,90,2011-11-12,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,0,1.1,0.7,,INITIAL,0,0.0,c2h2* c2h4/c2h2*,9.935740232,889.1599975,0.308717978,color*,1.282051282,0,,79,,0.599419643,0.143,,,20111021T185022Z,,,437,49,98.84738806,7.3,1630
10049548,E30111101,LTC,MAIN,00339TC20110814,8/14/2011,,,,,,,,,,,,,,,6,10697,56113,1,55,691,7.0,0.0,0.0,,,,,27,,27,,0.026,33.7,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,15,0,0,,,15,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,5,346.0,,,952.5453546,,,0.771513353,0,,16,,,0.191,,,20111021T005314Z,,,69,8,,7.3,1630
10049548,E30111101,XFMR,MAIN,33920110814,8/14/2011,,,,,43,,,,,,,,,,16,6008,86168,54,56,1139,2.0,20.0,0.0,,,,,57,,10,7,0.02,37,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,20.33928571,SCREENING,-14,346.0,,6.4,1066.2425,0.093,,0.540540541,0,,26,,,0.070,,,20111021T005314Z,,,148,76,93.4,7.3,1630
10049557,G1079-01,LTC,MAIN,00341TC20110814,8/14/2011,,,,,,,,,,,,,,,2,12440,55682,1,78,732,10.0,0.0,0.0,,,,,27,,19,,0.02,36.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,12,0,0,,,68,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-2,346.0,,,980.2339297,,,0.550964187,56,,16,,,0.223,,,20111021T005314Z,,,91,11,,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120110814,8/14/2011,,,,,35,,,,,,,,,,11,6292,96368,3,39,761,1.0,1.0,0.0,,,,,34.0,,12,12,0.012,38.6,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,19.51282051,SCREENING,-11,346.0,,6.772209737,1089,0.048044666,d1816_2*,0.3,0,,18,,,0.065,,,20111021T005314Z,,,55,5,107.5652923,7.3,1630
10049405,RFR-2366-2,LTC,MAIN,076-3TC20110814,8/14/2011,,,,,35,,,,,,,,,,3089,8644,53707,1665,556,4878,5466.0,1170.0,6128.0,,,,,24.0,,42,41,0.032,33.3,,,,Clear,,2,,0.884,,,,,UNREVIEWED,,,,,,146,45,0,,,191,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.891971279,0.702702703,,SCREENING,14,346.0,,3.9,670,10.568,color*,1.0,0,,3761,,112.1963616,0.161,,,20111021T005314Z,,,18074,8301,71.0,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320110814,8/14/2011,,,,,40,,,,,,,,,,4,4919,87135,31,23,1434,93.0,110.0,0.0,,,,,27.0,,19,15,0.016,37.0,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,2,T3,90,2011-11-12,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,62.348,SCREENING,-2,346.0,c2h6* c2h4*,5.0,,0.048,d1816_2*,0.4,0,,10,,,0.056,,,20111021T005314Z,,,261,234,94.9,7.3,1630
10049406,RFR-2366-1,LTC,MAIN,076-9TC20110814,8/14/2011,,,,,45,,,,,,,,,,1100,8718,60290,613,253,2570,2176.0,403.0,5421.0,,,,,28.0,,28,19,0.050,30.3,,,,Clear,,2.5,,0.884,,,,,UNREVIEWED,,,,,,32,0,0,,,32,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.401401955,0.657422512,,SCREENING,5,346.0,,3.7,858.5285776,4.235,color*,1.7,0,,1612,,81.27216518,0.145,,,20111021T005314Z,,,9966,3192,70.7,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920110814,8/14/2011,,,,,40,,,,,,,,,,25,5677,86972,28,288,2753,46.0,124.0,21.0,,,,,43.0,,17,14,0.022,32.3,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,2,DT,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.559,SCREENING,-5,346.0,c2h6* c2h2*,8.3,880,0.302,,0.7,0,,79,,,0.065,,,20111021T005314Z,,,532,198,95.6,7.3,1630
10049513,50003-101-01,LTC,MAIN,177-4TC20110814,8/14/2011,,,,,35,,,,,,,,,,4,19144,60603,8,25,661,75.0,10.0,42.0,,,,,30.0,,28,,0.048,28.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,54,0,0,,,54,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,5,346.0,c2h2*,,794,,,1.7,0,,13,,,0.316,,,20111021T005314Z,,,164,93,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420110814,8/14/2011,,,,,40,,,,,,,,,,2,2269,83025,2,86,1151,1.0,0.0,0.0,,,,,37.0,,9,7,0.020,33.7,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.384,SCREENING,-16,346.0,,11.2,945,0.080,,0.6,0,,17,,,0.027,,,20111021T005314Z,,,91,3,89.0,7.3,1630
10049407,RBP-1049-1,LTC,MAIN,077-4TC20110814,8/14/2011,,,,,50,,,,,,,,,,907,1217,56880,259,378,3302,527.0,51.0,3145.0,,,,,29.0,,35,,0.258,21.4,,,,S/Pt,,2.5,,0.886,,,,,REVIEWED,,,,,,18,0,0,,,18,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.167567568,0.196911197,,SCREENING,10,346.0,,,929.9221414,,ift* color*,12.1,0,,1235,,,0.021,,,20111021T005314Z,,,5267,837,,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420110814,8/14/2011,,,,,30,,,,,,,,,,0,2782,73903,6,10,335,2.0,61.0,0.0,,,,,31.0,,12,14,0.034,31.5,,,,Clear,,2,,0.888,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,33.5,SCREENING,-11,346.0,,6.555469901,937,0.014993213,d1816_2*,1.1,0,,2,,,0.038,,,20111021T005314Z,,,79,69,83.01618846,7.3,1630
10049378,C-04371-5-1,LTC,MAIN,001-6TC20110814,8/14/2011,,,,,,,,,,,,,,,47,12465,57161,36,71,586,245.0,32.0,474.0,,,,,27,,49,,0.066,32.3,,,,S/Cb,,2.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.516877637,0.888888889,,SCREENING,17,346.0,,,,,color*,2.0,0,,101,,,0.218,,,20111021T005314Z,,,905,313,,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620110814,8/14/2011,,,,,50,,,,,,,,,,6,3771,85555,5,48,1566,2.0,8.0,0.0,,,,,27.0,,19,11,0.034,34.3,,,,Clear,,2,,0.878,,,,,REVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,32.625,SCREENING,-2,346.0,,8.278545057,1003,0.054447663,d1816_2*,1.0,0,,15,,,0.044,,,20111021T005314Z,,,69,15,89.12487742,7.3,1630
10049498,51439-A,LTC,MAIN,00267TC20110814,8/14/2011,,,,,,,,,,,,,,,2,14508,56997,5,12,626,38.0,8.0,15.0,,,,,24.0,,29,,0.030,42.4,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,7,0,0,,,7,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SURVEILLANCE,6,10.0,c2h2*,,1047,,,0.7,0,,6,,,0.255,,,20111021T005313Z,,,80,51,,7.3,1630
10049498,51439-A,XFMR,MAIN,26720110814,8/14/2011,,,,,50,,,,,,,,,,0,6496,86818,1,16,1161,0.0,1.0,0.0,,,,,38,,5,3,0.026,38.0,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,72.563,SCREENING,-26,346.0,,12.0,,0.014,,0.7,0,,3,,,0.075,,,20111021T005314Z,,,18,2,91.9,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520110814,8/14/2011,,,,,33,,,,,,,,,,15,2762,91795,25,255,2305,5.0,35.0,0.0,,,,,27,,18,19,0.040,30.1,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.039,SCREENING,-3,346.0,,9.6,,0.235,d1816_2*,1.3,0,,61,,,0.030,,,20111021T005314Z,,,335,65,101.7,7.3,1630
10049346,70292-1,LTC,MAIN,030-1TC20110814,8/14/2011,,,,,,,,,,,,,,,13,20438,73156,3,27,663,25.0,8.0,8.0,,,,,31,,30,,0.020,36.7,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,15,0,0,,,15,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,346.0,c2h2*,,953,,,0.5,0,,19,,,0.279,,,20111021T005314Z,,,84,36,,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120110814,8/14/2011,,,,,45,,,,,,,,,,5,6428,73076,10,739,5027,24.0,3.0,0.0,,,,,35,,16,11,0.024,34.9,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.802,SCREENING,-6,346.0,co*,11.9,961,0.727,d1816_2*,0.7,0,,138,,,0.088,,,20111021T005314Z,,,781,37,80.4,7.3,1630
10049527,19189-10101,LTC,MAIN,00222TC20110814,8/14/2011,,,,,,,,,,,,,,,2,20394,65059,1,6,506,0.0,0.0,0.0,,,,,31,,30,,0.024,42.5,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,7,0,0,,,7,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,346.0,,,1047,,,0.6,0,,3,,,0.313,,,20111021T005314Z,,,9,1,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220110814,8/14/2011,,,,,45,,,,,,,,,,3,3896,88002,4,196,2242,0.0,1.0,0.0,,,,,32,,22,15,0.024,33.7,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.439,SCREENING,0,346.0,,11.6,,0.169,d1816_2*,0.7,0,,38,,,0.044,,,20111021T005314Z,,,204,5,93.6,7.3,1630
10049547,G711-01,XFMR,MAIN,34220110814,8/14/2011,,,,,45,,,,,,,,,,27,3160,72178,5,227,1705,3.0,3.0,0.0,,,,,27,,10,7,0.012,38.5,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.511,SCREENING,-14,346.0,,8.6,,0.290,d1816_2*,0.3,0,,68,,,0.044,,,20111021T005314Z,,,265,11,76.8,7.3,1630
10049412,D-577892,XFMR,MAIN,00052-120110814,8/14/2011,,,,,46,,,,,,,,,,11,1390,54194,176,367,2165,11.0,217.0,0.0,,,,,44.0,,19,12,0.020,35.4,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.899182561,SCREENING,-2,346.0,ch4* c2h6*,8.919098365,905.0220912,0.633919185,,0.6,0,,77,,,0.026,,,20111021T005314Z,,,782,404,57.15527024,7.3,1630
10049412,D-577892,OLTC REACTOR,MAIN,052-1TC20110814,8/14/2011,,,,,,,,,,,,,,,9,4515,60323,166,355,2022,10.0,209.0,0.0,,,,,45,,19,,0.030,36.8,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,59,0,0,,,59,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.696,INITIAL,-2,0.0,ch4* c2h6*,,783,,,0.8,0,,73,,,0.075,,,20111021T005314Z,,,749,385,,7.3,1630
10049368,RFP-34653-1,LTC,MAIN,001-4TC20110814,8/14/2011,,,,,50,,,,,,,,,,1029,7580,53488,590,296,2851,1093.0,76.0,5475.0,,,,,35,,38,,0.050,31.7,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,26,0,0,,,26,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.199634703,0.128813559,,SCREENING,12,346.0,,,884,,color*,1.6,0,,1537,,,0.142,,,20111021T005314Z,,,8559,1759,,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420110814,8/14/2011,,,,,35,,,,,,,,,,8,1533,76368,18,54,1579,5.0,23.0,0.0,,,,,27,,20,20,0.028,32.3,,,,Clear,,1,,0.876,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,29.241,SCREENING,-1,346.0,,7.5,991,0.076,d1816_2*,0.9,0,,18,,,0.020,,,20111021T005314Z,,,108,46,83.3,7.3,1630
10049341,70370-B,LTC,MAIN,014-ATC20110814,8/14/2011,,,,,,,,,,,,,,,2,13502,57069,1,33,586,4.0,0.0,0.0,,,,,42,,25,,0.032,33.5,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,21,13,0,,,34,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,3,346.0,,,911,,color*,1.0,0,,8,,,0.237,,,20111021T005314Z,,,40,5,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20110814,8/14/2011,,,,,40,,,,,,,,,,12,4875,71444,29,472,2610,11.0,7.0,0.0,,,,,43,,25,20,0.038,31.6,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,5.530,SCREENING,3,346.0,co*,10.9,953,0.506,d1816_2*,1.2,0,water*,97,,,0.068,,,20111021T005314Z,,,531,47,78.8,7.3,1630
10049511,MLL-5343-2,LTC,MAIN,00116TC20110814,8/14/2011,,,,,,,,,,,,,,,5,18939,65315,7,70,1074,55.0,7.0,13.0,,,,,35.0,,24,,0.020,34.4,,,,S/Pt,,1,,0.876,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,2,346.0,c2h2*,,923.2132569,,,0.6,0,,19,,,0.290,,,20111021T005314Z,,,157,69,,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620110814,8/14/2011,,,,,45,,,,,,,,,,1,4218,87883,13,11,1009,63.0,44.0,0.0,,,,,30,,16,11,0.016,36.3,,,,Clear,,1,,0.876,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T3,90,2011-11-12,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,91.727,SCREENING,-6,346.0,c2h4*,4.8,1089,0.023,d1816_2*,0.4,0,,4,,,0.048,,,20111021T005314Z,,,132,120,93.4,7.3,1630
10049347,70301-1,LTC,MAIN,043-1TC20110814,8/14/2011,,,,,,,,,,,,,,,0,21485,77246,1,17,556,8.0,1.0,3.0,,,,,34,,23,,0.030,44.0,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,1,346.0,,,880,,,0.7,0,,3,,,0.278,,,20111021T005314Z,,,30,10,,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120110814,8/14/2011,,,,,40,,,,,,,,,,0,5840,71015,18,386,1666,25.0,3.0,0.0,,,,,35,,20,16,0.024,34.2,,,,Clear,,2,,0.870,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.316,SCREENING,-1,346.0,,12.0,991,0.392,d1816_2*,0.7,0,,70,,,0.082,,,20111021T005314Z,,,432,46,78.8,7.3,1630
10049348,MLL-5343-1,LTC,MAIN,020-1TC20110814,8/14/2011,,,,,,,,,,,,,,,6,15189,53715,28,106,1406,219.0,22.0,423.0,,,,,27,,26,,0.026,32.1,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,4,346.0,c2h2*,,970,,,0.8,0,,62,,,0.283,,,20111021T005314Z,,,804,269,,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120110814,8/14/2011,,,,,50,,,,,,,,,,5,1586,80524,11,13,987,6.0,45.0,0.0,,,,,27,,24,13,0.014,33.0,,,,Clear,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,75.923,SCREENING,2,346.0,,5.4,,0.029,d1816_2*,0.4,0,,7,,,0.020,,,20111021T005314Z,,,80,62,82.6,7.3,1630
10049520,A6980,LTC,MAIN,017-2TC20110814,8/14/2011,,,,,30,,,,,,,,,,66,12896,54687,76,55,1175,389.0,42.0,987.0,,,,,15,,54,,0.032,40.1,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,8,0,0,,,8,LTC_RESISTIVE_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,0.394123607,0.552631579,,SCREENING,20,346.0,,,1031,,,0.8,0,,161,,,0.236,,,20111021T005314Z,,,1615,507,,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220110814,8/14/2011,,,,,35,,,,,,,,,,5,4035,82296,19,70,1510,12.0,14.0,0.0,,,,,0,,16,16,0.018,36.2,,,,FW,,1,,0.872,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,21.571,SCREENING,-6,346.0,,8.7,980.2339297,0.078,d1816_2*,0.497237569,0,,18,,,0.049,,,20111021T005314Z,,,120,45,91.2,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,017-1TC20110814,8/14/2011,,,,,30,,,,,,,,,,38,12582,55417,33,44,505,108.0,10.0,304.0,,,,,27,,26,,0.022,34.4,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,14,0,0,,,14,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,0.355263158,0.303030303,,SCREENING,4,163.0,,,961,,,0.6,0,,72,,,0.227,,,20111021T005314Z,,,537,151,,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120110814,8/14/2011,,,,,70,,,,,,,,,,1,4367,81106,3,11,1166,2.0,10.0,0.0,,,,,29,,25,7,0.028,28.9,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,106.000,SCREENING,3,163.0,,7.6,944.5371478,0.014,d1816_2*,1.0,0,water*,3,,,0.054,,,20111021T005314Z,,,27,15,79.7,7.3,1630
10049500,7000086,XFMR,MAIN,9120110814,8/14/2011,,,,,35,,,,,,,,,,8,8229,77301,2,90,1479,3.0,12.0,0.0,,,,,24,,19,19,0.032,30.7,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,16.433,SCREENING,-2,346.0,,9.0,1003,0.099,d1816_2*,1.0,0,,24,,,0.106,,,20111021T005314Z,,,115,17,88.3,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320110814,8/14/2011,,,,,40,,,,,,,,,,52,3579,71357,17,180,1941,9.0,68.0,0.0,,,,0,0,,14,11,0.030,26.4,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.783,SCREENING,-8,346.0,,6.6,,0.309,d1816_1* d1816_2*,1.1,0,,85,,,0.050,,,20111017T163703Z,,,326,94,77.7,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620110814,8/14/2011,,,,,40,,,,,,,,,,18,3720,68454,29,126,2124,13.0,154.0,0.0,,,,,43,,20,16,0.084,27.2,,,,S/Pt,,3.5,,0.880,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,16.857,SCREENING,-1,346.0,c2h6*,7.3,1031,0.196,d1816_2*,3.1,0,,41,,,0.054,,,20111021T005314Z,,,340,196,74.7,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720110814,8/14/2011,,,,,40,,,,,,,,,,44,3755,72566,18,181,2872,8.0,80.0,0.0,,,,,42,,17,14,0.034,29.5,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.867,SCREENING,-5,346.0,c2h6*,6.9,1016,0.288,d1816_2*,1.2,0,,77,,,0.052,,,20111021T005314Z,,,331,106,79.2,7.3,1630
10049420,7000880,XFMR,MAIN,3.1892E+11,8/14/2011,,,,,30,,,,,,,,,,4,6463,81713,7,68,804,35.0,6.0,0.0,,,,,35,,12,14,0.016,38.6,,,,Clear,,0.5,,0.888,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.824,SCREENING,-11,585.0,,8.8,,0.071,d1816_2*,0.4,0,,17,,,0.079,,,20111021T005314Z,,,120,48,93.9,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720110814,8/14/2011,,,,,40,,,,,,,,,,26,1955,67766,17,65,3828,22,93,0,,,,,30,,21,17,0.042,39.8,,,,Clear,,1,,0.888,,,,,REVIEWED,,,,,,31,0,0,,,31,TRN_IEEE_INC_69KV,2,T3,90,40859,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,58.89230769,SCREENING,0,346,c2h6*,5.804028459,862.4680875,0.146671017,d1816_2*,1.055276382,0,,38.03,,,0.028849275,,,20111021T005314Z,,,223,132,73.04596305,7.3,1630
100015,100190503,LTC,MAIN,00381TC20110814,8/14/2011,,,,,,,,,,,,,,,1,21332,77776,1,30,616,5.0,0.0,0.0,,,,,29,,16,,0.026,34.4,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,25,0,0,,,25,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-6,346.0,,,889.1599975,,,0.8,0,,6,,,0.274,,,20111021T005314Z,,,37,6,,7.3,1630
100015,100190503,XFMR,MAIN,38120110814,8/14/2011,,,,,40,,,,,,,,,,0,2056,75059,0,3,249,0.0,1.0,0.0,,,,,24,,12,10,0.014,41.9,,,,Clear,,0.5,,0.884,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,83.000,SCREENING,-11,346.0,,11.7,1031,0.003,d1816_2*,0.3,0,,1,,,0.027,,,20111021T005314Z,,,4,1,80.3,7.3,1630
10068201,G1686-02,LTC,MAIN,00533TC20110814,8/14/2011,,,,,,,,,,,,,,,0,17881,60614,1,40,554,4.0,0.0,0.0,,,,,45,,16,,0.022,38.7,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,,,INITIAL,-6,0.0,,,991,,,0.6,0,,7,,,0.295,,,20111021T005314Z,,,45,5,,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320110814,8/14/2011,,,,,35,,,,,,,,,,26,10301,73453,10,571,2159,2.0,2.0,0.0,,,,,27,,16,16,0.018,40.3,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.781,SCREENING,-6,346.0,co*,10.4,1066.2425,0.585,d1816_2*,0.4,0,,129,,,0.140,,,20111021T005314Z,,,611,14,85.9,7.3,1630
10068206,G1686-01,LTC,MAIN,00532TC20110814,8/14/2011,,,,,,,,,,,,,,,1,19499,70641,1,28,494,2.0,0.0,0.0,,,,,28,,13,,0.014,39.7,,,,Clear,,0.5,,0.884,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-10,486.0,,,,,,0.4,0,,6,,,0.276,,,20111021T005314Z,,,32,3,,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220110814,8/14/2011,,,,,35,,,,,,,,,,32,2669,20239,6,356,861,1.0,2.0,0.0,,,,,42,,10,10,0.016,47.7,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.419,SCREENING,-14,467.0,,9.1,,1.435,d1816_2*,0.3,0,,96,,,0.132,,,20111021T005314Z,,,397,9,23.8,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320110814,8/14/2011,,,,,42,,,,,,,,,,24,13485,53912,2,65,1430,2.0,1.0,0.0,,,,,28,,20,15,0.03,41.6,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,22.000,SCREENING,-1,346.0,,6.370402216,,0.143326332,d1816_2*,0.721153846,0,,36,,,0.250,,,20111021T005314Z,,,94,5,64.62665167,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420110814,8/14/2011,,,,,45,,,,,,,,,,45,14439,57449,2,104,2234,3,2,0,,,,,64,,26,17,0.050,28.0,,,,Clear,,2,,0.878,,,,,REVIEWED,,,,,,39,0,0,,,39,TRN_IEEE_INC_69_288KV,1,,365,41134,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,21.48076923,SCREENING,4,346,,6.135220269,833.9815409,0.229996137,,1.8,0,water*,63.765,,,0.251335968,,,20111021T005314Z,,,156,7,68.32247557,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620110814,8/14/2011,,,,,50,,,,,,,,,,223,2769,70706,114,249,1821,216.0,201.0,4.0,,,,,27,,27,15,0.030,39.8,,,,Clear,,1.5,,0.876,,,,,UNREVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69_288KV,4,T3,7,2011-08-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.313,SCREENING,5,346.0,h2*^! ch4! c2h6* c2h4*^^! c2h2*^,5.0,970,0.831,d1816_2*,0.8,0,water*,271,,2.29,0.039,,,20111021T005314Z,,,1007,531,74.1,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520110814,8/14/2011,,,,,48,,,,,,,,,,48,14284,59306,2,119,1885,5.0,17.0,0.0,,,,,29,,10,6,0.040,29.2,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,21,0,0,,,21,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.840,SCREENING,-14,346.0,,6.2,911,0.249,d1816_2*,1.4,0,,69,,,0.241,,,20111021T005314Z,,,191,24,69.4,7.3,1630
10049553,19791-10102,LTC,MAIN,00258TC20110814,8/14/2011,,,,,45,,,,1,ROUTINE,,,,,2,16408,58666,1,10,5312,33.0,6.0,30.0,,,,,26,,38,25,0.028,35.5,,,,Clear,,1,,0.892,,,,,UNREVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,12,346.0,c2h2*,4.5,,0.025,,0.8,0,,7,,,0.280,,,20111021T005314Z,,,82,40,71.0,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820110814,8/14/2011,,,,,40,,,,1,ROUTINE,,,,,2,11225,64835,4,453,2014,1.0,1.0,0.0,,,,,31,,13,10,0.026,39.0,,,,Clear,,1,,0.892,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.446,SCREENING,-10,346.0,co*!,12.2,,0.475,d1816_2*,0.7,0,,84,,,0.173,,,20111021T005314Z,,,461,6,75.6,7.3,1630
10049554,19791-10101,LTC,MAIN,0T-12TC20110814,8/14/2011,,,,,,,,,,,,,,,0,15966,68951,1,8,493,5.0,1.0,5.0,,,,,32,,22,,0.022,38.8,,,,Clear,,1,,0.892,,,,,REVIEWED,,,,,,24,0,0,,,24,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,0,346.0,,,894,,,0.6,0,,2,,,0.232,,,20111021T005314Z,,,20,7,,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720110814,8/14/2011,,,,,36,,,,,,,,,,4,7983,41707,4,479,1878,1.0,1.0,0.0,,,,,36,,14,13,0.030,35.7,,,,Clear,,1,,0.892,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.921,SCREENING,-8,346.0,co*,12.0,,0.773,d1816_2*,0.8,0,,90,,,0.191,,,20111021T005314Z,,,489,6,50.0,7.3,1630
10049433,158150,XFMR,MAIN,00077-620110814,8/14/2011,,,,,47,,,,,,,,,,31,14083,54473,1,155,1962,1.0,1.0,0.0,,,,,34,,12,7,0.070,28.1,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,167,17,0,,,184,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,12.658,SCREENING,-11,346.0,,7.6,654,0.265,d1816_2*,2.5,0,,59,,,0.259,,,20111021T005314Z,,,189,3,64.6,7.3,1630
10049435,158148,XFMR,MAIN,00077-920110814,8/14/2011,,,,,48,,,,,,,,,,31,13500,53397,1,152,1967,1.0,1.0,0.0,,,,,33,,20,12,0.074,36.0,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,202,15,0,,,217,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,12.941,SCREENING,-1,346.0,,7.571417497,630,0.267667728,d1816_2*,2.1,0,,58,,,0.253,,,20111021T005314Z,,,186,3,62.92131815,7.3,1630
10049549,E30120702,LTC,MAIN,00340TC20110814,8/14/2011,,,,,,,,,,,,,,,7,14302,55386,17,9,531,33.0,2.0,52.0,,,,,29,,21,,0.022,35.9,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,20,18,0,,,72,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,0,346.0,c2h2*,,916.8485727,,,0.6,34,,13,,,0.258,,,20111021T005314Z,,,120,52,,7.3,1630
10049549,E30120702,XFMR,MAIN,34020110814,8/14/2011,,,,,35,,,,,,,,,,2,10025,69971,3,125,1121,2.0,2.0,0.0,,,,,32,,11,11,0.02,38.3,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.968,SCREENING,-13,346.0,,11.44547689,,0.127193676,d1816_2*,0.522193211,0,,25,,,0.143,,,20111021T005314Z,,,134,7,81.51144928,7.3,1630
10049528,19319-10101,LTC,MAIN,00198TC20110814,8/14/2011,,,,,,,,,,,,,,,0,14954,59563,1,3,470,0.0,0.0,0.0,,,,,28,,24,,0.022,37.7,,,,Clear,,1,,0.876,,,,,REVIEWED,,,,,,24,0,0,,,24,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,2,346.0,,,894.2253595,,,0.6,0,,1,,,0.251,,,20111021T005314Z,,,4,1,,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820110814,8/14/2011,,,,,37,,,,,,,,,,0,5326,89651,2,37,1236,2,1,0,,,,,29.0,,13,12,0.022,39.7,,,,Clear,,0.5,,0.876,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,41134,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,33.40540541,SCREENING,-10,346,,11.94552785,,0.03020031,d1816_2*,0.554156171,0,,6.69,,,0.059408149,,,20111021T005314Z,,,42,5,98.95489018,7.3,1630
10049504,3762843,XFMR,MAIN,54020110814,8/14/2011,,,,,30,,,,,,,,,,27,13657,54153,4,174,2993,4.0,1.0,0.0,,,,,29.0,,30,36,0.136,25.7,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,211,0,0,,,211,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,17.201,SCREENING,7,346.0,,7.938783565,624,0.280660158,d1816_2*,5.3,0,relsaturation*,58,,,0.252,,,20111021T005314Z,,,210,9,68.31589382,7.3,1630
104745,89G99,XFMR,MAIN,54120110814,8/14/2011,,,,,42,,,,,,,,,,7,8969,79847,4,340,1821,4.0,1.0,0.0,,,,,27,,12,9,0.012,43.3,,,,Clear,,0.5,,0.854,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.356,SCREENING,-11,346.0,,11.34649253,,0.311824711,d1816_2*,0.3,0,,68,,,0.112,,,20111021T005314Z,,,356,9,89.24024533,7.3,1630
104744,UGP-52371,LTC,MAIN,000139A20110814,8/14/2011,,,,,20,,,,,,,,,,7167,9203,62193,2642,2016,4751,3882.0,241.0,16488.0,,,,,29,,20,36,0.030,31.6,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,144,0,0,,,144,LTC_NONDIVERTER_A,2,,90,2011-11-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,0,0.235443959,0.091218774,,SCREENING,-1,346.0,c2h2*,4.1,672,19.229,color*,0.9,0,,8907,,,0.148,,,20111021T185022Z,,,32436,6765,96.4,7.3,1630
10049516,9812401152,XFMR,MAIN,21820110814,8/14/2011,,,,,35,,,,,,,,,,18,5170,79199,7,408,2594,9.0,2.0,0.0,,,,,25,,16,16,0.030,41.0,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.358,SCREENING,-6,346.0,,10.35613885,970,0.403029129,d1816_2*,0.7,0,,92,,,0.065,,,20111021T185022Z,,,444,18,88.91817355,7.3,1630
10049516,9812401152,LTC,MAIN,00218-A20110814,8/14/2011,,,,,,,,,,,,,,,3,18753,68145,9,36,792,136.0,20.0,155.0,,,,,21,,39,,0.032,29.8,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,67,0,0,,,67,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,12,346.0,c2h2*,,767,,color*,1.1,0,,24,,,0.275,,,20111021T185022Z,,,359,165,,7.3,1630
10049507,C-501975,XFMR,MAIN,16320110814,8/14/2011,,,,,40,,,,,,,,,,6,19189,63960,1,30,896,1.0,1.0,0.0,,,,,0,,72,58,0.04,28.9,,,,FW,,1.5,,0.878,,,,,REVIEWED,,,,,,25,0,0,,,25,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,29.86666667,SCREENING,26,346.0,,7.482304072,889,0.043462841,d1816_2*,1.384083045,0,water* relsaturation*,11,,,0.300,,,20111021T005314Z,,,39,3,78.98170555,7.3,1630
10049508,C-861979,XFMR,MAIN,16220110814,8/14/2011,,,,,40,,,,,,,,,,38,11625,66000,13,212,8447,23.0,31.0,57.0,,,,,44.0,,10,8,0.03,29.9,,,,Clear,,1,,0.878,,,,,REVIEWED,,,,,,61,19,0,,,80,TRN_IEEE_INC_69KV,4,D2,7,2011-08-21,Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.844,SCREENING,-14,346.0,c2h4! c2h2*^^^!,7.197535847,778,0.315411535,,1.003344482,0,,81,,,0.176,,,20111021T005314Z,,,374,67,77.61551791,7.3,1630
