equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049454,D-575064,XFMR,MAIN,00080-220110814,8/14/2011,,,,,50,,,,,,,,,,22,9485,58633,35,292,2057,5.0,22.0,0.0,,,,,36.0,,26,14,0.01,31.5,,,,Clear,,1.5,,0.892,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.044520548,SCREENING,4,346.0,,9.255455516,879.6103531,0.412977923,,0.317460317,0,,75,,,0.162,,,20111021T005314Z,,,376,62,65.53818931,7.3,1630
10049454,D-575064,OLTC REACTOR,MAIN,080-2TC20110814,8/14/2011,,,,,,,,,,,,,,,21,10779,74849,39,290,2009,5.0,25.0,0.0,,,,,32,,23,,0.026,33.2,,,,Clear,,1.5,,0.892,,,,,REVIEWED,,,,,,28,0,0,,,28,TRN_IEEE_INC_69KV,1,,365,2012-08-13,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.928,INITIAL,1,0.0,,,875.0977053,,d1816_2*,0.78313253,0,,73,,,0.144,,,20111021T005314Z,,,380,69,,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120110814,8/14/2011,,,,,50,,,,,,,,,,12,2777,49623,58,464,2249,13.0,21.0,0.0,,,,,54,,20,11,0.024,33,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,44,0,0,,,44,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.847,SCREENING,-1,346.0,co*,10.58611723,819,0.747453875,,0.727272727,0,,96,,,0.056,,,20111021T005314Z,,,568,92,52.56632964,7.3,1630
10049455,D-574904,OLTC REACTOR,MAIN,080-1TC20110814,8/14/2011,,,,,,,,,,,,,,,13,5873,85615,67,499,2414,14.0,24.0,0.0,,,,,49,,17,,0.02,33.4,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,22,0,0,,,22,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,,0.358208955,,SCREENING,-5,346.0,,,905,,,0.598802395,0,,103,,,0.069,,,20111021T005314Z,,,617,105,,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020110814,8/14/2011,,,,,30,,,,,,,,,,47,4015,82788,85,67,2020,166.0,107.0,22.0,,,,,25,,64,76,0.024,33,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,4,T3,7,2011-08-21,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,30.149,SCREENING,24,346.0,h2! ch4! c2h6* c2h4* c2h2*^!,4.913881273,1066,0.193349833,d1816_2*,0.727272727,0,water* relsaturation*,63,,,0.048,,,20111021T185022Z,,,494,358,93.86902534,7.3,1630
104742,ZKS-7938-1,LTC,MAIN,078-10A20110814,8/14/2011,,,,,30,,,,,,,,,,6208,5024,46058,2213,1219,4753,4661.0,337.0,19828.0,,,,,36,,38,,0.124,33.7,,,,S/Cb,,3,,0.882,,,,,REVIEWED,,,,,,1181,0,0,,,1191,LTC_NONDIVERTER_A,2,,90,2011-11-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,10,0.235071616,0.15228197,,SCREENING,12,346.0,c2h2*,,411,,color*,3.679525223,0,,8084,,,0.109,,,20111021T005314Z,,,34466,7211,,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120110814,8/14/2011,,,,,30,,,,,,,,,,274,4316,70593,11,160,3037,11.0,47.0,1.0,,,,,43,,15,18,0.07,34,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,2,DT,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (H2) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.981,SCREENING,-7,346.0,h2*,4.619372969,1030.545718,0.79856025,,2.058823529,0,,303,,,0.061,,,20111021T185022Z,,,504,69,81.20415161,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,078-11A20110814,8/14/2011,,,,,,,,,,,,,,,1689,10580,54405,657,457,1962,1022.0,59.0,4691.0,,,,,0,,33,,0.028,40.7,,,,FW,,1,,0.88,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,,,,,,,0,0.217863995,0.089802131,,SCREENING,9,346.0,,,991.0306614,,,0.687960688,0,,2162,,,0.194,,,20111021T005314Z,,,8575,1738,,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220110814,8/14/2011,,,,,40,,,,,,,,,,1,4571,80959,2,12,740,18.0,8.0,0.0,,,,,36,,14,11,0.036,44,,,,Clear,,2,,0.888,,,,,REVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,61.667,SURVEILLANCE,-8,32.0,,6.989101877,1002.857143,0.015225067,d1816_2*,0.818181818,0,,3,,,0.056,,,20111021T005314Z,,,41,28,88.0814243,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820110814,8/14/2011,,,,,43,,,,,,,,,,2,3439,78639,11,62,1892,18.0,8.0,0.0,,,,,35,,18,13,0.034,28.9,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,25,0,0,,,25,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,30.516,SCREENING,-3,346.0,,9.522036354,889.1599975,0.066975236,d1816_2*,1.176470588,0,,13,,,0.044,,,20111021T005314Z,,,101,37,84.12724564,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920110814,8/14/2011,,,,,43,,,,,,,,,,35,3119,76839,10,79,2320,9.0,6.0,0.0,,,,,0,,34,24,0.038,30,,,,FW,,2,,0.886,,,,,REVIEWED,,,,,,29,0,0,,,29,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,29.367,SCREENING,9,346.0,h2!,6.025173489,870.7434292,0.151910183,d1816_2*,1.266666667,0,water*,49,,,0.041,,,20111021T005314Z,,,139,25,82.17903171,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120110814,8/14/2011,,,,,43,,,,,,,,,,2,4802,85994,12,80,1946,8.0,12.0,0.0,,,,,36,,18,13,0.024,32.3,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,24.325,SCREENING,-3,346.0,,10.18899874,1015.930712,0.075636117,d1816_2*,0.743034056,0,,17,,,0.056,,,20111021T005314Z,,,114,32,92.6131207,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320110814,8/14/2011,,,,,20,,,,,,,,,,1,1862,79788,4,6,721,6.0,91.0,0.0,,,,,57,,16,29,0.022,33.3,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,2,T3,90,2011-11-12,High level (*). No recent significant increases. Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,120.167,SCREENING,-6,346.0,c2h6*,4.937261971,991.0306614,0.012739647,,0.660660661,0,,2,,,0.023,,,20111021T005314Z,,,108,101,93.36857056,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420110814,8/14/2011,,,,,40,,,,,,,,,,5,2041,79379,9,16,2403,9.0,8.0,0.0,,,,,28,,20,16,0.04,32.8,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,150.188,SCREENING,-1,346.0,,6.2,952.5453546,0.029,d1816_2*,1.219512195,0,,8,,,0.026,,,20111021T005314Z,,,47,26,85.1,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520110814,8/14/2011,,,,,40,,,,,,,,,,13,1860,82253,7,15,3759,11.0,23.0,0.0,,,,,53,,17,14,0.02,34.7,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,1,,365,41134,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,250.600,SCREENING,-5,346.0,,4.999117367,961.1062755,0.043394162,,0.576368876,0,,16,,,0.023,,,20111021T005314Z,,,69,41,88.16736204,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820110814,8/14/2011,,,,,46,,,,,,,,,,9,4715,51294,212,264,1915,11.0,327.0,0.0,,,,,32,,19,12,0.026,35.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.254,SCREENING,-2,254.0,ch4* c2h6*,7.91492865,894.2253595,0.526869545,d1816_2*,0.732394366,0,,57,,,0.092,,,20111021T005314Z,,,823,550,56.06215895,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920110814,8/14/2011,,,,,48,,,,,,,,,,17,4157,51565,106,334,2432,20.0,155.0,0.0,,,,,0,,0,0,0.02,36.9,,,,FW,,1,,0.88,,,,,REVIEWED,,,,,,34,0,0,,,34,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.281,SCREENING,,346.0,c2h6* c2h4!,8.86344397,851.0060237,0.582074855,d1816_2*,0.54200542,0,,77,,,0.081,,,20111021T005314Z,,,632,281,55.69495083,7.3,1630
10049498,51439-A,LTC,MAIN,00256TC,8/4/2011,,,,,37,,UPSI,,,ROUTINE,,,,,2,14508,56997,5,12,626,38.0,8.0,15.0,,,7.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2011-11-02,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,336.0,c2h2*,5.2,,0.027,,,,,6,,0.413696429,0.255,,,20110829T135558Z,,,80,51,69.6,,
10049499,9H1016,XFMR,MAIN,78-2,7/13/2011,40737,40744,,,32,,UPSI,,,ROUTINE,,,(NOT NAMED),BOTTOM,0,1388,71026,2,12,604,16.0,8.0,0.0,,,7.3,,,34,38,42,0.02,35.2,0.083,2.363,,CLEAR,,2,,0.886,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2012-07-12,No anomalies.,1,,365,41102,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,50.333,SCREENING,12,314.0,,8.321802985,,0.014746763,,0.568181818,,water* relsaturation*,2,,,0.020,,28.46987952,20110720T205343Z,,,38,26,78.32325635,7.3,1630
106813,9699-1,XFMR,MAIN,,6/27/2011,,,,,40,,UPSI,,,ROUTINE,,28,,,4,5586,84799,2,69,873,5.0,0.0,4.0,,,9.1,,47,,7,6,0.02,39.5,,,,CLEAR,,1,,0.862,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2011-09-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H4) High level (*). High-energy arcing.",1,,365,41086,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,12.652,SCREENING,-21,298.0,c2h2*,9.6,,0.067,,0.506329114,,,17,,0.079870536,0.066,,,20120321T153213Z,,,84,7,92.8,7.3,1630
106846,G2529-03,LTC,MAIN,,6/27/2011,,,,,31,,UPSI,,,ROUTINE,,,,,0,16082,56761,1,5,241,1,0,0,,,7.3,,53.0,,8,9,0.01,40.2,,,,CLEAR,,0.5,,0.876,,,,,,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,41086,No anomalies.,1,,365,41086,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-18,0,,11.00175006,1047.114846,0.006017218,,0.248756219,,,0.915,,0.008116071,0.283328342,,,20120116T171559Z,,,7,2,71.90008898,7.3,1630
106847,G2529-01,LTC,MAIN,,6/27/2011,,,,,,,UPSI,,,ROUTINE,,,,,2,16513,60055,1,6,240,1,0,0,,,7.7,,60.0,,8,,0.01,40.3,,,,CLEAR,,0.5,,0.878,,,,,,,,,,,,,,,,,LTC_VACUUM_A,1,,365,41086,No anomalies.,1,,365,41086,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-18,0,,,,,,0.248138958,,,3.095,,0.008116071,0.274964616,,,20120116T174810Z,,,10,2,,7.3,1630
106848,G2529-02,LTC,MAIN,,6/27/2011,,,,,30,,UPSI,,,ROUTINE,,,,,0,17293,57704,0,4,252,1.0,0.0,0.0,,,7.6,,17,,31,37,0.010,36.8,,,,PARTICLES,,0.5,,0.880,,,,,,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2012-06-26,No anomalies.,1,,365,2012-06-26,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0.0,,11.6,,0.004,,0.3,,,1,,0.00,0.300,,,20120116T174526Z,,,5,1,74.0,7.3,1630
10049379,D-573963,XFMR,MAIN,76-2,6/13/2011,2011-06-13,2011-06-13,,,41,,UPSI,,,ROUTINE,SUNNY,,,BOTTOM,32,924,53937,51,732,3683,8.0,26.0,0.0,,,5.9,,,47,18,14,0.020,37.1,,,,CLEAR,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-06-12,No anomalies.,1,,365,2012-06-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.031420765,SCREENING,-3,284.0,co*,10.2,,1.105,,0.5,,,164,,0.322611607,0.017,,,20110613T182746Z,,,849,85,58.2,7.3,1630
10049379,D-573963,OLTC REACTOR,MAIN,76-2TC,6/13/2011,2011-06-13,2011-06-13,,,34,,UPSI,,,ROUTINE,SUNNY,,,BOTTOM,31,1163,52857,49,718,3603,7.0,25.0,0.0,,,5.8,,,59,14,,0.030,31.0,,,,CLEAR,,0.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110613T182948Z,,,,,,,
10049380,D-573964,XFMR,MAIN,76-1,6/13/2011,40707,40707,,,33,,UPSI,,,ROUTINE,SUNNY,,,BOTTOM,34,892,64937,71,773,4802,15.0,39.0,0.0,,,7.2,,,54,28,30,0.02,32,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-06-12,No anomalies.,1,,365,41072,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,6.212,SCREENING,5,284.0,co*,10.09145517,,0.968736018,,0.625,,relsaturation*,173,,,0.014,,,20110613T181859Z,,,932,125,72.17998146,7.3,1630
10049380,D-573964,OLTC REACTOR,MAIN,76-1TC,6/13/2011,40707,40707,,,35,,UPSI,,,ROUTINE,SUNNY,,,BOTTOM,33,713,59170,68,737,4632,14.0,39.0,0.0,,,6.5,,,44,22,21,0.03,31.3,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-06-12,No anomalies.,1,,365,41072,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.285,SCREENING,0,955.0,co*,10.07047009,,1.01849322,,0.958466454,,,166,,,0.012,,,20110613T182550Z,,,891,121,65.20672649,7.3,1630
10049451,1922212,XFMR,MAIN,,4/19/2011,40652,40652,,,25,,UPSI,,,ROUTINE,,,,BOTTOM,9,2337,76806,6,21,1297,28.0,7.0,1.0,,,8.1,,,34,15,22,0.020,31.8,,,,CLEAR,,1,,0.878,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-04-18,No anomalies.,1,,365,41017,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,61.762,SCREENING,-7,229.0,,5.6,,0.043,,0.6,,,13,,,0.030,,,20110420T141722Z,,,72,41,88.1,7.3,1630
10049451,1922212,LTC,MAIN,,4/19/2011,40652,,,,,54321,UPSI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No oil in unit - had been drained.,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110420T141821Z,,,,,,,
10049353,998416-2,XFMR,MAIN,,4/19/2011,40652,40652,,,27,,UPSI,,,ROUTINE,,,,BOTTOM,9,2637,87226,1,31,131,0.0,0.0,0.0,,,9.0,,,36,7,9,0.02,42.2,,,,CLEAR,,0.5,,0.884,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-04-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,41017,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,4.225806452,SURVEILLANCE,-21,28.0,,6.68619582,,0.043101574,,0.473933649,,,15,,,0.030,,,20110420T140213Z,,,41,1,98.9576772,7.3,1630
10049353,998416-2,LTC,MAIN,,4/19/2011,40652,40652,,,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,16082,53584,1,6,343,2.0,0.0,0.0,,,7.0,,,33,14,17,0.02,34.3,,,,CLEAR,,0.5,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-04-18,No anomalies.,1,,365,41017,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-8,28.0,,6.299896724,,0.013041003,,0.583090379,,,3,,,0.300,,,20110420T140337Z,,,11,3,69.00149163,7.3,1630
106809,998416-1,XFMR,MAIN,,4/19/2011,40652,40652,,,26,,UPSI,,,ROUTINE,,,,BOTTOM,2,5124,77357,0,12,79,0.0,0.0,0.0,,,8.3,,,32,4,6,0.02,36.8,,,,CLEAR,,0.5,,0.884,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-04-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,41017,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.583333333,SURVEILLANCE,-30,6.0,,7.791674946,,0.015161194,,0.543478261,,,4,,,0.066,,,20110420T135616Z,,,14,0,89.84470112,7.3,1630
106809,998416-1,LTC,MAIN,,4/19/2011,40652,40652,,,28,,UPSI,,,ROUTINE,,,,BOTTOM,2,16521,53713,1,4,440,2.0,0.0,0.0,,,7.1,,,48,19,25,0.02,32,,,,CLEAR,,0.5,,0.884,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-04-18,No anomalies.,1,,365,41017,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-2,6.0,,5.68070727,,0.010650339,,0.625,,,3,,,0.308,,,20110420T135916Z,,,9,3,69.70841837,7.3,1630
10049353,998416-2,XFMR,MAIN,,4/13/2011,40646,40646,,,18,,UPSI,,,ROUTINE,,,,BOTTOM,10,3271,83741,0,25,120,0.0,0.0,0.0,,,8.7,,,35,14,28,0.01,39.8,,,,CLEAR,,0.5,,0.882,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-04-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,41011,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.8,SURVEILLANCE,-8,22.0,,6.06959701,,0.041608634,,0.251256281,,,15,,0,0.039,,,20110418T204520Z,,,35,0,99.79587715,7.3,1630
10049353,998416-2,LTC,MAIN,,4/13/2011,40646,40646,,,23,,UPSI,,,ROUTINE,,,,BOTTOM,2,16644,55564,1,6,349,2.0,0.0,0.0,,,7.3,,,54,15,24,0.01,37.3,,,,PARTICLES,,0.5,,0.886,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-04-12,No anomalies.,1,,365,41011,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-7,22.0,,6.265193218,,0.01260898,,0.268096515,,,3,,0.012763393,0.300,,,20110418T205237Z,,,11,3,73.40925244,7.3,1630
106809,998416-1,XFMR,MAIN,,4/13/2011,40646,40646,,,15,,UPSI,,,ROUTINE,,,,BOTTOM,0,4360,76247,0,11,79,0.0,0.0,0.0,,,8.1,,,41,16,36,0.01,42.2,,,,CLEAR,,0.5,,0.884,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2012-04-12,(Initial sample). No anomalies.,1,,365,41011,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,7.181818182,INITIAL,-6,0.0,,12.5,,0.009935906,,0.236966825,,relsaturation*,2,,0,0.057,,,20110418T205854Z,,,11,0,93.14235248,7.3,1630
106809,998416-1,LTC,MAIN,,4/13/2011,40646,40646,,,18,,UPSI,,,ROUTINE,,,,BOTTOM,0,16666,52517,1,3,436,2.0,0.0,0.0,,,7.0,,,50,17,34,0.01,38.9,,,,CLEAR,,0.5,,0.884,,,,,UNREVIEWED,,,,,,10,0,0,7,0,17,LTC_VACUUM_A,1,,365,2012-04-12,No anomalies.,1,,365,41011,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-5,0.0,,9.91636121,1003,0.003988748,,0.257069409,,,1,,0.01,0.317,,,20110418T210110Z,,,6,3,71.58336367,7.3,1630
10049353,998416-2,XFMR,MAIN,,3/22/2011,40624,40624,,,26,,UPSI,,,ROUTINE,,,,,5,3167,81239,0,12,75,0.0,0.0,0.0,,,8.4,,,38,7,10,0.02,39.9,,,,CLEAR,,0.5,,0.886,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2012-03-21,(Initial sample). No anomalies.,1,,365,40989,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.250,INITIAL,-21,0.0,,6.070956643,,0.020891943,,0.501253133,,,7,,,0.039,,,20110323T141745Z,,,17,0,93.01081414,7.3,1630
10049353,998416-2,LTC,MAIN,,3/22/2011,40624,40624,,,29,,UPSI,,,ROUTINE,,,,,0,15791,54152,1,4,315,1.0,0.0,0.0,,,7.0,,,40,14,17,0.01,37.2,,,,CLEAR,,0.5,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-03-21,No anomalies.,1,,365,40989,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-8,0.0,,10.7,,0.005,,0.268817204,,,1,,0.01,0.292,,,20110323T141955Z,,,6,2,69.4,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,,3/4/2011,40606,,,,17,,UPSI,,,,,,,BOTTOM,14,13978,48697,18,38,440,51.0,0.0,161.0,,,6.3,,,50.0,12,25,0.020,38.0,,,,CLEAR,,1.5,,0.874,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2012-03-03,No anomalies.,1,,365,2012-03-03,No oil quality problems were detected.,,,,,,,,,,0.316770186,0,,SURVEILLANCE,-11,8.0,,4.8,,0.124,,0.5,,,34,,,0.287,,,20110318T153635Z,,,282,69,65.9,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,,3/4/2011,40606,,,,17,,UPSI,,,,,,,BOTTOM,0,399,69177,3,6,1042,1.0,10.0,0.0,,,7.1,,,41.0,3,6,0.020,30.1,,,,CLEAR,,1.5,,0.884,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2012-03-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2012-03-03,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,173.667,SURVEILLANCE,-34,8.0,,9.0,991,0.008,,0.7,,,1,,,0.006,,,20110318T153124Z,,,20,14,81.5,7.3,1630
10049545,F-66280900,XFMR,MAIN,,3/4/2011,40606,,,,19,,UPSI,,,,,,,BOTTOM,0,920,56977,0,5,42,0,0,0,,,5.8,,,42,3,6,0.01,38.2,,,,CLEAR,,0.5,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,40971,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,40971,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.4,SURVEILLANCE,-34,9,,12.5,,0.006220981,,0.261780105,,,0.9,,,0.016146866,,,20110318T155216Z,,,5,0,66.72087475,7.3,1630
10049545,F-66280900,LTC,MAIN,,3/4/2011,40606,,,,18,,UPSI,,,,,,,BOTTOM,0,11455,50714,1,2,151,0.0,0.0,0.0,,,6.2,,,43.0,7,14,0.010,37.0,,,,CLEAR,,1,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-03-03,No anomalies.,1,,365,40971,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-21,9.0,,10.7,,0.003,,0.3,,,0,,,0.226,,,20110318T155536Z,,,3,1,66.2,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,,2/24/2011,40598,,,,33,,UPSI,,,,,,,BOTTOM,29,13449,58963,23,219,432,67.0,0.0,0.0,,,7.3,,,49.0,14,15,0.020,36.2,,,,CLEAR,,1.5,,0.874,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2011-05-25,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2012-02-24,No oil quality problems were detected.,,,,,,,,,,,0,,SCREENING,-8,175.0,c2h4*,7.9,,0.329,,0.6,,,69,,0.39,0.228,,,20110318T153517Z,,,338,90,72.4,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,,2/24/2011,40598,,,,33,,UPSI,,,,,,,BOTTOM,0,847,71695,3,6,1070,1.0,11.0,0.0,,,7.4,,,46.0,7,7,0.020,35.7,,,,CLEAR,,1.5,,0.884,,,,,UNREVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,1,,365,2012-02-24,No anomalies.,1,,365,2012-02-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,178.333,SCREENING,-21,175.0,,8.5,945,0.008,,0.6,,,1,,0.06,0.012,,,20110318T152917Z,,,21,15,78.4,7.3,1630
10049545,F-66280900,XFMR,MAIN,,2/23/2011,40597,,,,20,,UPSI,,,,,,,BOTTOM,0,806,58277,0,4,37,0.0,0.0,0.0,,,5.9,,,46.0,10,18,0.010,35.0,,,,CLEAR,,0.5,,0.888,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2012-02-23,(Initial sample). No anomalies.,1,,365,2012-02-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,9.250,INITIAL,-14,0.0,,12.5,,0.005,,0.3,,,1,,0.00,0.014,,,20110318T155006Z,,,4,0,67.8,7.3,1630
10049545,F-66280900,LTC,MAIN,,2/23/2011,40597,,,,,,UPSI,,,,,,,,0,12479,52604,0,3,137,0.0,0.0,0.0,,,6.5,,,48.0,6,,0.010,35.1,,,,CLEAR,,1,,0.884,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-02-23,No anomalies.,1,,365,2012-02-23,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-23,0.0,,,,,,0.3,,,1,,0.00,0.237,,,20110318T155404Z,,,3,0,,7.3,1630
10049510,9307401979,XFMR,MAIN,,12/3/2010,2010-12-03,,,,28,,UPSI,,,,,,,,14,1082,71046,10,19,1129,13.0,14.0,13.0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2011-03-03,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). High-energy arcing.",,,,,,,,,,,,,,,,,59.421,SCREENING,,92.0,c2h2*,5.0,,0.059,,,,,19,,,0.015,,,20110112T182617Z,,,83,37,79.7,,
10049496,6537376,XFMR,MAIN,,12/3/2010,40515,,,,20,,UPSI,,,,,,,,1,1439,70847,3,36,2062,12.0,7.0,5.0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2011-03-03,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,,,,,,,57.27777778,SCREENING,,92.0,c2h2*,9.559424383,,0.040954042,,,,,8,,,0.020,,,20110112T182617Z,,,64,22,82.92373802,,
10049343,XCS-7057-1,XFMR,MAIN,,12/3/2010,40515,,,,35,,UPSI,,,,,,,BOTTOM,37,4042,58769,66,158,3903,23.0,330.0,0.0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2011-03-03,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,24.70253165,SCREENING,,92.0,c2h6*,,,,,,,,66,,,0.069,,,20110112T182617Z,,,614,419,,,
106791,9502-1,LTC,MAIN,,12/3/2010,40515,,,,,,UPSI,,,,,,,,1,16433,51612,1,19,656,18.0,1.0,41.0,,,6.9,,,38.0,24,,0.030,43.6,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,40605,Abnormal or high gas levels (*).,1,,365,40880,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,450,c2h2*,,,,,0.688073394,,,7.97,,,0.318394947,,,20110101T000000Z,,,81,20,,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,,12/3/2010,40515,,,,22,,UPSI,,,,,,,,60,1182,68966,139,142,1490,19.0,408.0,0.0,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2011-03-03,Significant long-term average rate (+). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,,,,,,,,,,,,,,,,,10.493,SCREENING,,92.0,c2h6*+,5.580550765,,0.360888956,,,,,86,,,0.017,,,20110112T182616Z,,,768,566,79.98898534,,
10049464,D-577699,XFMR,MAIN,,12/3/2010,40515,,,,30,,UPSI,,,,,,,,10,1006,40727,220,258,1888,12.0,339.0,0.0,,,4.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2011-03-03,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,7.318,SCREENING,,92.0,ch4* c2h6*,8.006062405,,0.649446827,,,,,57,,,0.025,,,20110112T182617Z,,,839,571,45.88756403,,
10049550,19790-10101,XFMR,MAIN,,11/5/2010,2010-11-05,2010-11-05,,,,,UPSI,,,,,,,BOTTOM,,,,,,,,,,,,,,,52,11,,0.01,32.6,,,,CLEAR,,1,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,40852,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-13,,,,,,,0.306748466,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049543,70695-A,LTC,MAIN,00212TC20100902,9/2/2010,,,,,32,,,,,,,,,,6,13190,60028,1,33,607,3.0,0.0,0.0,,,,0,0,31,61,67,0.028,32.9,,,,FW,,1,,0.88,,,,,REVIEWED,,,,,,138,0,0,,,138,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,22,308.0,,7.574461694,677.1774039,0.051577459,,0.85106383,0,,12,,,0.220,,,20110101T000000Z,,,43,4,73.49234185,7.3,1630
10049543,70695-A,XFMR,MAIN,21220100902,9/2/2010,,,,,35,,,,,,,,,,0,9269,74225,44,183,951,13.0,55.0,0.0,,,,,,40,22,21,0.02,39.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.196721311,SCREENING,0,371.0,c2h6!,10.68164347,,0.186747291,,0.511508951,0,,33,,,0.125,,,20110112T182616Z,,,295,112,85.67038687,7.3,1630
10049544,70695-B,LTC,MAIN,00228TC20100902,9/2/2010,,,,,37,,,,,,,,,,123,3244,67115,5,96,1735,2.0,14.0,0.0,,,,0,0,45,56,51,0.054,33.7,,,,Clear,,0.5,,0.87,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,20,308.0,,4.83909785,1088.865713,0.40126337,,1.602373887,0,,140,,,0.048,,,20110101T000000Z,,,240,21,73.99240614,7.3,1630
10049544,70695-B,XFMR,MAIN,22820100902,9/2/2010,,,,,32,,,,,,,,,,2,3987,53168,27,131,734,5.0,24.0,0.0,,,,,,43,28,31,0.02,34.7,,,,S/Pt,,0.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,5.603053435,SCREENING,5,371.0,,10.5,,0.193,,0.576368876,0,water* relsaturation*,26,,,0.075,,,20110112T182617Z,,,189,56,60.5,7.3,1630
10049355,9806401093,LTC,MAIN,00344TC20100902,9/2/2010,,,,,30,,,,,,,,,,71,21677,79556,125,55,2248,646.0,20.0,1686.0,,,,0,0,51,41,49,0.08,31.4,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,102,0,0,,,745,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.4,0.2,,SCREENING,13,371.0,,3.360249391,714.6856652,0.406594389,color*,2.547770701,643,,225,,,0.272,,,20110101T000000Z,,,2603,791,101.2596765,7.3,1630
10049355,9806401093,XFMR,MAIN,34420100902,9/2/2010,,,,,40,,,,,,,,,,0,5391,84961,1,15,632,1.0,9.0,0.0,,,,,,51,20,16,0.03,33.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,42.13333333,SCREENING,-1,371.0,,10.70393419,970.3018993,0.013520147,,0.895522388,0,,3,,,0.063,,,20110112T182617Z,,,26,11,92.77456145,7.3,1630
10049556,19770801,LTC,MAIN,00343TC20100902,9/2/2010,,,,,,,,,,,,,,,5,20436,84477,1,81,823,12.0,0.0,0.0,,,,0,0,48,54,,0.048,37.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,,,54,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,20,308.0,,,858.5285776,,,1.290322581,22,,20,,,0.242,,,20110101T000000Z,,,99,13,,7.3,1630
10049556,19770801,XFMR,MAIN,34320100902,9/2/2010,,,,,39,,,,,,,,,,0,16171,103094,1,25,387,1.0,0.0,0.0,,,,,,56,20,17,0.040,33.4,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,26,0,7,,,33,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.480,SCREENING,-1,371.0,,12.1,884.2933292,0.017,,1.2,0,,5,,,0.157,,,20110112T182617Z,,,27,2,118.8,7.3,1630
10049359,8278437,SEL,MAIN,080-5TC20100902,9/2/2010,,,,,30,,,,,,,,,,17,6657,81727,11,137,5374,11.0,5.0,0.0,,,,0,0.0,55,44,53,0.052,30.9,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,96,9,0,,,105,LTC_SELECTOR_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,0.454545455,,SCREENING,15,371.0,,8.3,722.2082191,0.154,color*,1.7,0,,42,,,0.081,,,20110101T000000Z,,,181,27,94.6,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520100902,9/2/2010,,,,,65,,,,,,,,,,15,5966,76719,11,135,5314,11.0,5.0,0.0,,,,,,0,75,25,0.070,28.8,,,,FW,,2,,0.880,,,,,UNREVIEWED,,,,,,105,13,0,,,118,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,39.36296296,SCREENING,27,371.0,,8.646141678,711,0.162962373,d877*,2.4,0,water*,39,,0.110147321,0.078,,,20110112T182617Z,,,177,27,78.22238899,7.3,1630
10049360,5067767,DIV,MAIN,080-4TC20100902,9/2/2010,,,,,30,,,,,,,,,,23,19348,78684,23,106,1004,123.0,40.0,242.0,,,,0,0.0,51,54,64,0.050,35.8,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,38,0,0,,,102,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.508264463,1.739130435,,SCREENING,20,371.0,,5.3,837,0.169,,1.4,64,,63,,,0.246,,,20110101T000000Z,,,557,186,98.5,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420100902,9/2/2010,,,,,38,,,,,,,,,,2,4885,75462,6,27,1265,2.0,14.0,0.0,,,,,,37,61,53,0.080,35.5,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,26,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,46.85185185,SCREENING,22,371.0,,8.581905639,884,0.032677811,,2.3,0,water* relsaturation*,7,,,0.065,,,20110112T182617Z,,,51,22,83.21878647,7.3,1630
10049361,D-561921,LTC,MAIN,077-5TC20100902,9/2/2010,,,,,24,,,,,,,,,,1167,15947,54444,649,71,2283,1894.0,17.0,10221.0,,,,0,0.0,40,51,78,0.112,26.5,,,,Clear,,3.5,,0.880,,,,,REVIEWED,,,,,,133,21,0,,,154,LTC_NONDIVERTER_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,0.185304765,0.026194145,,SCREENING,18,371.0,c2h4* c2h2*,3.5,682,4.716,color*,4.2,0,,2026,,,0.293,,,20110101T000000Z,,,14019,2560,75.1,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520100902,9/2/2010,,,,,42,,,,,,,,,,9,5539,65027,79,554,9112,9.0,76.0,0.0,,,,,,48,29,22,0.030,35.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,308,10,12,,,330,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,0,,,16.448,SCREENING,6,371.0,co*,10.8,577.5569381,0.650,,0.8,0,,109,,,0.085,,,20110112T182617Z,,,727,164,72.7,7.3,1630
10049362,6992970,DIV,MAIN,,9/2/2010,,,,,30,,UPSI,,,ROUTINE,,,,BOTTOM,17624,10061,38256,4681,1102,2792,5892.0,352.0,42666.0,,,12.3,,,58,81,97,0.026,34.5,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_DIVERTER_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,40788,No oil quality problems were detected.,,,,,,,,,,0.138095908,0.075197607,,SCREENING,29,371.0,ch4* c2h4* c2h2*,3.834097616,859,44.96498208,,0.8,,,21324,,,0.263,,,20110101T000000Z,,,72317,10925,88.0205422,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220100902,9/2/2010,,,,,36,,,,,,,,,,36,14065,57449,2,82,2050,6.0,23.0,12.0,,,,,,56,31,29,0.060,35.4,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,2,D2,90,2010-12-01,High level (*). No recent significant increases. High-energy arcing.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,25.000,SCREENING,7,371.0,c2h2*,5.9,937,0.189,,1.7,0,,52,,,0.245,,,20110112T182617Z,,,161,31,70.3,7.3,1630
10049363,D-552923,LTC,MAIN,77-11TC20100902,9/2/2010,,,,,25,,,,,,,,,,433,18716,64542,291,36,1723,880.0,2.0,4720.0,,,,0,0.0,48,44,65,0.056,28.9,,,,Clear,,3,,0.885,,,,,REVIEWED,,,,,,69,0,7,,,76,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.186440678,0.006872852,,SCREENING,15,371.0,,3.4,763,1.664,color*,1.9,0,,830,,,0.290,,,20110101T000000Z,,,6362,1173,85.7,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120100902,9/2/2010,,,,,40,,,,,,,,,,23,1105,60311,56,619,3203,9.0,52.0,2.0,,,,,,43,25,20,0.050,31.4,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,88,8,0,,,96,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.17447496,SCREENING,3,371.0,co*,10.28215599,733,0.834488027,,1.6,0,,135,,,0.018,,,20110112T182617Z,,,761,117,65.05519498,7.3,1630
10049364,C-06548-5-1,LTC,MAIN,080-3TC20100902,9/2/2010,,,,,30,,,,,,,,,,17,18707,58753,18,16,425,41.0,3.0,191.0,,,,0,0.0,40,30,36,0.022,36.1,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,12,0,0,,,12,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.2,0.2,,SCREENING,7,362.0,,3.87341196,980,0.092270031,,0.6,0,,36,,,0.318,,,20110101T000000Z,,,286,62,76.06050646,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320100902,9/2/2010,,,,,35,,,,,,,,,,2,3187,93651,11,34,1216,5.0,29.0,0.0,,,,,,36,34,33,0.030,34.1,,,,S/Pt,,1.5,,0.890,,,,,REVIEWED,,,,,,61,0,0,,,61,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,35.76470588,SCREENING,9,362.0,,8.382157073,778,0.034203309,,0.9,0,relsaturation*,8,,,0.034,,,20110112T182616Z,,,81,45,102.8032741,7.3,1630
10049365,01-8226-60990-1,LTC,MAIN,014-1TC20100902,9/2/2010,,,,,,,,,,,,,,,2,17870,59013,1,31,651,7.0,2.0,2.0,,,,0,0.0,36,44,,0.028,33.8,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,15,362.0,,,880,,,0.8,0,,8,,,0.303,,,20110101T000000Z,,,45,10,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120100902,9/2/2010,,,,,40,,,,,,,,,,7,1657,81575,12,191,3600,6.0,6.0,0.0,,,,,,44,24,19,0.030,30.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,65,7,0,,,93,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.84816754,SCREENING,2,362.0,co!,10.43141349,771,0.189384112,,1.0,21,,41,,,0.020,,,20110112T182617Z,,,222,24,87.44205541,7.3,1630
10049366,C-04371-5-4,LTC,MAIN,010-1TC20100902,9/2/2010,,,,,38,,,,,,,,,,7,16082,55043,5,22,459,21.0,3.0,72.0,,,,0,0,35,40,35,0.034,29.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.291666667,0.6,,SCREENING,13,362.0,,4.835336878,,0.058642114,color*,1.16838488,0,,17,,,0.292,,,20110101T000000Z,,,130,29,68.1896622,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120100902,9/2/2010,,,,,32,,,,,,,,,,0,2009,77838,2,22,772,4.0,15.0,0.0,,,,,,32,44,48,0.04,30.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,35.09090909,SCREENING,15,362.0,,10.38231792,944.5371478,0.022115094,,1.302931596,0,water* relsaturation*,4,,,0.026,,,20110112T182617Z,,,43,21,86.14719713,7.3,1630
10049367,C-04969-5-3,LTC,MAIN,009-1TC20100902,9/2/2010,,,,,38,,,,,,,,,,122,19955,61613,147,19,825,489.0,52.0,1979.0,,,,0,0,38,55,48,0.038,40.3,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.247094492,0.353741497,,SCREENING,20,362.0,,3.240967894,970.3018993,0.652082698,,0.94292804,0,,291,,,0.324,,,20110101T000000Z,,,2808,688,77.99848258,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120100902,9/2/2010,,,,,25,,,,,,,,,,0,2040,78154,2,35,499,2.0,3.0,0.0,,,,,,42,26,38,0.08,30.5,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,14.25714286,SCREENING,4,362.0,,11.87927966,894.2253595,0.032756045,,2.62295082,0,relsaturation*,6,,,0.026,,,20110112T182617Z,,,42,7,89.34427768,7.3,1630
10049335,A5513,LTC,MAIN,00132TC20100902,9/2/2010,,,,,34,,,,,,,,,,289,20252,69577,120,71,2236,303.0,0.0,2051.0,,,,0,0,45,44,45,0.036,36.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,26,0,0,,,26,LTC_RESISTIVE_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.147732813,0,,SCREENING,15,371.0,,3.631800595,884.2933292,0.944786439,color*,0.975609756,0,,470,,,0.291,,,20110101T000000Z,,,2834,423,88.4313047,7.3,1630
10049335,A5513,XFMR,MAIN,,9/2/2010,,,,,40,,UPSI,,,,,,,BOTTOM,2,5356,79061,3,16,632,6.0,67.0,0.0,,,8.5,,,50,56,45,0.030,36.5,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,39.500,SCREENING,20,371.0,,6.2,,0.024,,0.8,,water* relsaturation*,5,,,0.068,,,20110112T182617Z,,,94,76,86.5,7.3,1630
10049336,70292-2,LTC,MAIN,078-5TC20100902,9/2/2010,,,,,31,,,,,,,,,,2,18345,59882,2,18,1922,10.0,0.0,1.0,,,,0,0.0,48,49,56,0.026,32.5,,,,Clear,,1.5,,0.870,,,,,REVIEWED,,,,,,12,0,0,,,12,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,17,371.0,,7.9,980.2339297,0.025,,0.8,0,,5,,,0.306,,,20110101T000000Z,,,33,12,76.9,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520100902,9/2/2010,,,,,40,,,,,,,,,,2,9223,83047,12,597,6832,37.0,2.0,0.0,,,,,,49,21,17,0.030,24.8,,,,Clear,,1.5,,0.870,,,,,REVIEWED,,,,,,18,0,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.444,SCREENING,0,371.0,co*,11.9,929.9221414,0.506,ift*,1.2,0,,110,,,0.111,,,20110112T182617Z,,,650,51,94.2,7.3,1630
10049370,6533114,DIV,MAIN,026-1TC20100902,9/2/2010,,,,,33,,,,,,,,,,513,15774,54744,336,84,4238,1077.0,18.0,3549.0,,,,0,0.0,53,65,69,0.034,36.8,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,21,0,0,,,21,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.303465765,0.1,,SCREENING,24,381.0,,3.6,910.7944872,2.136,,0.9,0,,828,,,0.288,,,20110101T000000Z,,,5577,1431,70.9,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120100902,9/2/2010,,,,,36,,,,,,,,,,2,1392,70951,7,31,2286,7,5,1,,,,,,48,22,21,0.04,35.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,44,0,0,,,62,TRN_IEEE_INC_69KV,1,,365,40788,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,73.74193548,SCREENING,0,381,,8.770840561,819.013521,0.039893583,,1.114206128,18,,7.765,,,0.019619174,,,20110112T182617Z,,,53,19,77.08433133,7.3,1630
10049371,6533113,DIV,MAIN,007-1TC20100902,9/2/2010,,,,,39,,,,,,,,,,134,13838,50959,70,39,1273,209.0,3.0,1029.0,,,,0,0.0,41,44,37,0.026,35.5,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,83,0,0,,,83,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.203109815,0.042857143,,SCREENING,15,381.0,,3.596376611,740.2634022,0.646370787,color*,0.7,0,,226,,,0.272,,,20110101T000000Z,,,1484,282,62.72451195,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120100902,9/2/2010,,,,,38,,,,,,,,,,19,1619,66427,10,85,19324,8.0,2.0,8.0,,,,,,40,28,24,0.030,45.4,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,28,0,0,,,28,TRN_IEEE_INC_69KV,2,D2,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). High-energy arcing.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,227.3411765,SCREENING,5,381.0,c2h2*,7.1,875.0977053,0.142,,0.7,0,,35,,,0.024,,,20110112T182616Z,,,132,20,73.6,7.3,1630
10049372,930993,LTC,MAIN,011-ATC20100902,9/2/2010,,,,,27,,,,,,,,,,3654,5051,36320,28311,196,1536,137084.0,27652.0,4466.0,,,,0,0.0,29,51,69,0.040,34.6,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,174,0,0,,,174,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,30.69502911,0.976722829,,SCREENING,18,381.0,,3.6,648,36.035,color*,1.2,0,,6103,,,0.139,,,20110101T000000Z,,,201363,193047,68.4,7.3,1630
