equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049372,930993,XFMR,MAIN,00011-A20100902,9/2/2010,,,,,40,,,,,,,,,,4,2780,66495,2,43,1479,10.0,5.0,0.0,,,,,,35,19,15,0.040,32.6,,,,S/Sd,,1,,0.880,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,34.395,SCREENING,-2,381.0,,8.6,961.1062755,0.059,,1.2,0,,12,,,0.042,,,20110112T182617Z,,,64,17,71.9,7.3,1630
10049373,D-589468,LTC,MAIN,012-ATC20100902,9/2/2010,,,,,44,,,,,,,,,,621,17743,57496,389,55,762,1196.0,100.0,6202.0,,,,0,0.0,54,51,35,0.052,30.1,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,91,0,0,,,91,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.192841019,0.257069409,,SCREENING,18,381.0,,3.3,728.8453165,2.721,color*,1.7,0,,1145,,,0.309,,,20110101T000000Z,,,8563,1685,72.2,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20100902,9/2/2010,,,,,46,,,,,,,,,,13,4804,95542,25,86,1185,4.0,40.0,0.0,,,,,,39,10,6,0.030,45.9,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,18,0,0,,,28,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.77906977,SCREENING,-14,381.0,,7.6,929.9221414,0.096,,0.7,10,,29,,,0.050,,,20110112T182617Z,,,168,69,101.3,7.3,1630
10049374,C-179420,LTC,MAIN,079-3TC20100902,9/2/2010,,,,,32,,,,,,,,,,33,18135,67163,24,71,1820,93.0,2.0,408.0,,,,0,0.0,40,45,50,0.026,41.7,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,60,0,0,,,93,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.227941176,0.083333333,,SCREENING,16,362.0,,4.3,780.5282142,0.201,,0.6,33,,80,,,0.270,,,20110101T000000Z,,,631,119,84.5,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320100902,9/2/2010,,,,,75,,,,,,,,,,3,4789,74189,12,159,11035,20.0,9.0,0.0,,,,,,35,34,8,0.080,27.1,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,40,0,6,,,70,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,69.40251572,SCREENING,9,362.0,,10.5,831,0.172,,3.0,24,,32,,,0.065,,,20110112T182617Z,,,203,41,73.9,7.3,1630
10049522,6530050,DIV,MAIN,079-4TC20100902,9/2/2010,,,,,31,,,,,,,,,,4,16310,69061,10,217,4489,67.0,3.0,25.0,,,,0,0.0,42,62,71,0.030,39.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,68,21,0,,,132,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,2.68,0.3,,SCREENING,23,362.0,,10.1,764.9974535,0.222,,0.8,43,,46,,,0.236,,,20110101T000000Z,,,326,80,86.1,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420100902,9/2/2010,,,,,40,,,,,,,,,,6,9737,101639,9,60,2001,3.0,17.0,0.0,,,,,,43,42,34,0.110,22.4,,,,S/Pt,,2,,0.880,,,,,REVIEWED,,,,,,51,0,0,,,51,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,33.350,SCREENING,14,362.0,,8.5,801,0.054,ift*,4.9,0,water* relsaturation*,17,,,0.096,,,20110112T182616Z,,,95,29,113.1,7.3,1630
10049512,A6981T,LTC,MAIN,79-12TC20100902,9/2/2010,,,,,22,,,,,,,,,,0,14027,55739,12,18,728,162.0,48.0,264.0,,,,0,0,29,38,63,0.038,37.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,10,0,0,,,10,LTC_RESISTIVE_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.613636364,4,,SCREENING,12,362.0,,3.5,1002.857143,0.072,,1.021505376,0,,27,,,0.252,,,20110101T000000Z,,,504,222,72.4,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220100902,9/2/2010,,,,,36,,,,,,,,,,0,12591,63174,3,36,693,4.0,2.0,0.0,,,,,,43,64,60,0.02,34.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,19.25,SCREENING,24,362.0,,11.6,,0.039,,0.583090379,0,water* relsaturation*,7,,,0.199,,,20110112T182617Z,,,45,9,75.3,7.3,1630
10049550,19790-10101,LTC,MAIN,0252-TC20100902,9/2/2010,,,,,,,,,,,,,,,2,18759,60420,1,34,640,6.0,0.0,0.0,,,,0,0,38,57,,0.046,32.1,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,54,9,0,,,63,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,21,362.0,,,793.6017829,,color*,1.433021807,0,,8,,,0.310,,,20110101T000000Z,,,43,7,,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220100902,9/2/2010,,,,,35,,,,,,,,,,0,8784,65794,2,56,3007,0.0,0.0,0.0,,,,,,42,20,20,0.02,41.5,,,,Clear,,1.5,,0.9,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,53.69642857,SCREENING,-1,362.0,o2*,12.3,,0.059,,0.481927711,0,,10,,0.0069375,0.134,,,20110112T182616Z,,,58,2,76.4,7.3,1630
10049338,C-06262-5-1,DIV,MAIN,079-5TC20100902,9/2/2010,,,,,20,,,,,,,,,,4,17828,63581,1,28,492,1.0,0.0,0.0,,,,0,0,42,54,98,0.066,33.7,,,,Clear,,2,,0.885,,,,,REVIEWED,,,,,,29,0,0,,,41,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,20,308.0,,8.0,870.7434292,0.037,color*,1.958456973,12,,9,,,0.280,,,20110101T000000Z,,,34,2,84.4,7.3,1630
10049429,70270-1,LTC,MAIN,00T12TC20100902,9/2/2010,,,,,26,,,,,,,,,,154,11568,71271,5,229,3419,9.0,3.0,1.0,,,,0,0,45,71,100,0.026,36.9,,,,Clear,,1,,0.9,,,,,REVIEWED,,,,,,94,0,0,,,94,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,26,362.0,,5.4,724.8206133,0.554,,0.704607046,0,,195,,,0.162,,,20110101T000000Z,,,401,17,87.7,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220100902,9/2/2010,,,,,36,,,,,,,,,,2,4609,89878,10,29,1915,4.0,48.0,0.0,,,,,,54,24,23,0.05,29.8,,,,M/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,66.03448276,SCREENING,2,723.0,,7.7,970.3018993,0.032,,1.677852349,0,,7,,,0.051,,,20110112T182617Z,,,93,62,99.3,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520100902,9/2/2010,,,,,31,,,,,,,,,,3,4039,83461,39,20,1434,14,277,0,,,,,,37,26,30,0.04,30.1,,,,S/Pt,,2,,0.89,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,2,T2,90,40513,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,71.7,SCREENING,4,362,c2h6*,4.946625641,980.2339297,0.048075704,,1.328903654,0,water* relsaturation*,6.81,,,0.048393861,,,20110112T182617Z,,,353,330,94.0088751,7.3,1630
10049376,70322-1,LTC,MAIN,003-1TC20100902,9/2/2010,,,,,,,,,,,,,,,3,19877,65720,1,40,593,6,0,0,,,,0,0,37,41,,0.036,37.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,41,0,0,,,41,LTC_VACUUM_A,1,,365,40788,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,13,308,,,827.7760409,,color*,0.954907162,0,,10.29,,,0.302449787,,,20110101T000000Z,,,50,7,,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120100902,9/2/2010,,,,,33,,,,,,,,,,4,2067,67930,85,212,1372,12,161,0,,,,,,39,25,26,0.04,27.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,2,T1,90,40513,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,6.471698113,SCREENING,3,371,c2h6*,9.258019049,1015.930712,0.274214363,,1.47601476,0,water*,42.34,,,0.030428382,,,20110112T182617Z,,,474,258,75.29920258,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220100902,9/2/2010,,,,,40,,,,,,,,,,0,2708,77154,2,12,777,3,6,0,,,,,,53,20,16,0.04,36.8,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,7,0,,,27,TRN_IEEE_INC_69KV,1,,365,40788,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,64.75,SCREENING,-1,362,,10.08026617,916.8485727,0.012599611,,1.086956522,0,,2.205,,0.045924107,0.035098634,,,20110112T182617Z,,,23,11,82.9590929,7.3,1630
10049385,3153111,XFMR,MAIN,11820100902,9/2/2010,,,,,40,,,,,,,,,,2,1932,81826,5,36,2638,8,27,0,,,,,,27,34,27,0.04,38.8,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,70,6,0,,,76,TRN_IEEE_INC_69KV,1,,365,40788,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,73.27777778,SCREENING,9,362,,8.612510601,761.40056,0.039905751,,1.030927835,0,,8.6,,,0.023611077,,,20110112T182617Z,,,78,40,87.63746559,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120100902,9/2/2010,,,,,36,,,,,,,,,,15,3193,65004,19,363,7764,142.0,14.0,0.0,,,,,,57,31,29,0.090,26.2,,,,Clear,,3,,0.880,,,,,REVIEWED,,,,,,373,0,0,,,373,TRN_IEEE_INC_69KV,2,T3,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,0,,,21.388,SCREENING,7,362.0,c2h4*,9.5,553.7974766,0.453,,3.4,0,,82,,,0.049,,,20110112T182617Z,,,553,175,72.7,7.3,1630
106793,3516703,XFMR,MAIN,11720100902,9/2/2010,,,,,42,,,,,,,,,,8,4060,80537,139,193,6242,24.0,201.0,0.0,,,,,,55,25,19,0.020,35.2,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,23,0,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,32.34196891,SCREENING,3,362.0,c2h6*,8.0,899.5063326,0.244,,0.6,0,,43,,,0.050,,,20110112T182617Z,,,565,364,87.4,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120100902,9/2/2010,,,,,32,,,,,,,,,,15,4418,83198,110,240,8010,17.0,135.0,0.0,,,,,,36,32,149,0.030,33.1,,,,Clear,,0.5,,0.890,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,33.375,SCREENING,8,362.0,c2h6*,8.6,961,0.251,,0.9,0,relsaturation*,58,,,0.053,,,20110112T182617Z,,,517,262,111.9,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020100902,9/2/2010,,,,,47,,,,,,,,,,65,7710,72625,31,320,5186,14.0,44.0,0.0,,,,,,39,35,22,0.080,33.1,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,16.20625,SCREENING,10,362.0,,7.4,961,0.459,,2.4,0,water*,123,,,0.106,,,20110112T182617Z,,,474,89,79.9,7.3,1630
10049379,D-573963,LTC,MAIN,076-2TC20100902,9/2/2010,,,,,28,,,,,,,,,,464,4972,68598,210,145,5723,724.0,12.0,3144.0,,,,0,0.0,43,51,66,0.152,26.9,,,,Clear,,3,,0.880,,,,,UNREVIEWED,,,,,,170,0,0,,,177,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,7,0.230279898,0.057142857,,SCREENING,18,381.0,,3.7,651,1.717,color*,5.7,0,,752,,43.20458036,0.072,,,20110101T000000Z,,,4699,946,81.1,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220100902,9/2/2010,,,,,48,,,,,,,,,,27,5315,69292,45,683,8932,5.0,24.0,0.0,,,,,,55,25,15,0.030,30.6,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,93,0,0,,,93,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.078,SCREENING,3,106.0,co*,10.4,726,0.773,,1.0,0,,150,,,0.077,,,20110112T182617Z,,,784,74,75.5,7.3,1630
10049391,6537375,DIV,MAIN,075-2TC20100902,9/2/2010,,,,,34,,,,,,,,,,21719,2296,24847,6615,230,6632,17564.0,118.0,4894.0,,,,0,0.0,49,61,62,0.096,27.9,,,,Clear,,3,,0.880,,,,,UNREVIEWED,,,,,,419,0,0,,,419,LTC_DIVERTER_A,3,T3,30,2010-10-02,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,2,,,,,,,,,,,,,0,3.6,0.0,,SCREENING,22,140.0,ch4* c2h4* c2h4/c2h2**,3.969510678,539,59.88255236,color*,3.4,0,,22415,,165.8674598,0.092,,,20110101T000000Z,,,51140,24297,72.03280948,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220100902,9/2/2010,,,,,37,,,,,,,,,,9,1421,68032,37,133,1072,9.0,40.0,0.0,,,7.1,,,31,16,14,0.040,37.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,91,0,0,,,91,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.060,SCREENING,-6,358.0,ch4! c2h6!,8.8,729,0.181,,1.1,0,,33,,0.337133929,0.021,,,20110112T182617Z,,,228,86,73.6,7.3,1630
10049392,01-8226-60990-2,LTC,MAIN,,9/2/2010,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,3,19251,62012,2,20,616,3.0,0.0,1.0,,,8.2,,,36,37,,0.028,41.4,,,,PARTICLES,,1.5,,0.880,,,,,REVIEWED,,,,,,48,0,0,0,0,48,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,381.0,,,808,,,0.7,,,7,,,0.310,,,20110101T000000Z,,,29,5,,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120100902,9/2/2010,,,,,45,,,,,,,,,,33,4210,73660,27,71,4111,5.0,50.0,0.0,,,,,,40,32,21,0.030,32.5,,,,S/Pt,,1.5,,0.890,,,,,REVIEWED,,,,,,92,0,0,,,92,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,57.901,SCREENING,8,381.0,,5.8,727.4891922,0.153,,0.9,0,,46,,,0.057,,,20110112T182616Z,,,186,82,79.1,7.3,1630
10049510,9307401979,LTC,MAIN,,9/2/2010,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,6,16094,64197,9,125,811,24.0,2.0,61.0,,,8.1,,,45,46,,0.032,39.8,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,,0.4,0.2,,SCREENING,16,381.0,,,980,,,0.8,,,34,,,0.251,,,20110101T000000Z,,,227,35,,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820100902,9/2/2010,,,,,39,,,,,,,,,,15,4901,81925,10,23,1216,15.0,13.0,13.0,,,,,,40,31,26,0.040,33.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,3,D2,30,2010-10-02,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,52.870,SCREENING,7,381.0,h2! c2h4! c2h2*^!,5.2,879.6103531,0.056,,1.2,0,,20,,0.320174107,0.060,,,20110112T182617Z,,,89,38,89.7,7.3,1630
10049439,1-0140-25883-1,DIV,MAIN,022-1TC20100902,9/2/2010,,,,,37,,,,,,,,,,276,16075,56229,209,88,2768,791.0,15.0,1838.0,,,,0,0.0,34,53,48,0.044,31.6,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,636,0,0,,,636,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.430359086,0.071770335,,SCREENING,19,381.0,,3.7,488,1.213,color*,1.4,0,,451,,,0.286,,,20110101T000000Z,,,3217,1015,70.8,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120100902,9/2/2010,,,,,42,,,,,,,,,,10,2763,72032,52,67,2587,22.0,120.0,0.0,,,,,,33,27,20,0.070,28.6,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,55,0,0,,,55,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,38.612,SCREENING,5,381.0,c2h6*,6.6,791.3249459,0.118,,2.4,0,,22,,,0.038,,,20110112T182617Z,,,271,194,77.3,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120100902,9/2/2010,,,,,48,,,,,,,,,,12,2129,68328,18,125,2487,3.0,6.0,0.0,,,,,,52,29,17,0.030,36.9,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,41,0,0,,,41,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,19.896,SCREENING,6,381.0,,8.8,828,0.170,,0.8,0,,35,,,0.031,,,20110112T182616Z,,,164,27,71.4,7.3,1630
10049440,D-573965,LTC,MAIN,023-1TC20100902,9/2/2010,,,,,38,,,,,,,,,,598,15234,54415,377,106,905,1109.0,85.0,5485.0,,,,0,0.0,49,44,38,0.040,31.3,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,96,0,0,,,96,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.202187785,0.225464191,,SCREENING,15,381.0,,3.5,722.2082191,2.732,color*,1.3,0,,1073,,,0.280,,,20110101T000000Z,,,7760,1571,68.9,7.3,1630
10049517,C-01590-5-2,DIV,MAIN,00238TC20100902,9/2/2010,,,,,36,,,,,,,,,,8447,5590,60456,3931,1535,4078,4486.0,309.0,18902.0,,,,0,0,51,58,54,0.032,37.7,,,,Clear,,2,,0.885,,,,,REVIEWED,,,,,,110,27,0,,,295,LTC_DIVERTER_A,2,,90,2010-12-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,0,0.2,0.1,,SCREENING,21,381.0,c2h2*,3.956730241,705.3163757,22.2506571,color*,0.848806366,158,,10303,,,0.092,,,20110101T000000Z,,,37610,8726,88.13637158,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820100902,9/2/2010,,,,,40,,,,,,,,,,3,5771,88199,4,29,1812,10.0,3.0,0.0,,,,,,41,33,27,0.03,38.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,57,0,0,,,57,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,62.48275862,SCREENING,9,381.0,,8.188655118,786.8928984,0.030943779,,0.773195876,0,,8,,,0.065,,,20110112T182616Z,,,49,17,96.55571333,7.3,1630
10049398,8278436,DIV,MAIN,081-4TC20100902,9/2/2010,,,,,24,,,,,,,,,,43,9231,55789,20,416,2370,53.0,4.0,227.0,,,,0,0,30,84,129,0.108,26.3,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.2,0.2,,SCREENING,30,371.0,,7.7,970.3018993,0.653,color*,4.106463878,0,,137,,,0.165,,,20110101T000000Z,,,763,77,69.4,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420100902,9/2/2010,,,,,50,,,,,,,,,,8,2443,87536,34,63,800,41.0,65.0,13.0,,,,,,50,34,19,0.18,26.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,35,0,0,,,35,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,12.6984127,SCREENING,9,273.0,c2h6! c2h2*,6.60609127,847.4091302,0.087828887,,6.79245283,0,,21,,,0.028,,,20110112T182617Z,,,224,140,90.28205407,7.3,1630
10049523,8278435,DIV,MAIN,0081-1A20100902,9/2/2010,,,,,24,,,,,,,,,,26,11384,53247,17,322,2431,49.0,4.0,205.0,,,,0,0,42,77,118,0.084,27.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,49,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.2,0.2,,SCREENING,28,371.0,,7.886839576,894.2253595,0.501570107,color*,3.099630996,25,,101,,,0.214,,,20110101T000000Z,,,623,70,67.77513792,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120100902,9/2/2010,,,,,40,,,,,,,,,,13,2756,80720,10,69,1818,13.0,6.0,5.0,,,,,,43,31,25,0.100,26.9,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,64,12,0,,,82,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Several combustible gases have increased. (C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,26.348,SCREENING,7,371.0,c2h2*,7.3,772.5200074,0.093,,3.7,0,,26,,,0.034,,,20110112T182617Z,,,116,29,86.9,7.3,1630
10049339,70370-1,LTC,MAIN,078-7TC20100902,9/2/2010,,,,,,,,,,,,,,,3,22110,77125,1,33,661,14.0,2.0,19.0,,,,0,0.0,57,33,,0.038,31.4,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,34,0,0,,,34,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,9,308.0,c2h2*,,851.0060237,,color*,1.2,0,,11,,,0.287,,,20110101T000000Z,,,72,17,,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720100902,9/2/2010,,,,,45,,,,,,,,,,0,2954,58306,70,226,1208,7.0,46.0,0.0,,,,,,47,20,13,0.030,37.6,,,,S/Sd,,1.5,,0.880,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.345,SCREENING,-1,371.0,,10.6,1089,0.316,,0.8,0,,41,,,0.051,,,20110112T182617Z,,,349,123,62.3,7.3,1630
10049340,70153-1,LTC,MAIN,078-6TC20100902,9/2/2010,,,,,,,,,,,,,,,2,15686,55329,1,41,621,22.0,3.0,47.0,,,,0,0.0,48,54,,0.038,35.2,,,,S/Sd,,0.5,,0.880,,,,,REVIEWED,,,,,,6,0,0,,,6,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,20,308.0,c2h2*,,1066,,,1.1,0,,13,,,0.284,,,20110101T000000Z,,,116,26,,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620100902,9/2/2010,,,,,48,,,,,,,,,,19,2827,85594,2,8,1943,7.0,3.0,0.0,,,,,,44,31,18,0.040,32.2,,,,S/Sd,,1.5,,0.870,,,,,REVIEWED,,,,,,18,0,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,242.875,SCREENING,7,371.0,,4.5,930,0.043,,1.2,13,water*,21,,,0.033,,,20110112T182617Z,,,39,12,89.3,7.3,1630
10049390,930992,LTC,MAIN,075-1TC20100902,9/2/2010,,,,,30,,,,,,,,,,6508,7207,74890,2879,387,13739,6634.0,182.0,5605.0,,,,0,0.0,41,63,75,0.128,26.7,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,171,0,0,,,191,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,20,1.183586084,0.063216395,,SCREENING,23,140.0,,3.961075065,651,13.91007509,color*,4.8,0,,7126,,,0.096,,,20110101T000000Z,,,22195,9695,102.3088836,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520100902,9/2/2010,,,,,40,,,,,,,,,,18,4878,68995,15,83,4487,39.0,8.0,2.0,,,,,,43,54,43,0.050,38.1,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,54.060,SCREENING,20,99.0,,6.9,905,0.136,,1.3,0,water* relsaturation*,34,,,0.071,,,20110112T182616Z,,,165,62,76.2,7.3,1630
10049451,1922212,LTC,MAIN,076-5TC20100902,9/2/2010,,,,,30,,,,,,,,,,305,16833,62499,60,26,1834,75.0,2.0,608.0,,,,0,0.0,42,31,37,0.030,35.1,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,40,0,0,,,40,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.123355263,0.033333333,,INITIAL,7,0.0,,3.9,831,0.841,,0.9,0,,359,,,0.269,,,20110101T000000Z,,,1076,137,79.8,7.3,1630
10049399,D-574903,LTC,MAIN,038-1TC20100902,9/2/2010,,,,,30,,,,,,,,,,1038,2763,63855,504,467,14350,1712.0,42.0,6574.0,,,,0,0.0,33,90,107,0.386,15.9,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,39,55,0,,,94,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.260419836,0.083333333,,INITIAL,32,0.0,,3.8,834,4.165,ift* color*,24.3,0,,1674,,,0.043,,,20110101T000000Z,,,10337,2258,76.5,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120100902,9/2/2010,,,,,45,,,,,,,,,,24,3749,65988,142,625,3141,22.0,98.0,0.0,,,,,,54,32,21,0.040,31.4,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,83,6,0,,,100,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,5.0256,SCREENING,8,362.0,c2h6* c2h4! co*,9.7,740,0.799,,1.3,11,,137,,,0.057,,,20110112T182616Z,,,911,262,71.3,7.3,1630
10049400,D-575065,LTC,MAIN,075-5TC20100902,9/2/2010,,,,,30,,,,,,,,,,629,17182,62584,503,95,2226,1901.0,39.0,6549.0,,,,0,0.0,41,53,63,0.080,26.2,,,,Clear,,3.5,,0.880,,,,,REVIEWED,,,,,,140,0,0,,,140,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.290273324,0.077534791,,INITIAL,19,0.0,,3.4,675.3919898,2.610,color*,3.1,0,,1199,,,0.275,,,20110101T000000Z,,,9716,2443,81.6,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520100902,9/2/2010,,,,,50,,,,,,,,,,10,3000,67145,99,557,3593,12.0,44.0,0.0,,,,,,50,29,16,0.030,27.3,,,,Clear,,1.5,,0.900,,,,,REVIEWED,,,,,,74,0,0,,,74,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.450628366,SCREENING,6,362.0,co*,10.6,755,0.670,,1.1,0,,110,,,0.045,,,20110112T182617Z,,,722,155,70.7,7.3,1630
105871,TP-839,LTC,MAIN,00681TC20100902,9/2/2010,,,,,,,,,,,,,,,0,12972,53041,0,6,747,1.0,0.0,0.0,,,,0,0.0,50,15,,0.018,46.6,,,,Clear,,0.5,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-7,70.0,,,,,,0.4,0,,1,,,0.245,,,20110101T000000Z,,,7,1,,7.3,1630
105871,TP-839,XFMR,MAIN,68120100902,9/2/2010,,,,,35,,,,,,,,,,0,10179,39879,1,51,709,0.0,0.0,0.0,,,,,,53,12,12,0.020,38.7,,,,Clear,,0.5,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.902,SCREENING,-11,70.0,,12.4,,0.083,,0.5,0,,9,,,0.255,,,20110112T182617Z,,,52,1,49.1,7.3,1630
103022,G1686-04,LTC,MAIN,,9/2/2010,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,0,16952,61636,1,31,940,1.0,0.0,0.0,,,8.0,,,46,32,,0.020,42.1,,,,CLEAR,,0.5,,0.880,,,,,REVIEWED,,,,,,13,0,0,59,0,72,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,308.0,,,970,,,0.5,,,6,,,0.275,,,20110101T000000Z,,,33,2,,7.3,1630
103022,G1686-04,XFMR,MAIN,58320100902,9/2/2010,,,,,27,,,,,,,,,,116,4175,43291,13,494,1063,1.0,3.0,0.0,,,,,,49,19,,0.020,42.1,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.152,SCREENING,-2,358.0,co*,,,,,0.5,0,,205,,,0.096,,,20110112T182617Z,,,627,17,,7.3,1630
10049438,1-0140-25883-2,DIV,MAIN,021-1TC20100902,9/2/2010,,,,,,,,,,,,,,,92,14956,55653,55,67,929,174.0,24.0,850.0,,,,0,0,46,59,,0.04,30.1,,,,S/Cb,,2,,0.88,,,,,REVIEWED,,,,,,369,16,0,,,385,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.2,0.4,,SCREENING,22,371.0,,,555.135324,,color*,1.328903654,0,,175,,,0.269,,,20110101T000000Z,,,1262,253,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120100902,9/2/2010,,,,,34,,,,,,,,,,12,2318,82487,22,83,2819,18.0,70.0,0.0,,,,,,43,36,37,0.07,36.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,92,12,0,,,104,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,33.96385542,SCREENING,11,371.0,,7.325822878,727.4891922,0.107890537,,1.933701657,0,water* relsaturation*,27,,,0.028,,,20110112T182617Z,,,205,110,90.88811628,7.3,1630
10049496,6537376,DIV,MAIN,00130TC20100902,9/2/2010,,,,,30,,,,,,,,,,4444,17185,55575,1605,180,1342,2469.0,138.0,13094.0,,,,0,0,39,56,,0.072,36.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,236,74,5,,,323,LTC_DIVERTER_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,8,0.188559646,0.085981308,,SCREENING,20,371.0,ch4* c2h4* c2h2*,,610.5965706,,color*,1.994459834,0,,5561,,,0.309,,,20110101T000000Z,,,21930,4212,,7.3,1630
10049496,6537376,XFMR,MAIN,13020100902,9/2/2010,,,,,35,,,,,,,,,,3,2625,74685,6,150,3494,19.0,9.0,10.0,,,,,,34,31,30,0.04,29.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,55,0,6,,,61,TRN_IEEE_INC_69KV,3,DT,30,2010-10-02,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,23.29333333,SCREENING,7,371.0,c2h4! c2h2*^!,10.54796462,791.3249459,0.156068952,,1.355932203,0,relsaturation*,31,,0.270919643,0.035,,,20110112T182617Z,,,197,34,82.39296111,7.3,1630
10049548,E30111101,LTC,MAIN,00339TC20100902,9/2/2010,,,,,,,,,,,,,,,6,19028,67350,1,34,641,7.0,0.0,0.0,,,,0,0,33,53,,0.03,34.6,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,33,0,5,,,62,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,19,371.0,,,854.7103029,,,0.867052023,24,,12,,,0.283,,,20110101T000000Z,,,48,8,,7.3,1630
10049548,E30111101,XFMR,MAIN,33920100902,9/2/2010,,,,,40,,,,,,,,,,18,1922,80638,60,67,1119,2.0,18.0,0.0,,,,,,47,20,16,0.02,42.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,16.701,SCREENING,-1,371.0,,6.5,,0.117,,0.468384075,0,,30,,,0.024,,,20110112T182617Z,,,165,80,86.3,7.3,1630
10049557,G1079-01,LTC,MAIN,00341TC20100902,9/2/2010,,,,,,,,,,,,,,,2,15155,56866,1,87,725,9.0,0.0,0.0,,,,0,0,52,30,,0.036,35.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,,,62,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,371.0,,,952.5453546,,,1.008403361,47,,18,,,0.267,,,20110101T000000Z,,,99,10,,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120100902,9/2/2010,,,,,40,,,,,,,,,,14,4935,92712,4,49,707,1.0,1.0,0.0,,,,,,49,34,27,0.020,43.1,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,14.42857143,SCREENING,9,371.0,,6.8,,0.063,,0.5,0,water*,23,,,0.053,,,20110112T182617Z,,,69,6,100.7,7.3,1630
10049342,70223-1,LTC,MAIN,013-ATC20100902,9/2/2010,,,,,,,,,,,,,,,2,17992,57071,2,16,558,3.0,0.0,1.0,,,,0,0.0,46,88,,0.046,29.1,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,74,0,0,,,74,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,31,308.0,,,755,,color*,1.6,0,,5,,,0.315,,,20110101T000000Z,,,24,5,,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20100902,9/2/2010,,,,,27,,,,,,,,,,25,3396,85300,7,20,833,5.0,10.0,0.0,,,,,,40,32,43,0.030,32.3,,,,S/Sd,,1.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,41.65,SCREENING,8,362.0,,4.802158284,,0.068553034,,0.9,0,water* relsaturation*,29,,,0.040,,,20110112T182617Z,,,67,22,97.36110743,7.3,1630
10049428,70270-2,LTC,MAIN,00T11TC20100902,9/2/2010,,,,,40,,,,,,,,,,3,17435,60869,1,50,816,9.0,1.0,1.0,,,,0,0.0,38,51,41,0.068,27.1,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,7,0,0,,,18,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,INITIAL,18,0.0,,9.5,1047,0.061,color*,2.5,11,,12,,,0.286,,,20110101T000000Z,,,65,11,74.7,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120100902,9/2/2010,,,,,40,,,,,,,,,,19,3519,92242,3,14,1180,3.0,24.0,0.0,,,,,,38,57,46,0.030,36.3,,,,S/Sd,,1.5,,0.870,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,84.28571429,SCREENING,21,362.0,,4.726533163,1031,0.046613693,,0.8,0,water* relsaturation*,22,,,0.038,,,20110112T182617Z,,,63,30,99.41176506,7.3,1630
10049405,RFR-2366-2,LTC,MAIN,076-3TC20100902,9/2/2010,,,,,30,,,,,,,,,,2495,12455,56379,1619,484,4567,5842.0,1241.0,5131.0,,,,0,0.0,47,64,76,0.036,36.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,78,18,0,,,96,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,1.13856948,0.766522545,,SCREENING,24,358.0,,3.9,748,8.387,,1.0,0,,3080,,101.6937188,0.221,,,20110101T000000Z,,,16812,8702,76.4,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320100902,9/2/2010,,,,,30,,,,,,,,,,4,5166,84882,39,31,1426,100.0,104.0,0.0,,,,,,33,18,21,0.020,44.8,,,,M/Pt,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,2,T3,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,46,SCREENING,-3,358.0,c2h6* c2h4*,5.498585029,,0.055462374,,0.4,0,,11,,,0.061,,,20110112T182616Z,,,278,243,96.68319351,7.3,1630
10049406,RFR-2366-1,LTC,MAIN,076-9TC20100902,9/2/2010,,,,,30,,,,,,,,,,2681,6805,60446,704,400,2852,2230.0,463.0,5078.0,,,,0,0.0,34,54,64,0.080,29.8,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,58,0,0,,,58,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.439149271,0.657670455,,SCREENING,20,308.0,,3.934539645,785,8.017790288,color*,2.7,0,,3193,,77.82775446,0.113,,,20110101T000000Z,,,11556,3397,77.06243609,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920100902,9/2/2010,,,,,30,,,,,,,,,,12,11487,80899,27,223,2302,47.0,118.0,25.0,,,,,,36,22,26,0.030,32.2,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.32286996,SCREENING,0,275.0,c2h6* c2h2*,8.727754287,945,0.227504667,,0.9,0,,55,,,0.142,,,20110112T182617Z,,,452,192,96.38037211,7.3,1630
10049513,50003-101-01,LTC,MAIN,177-4TC20100902,9/2/2010,,,,,35,,,,,,,,,,4,19058,59360,8,25,622,40.0,6.0,31.0,,,,0,0.0,42,33,,0.030,37.1,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,63,0,0,,,63,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,9,358.0,c2h2*,,774,,,0.8,0,,12,,,0.321,,,20110101T000000Z,,,114,54,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420100902,9/2/2010,,,,,42,,,,,,,,,,3,5675,91204,3,102,1089,1.0,0.0,0.0,,,,,,57,12,9,0.030,35.5,,,,S/Pt,,0.5,,0.880,,,,,REVIEWED,,,,,,21,0,0,,,21,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.67647059,SCREENING,-11,358.0,,10.92522107,911,0.086464933,,0.8,0,,21,,,0.062,,,20110112T182617Z,,,109,4,98.85815695,7.3,1630
10049407,RBP-1049-1,LTC,MAIN,077-4TC20100902,9/2/2010,,,,,24,,,,,,,,,,850,6699,55490,248,263,2781,526.0,33.0,3541.0,,,,0,0.0,37,74,113,0.252,21.5,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,20,0,0,,,20,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.148545609,0.133064516,,SCREENING,27,358.0,,3.9,916.8485727,3.309,ift* color*,11.7,0,,1189,,,0.121,,,20110101T000000Z,,,5461,807,69.4,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420100902,9/2/2010,,,,,28,,,,,,,,,,4,762,67353,6,12,277,2.0,61.0,0.0,,,,,,34,27,35,0.040,33.3,,,,S/Pt,,2,,0.890,,,,,REVIEWED,,,,,,201,37,0,,,254,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,16,,,23.083,SCREENING,5,358.0,,5.5,631,0.029,,1.2,0,relsaturation*,6,,,0.011,,,20110112T182617Z,,,85,69,75.3,7.3,1630
10049560,90009101-02,LTC,MAIN,00372TC20100902,9/2/2010,,,,,,,,,,,,,,,2,19847,62680,1,11,512,4.0,1.0,5.0,,,,0,0.0,35,37,,0.024,41.3,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,28,5,7,,,40,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,11,362.0,,,875.0977053,,,0.6,0,,4,,,0.317,,,20110101T000000Z,,,24,6,,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220100902,9/2/2010,,,,,32,,,,,,,,,,4,11819,44951,4,283,1106,1.0,1.0,0.0,,,,,,39,17,19,0.020,35.8,,,,Clear,,0.5,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.908,SCREENING,-5,362.0,,11.6,,0.415,,0.6,0,,55,,,0.263,,,20110112T182617Z,,,293,6,56.5,7.3,1630
10049561,90009101-01,LTC,MAIN,00337TC20100902,9/2/2010,,,,,,,,,,,,,,,3,19304,61560,1,13,628,1.0,0.0,1.0,,,,0,0.0,32,34,,0.026,38.1,,,,S/Cb,,1.5,,0.885,,,,,REVIEWED,,,,,,15,0,0,,,15,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,9,362.0,,,953,,,0.7,0,,5,,,0.314,,,20110101T000000Z,,,19,2,,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720100902,9/2/2010,,,,,33,,,,,,,,,,7,10295,46395,10,509,2542,3.0,2.0,1.0,,,,,,35.0,29,31,0.020,37.3,,,,Clear,,1,,0.900,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,4.99410609,SCREENING,6,275.0,co*,11.6,1088.865713,0.736,,0.5,0,water* relsaturation*,99,,,0.222,,,20110112T182617Z,,,532,15,57.2,7.3,1630
10049343,XCS-7057-1,LTC,MAIN,002-2TC20100902,9/2/2010,,,,,,,,,1,,,,,,164,9208,76459,191,1062,5587,321.0,41.0,19.0,,,,0,0,47.0,74,,0.056,27.9,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,134,10,0,,,144,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,27,362.0,ch4* c2h4* c2h2*,,680.8272005,,color*,2.0,0,,361,,,0.120,,,20110101T000000Z,,,1798,553,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220100902,9/2/2010,,,,,38,,,,,,,,,,107,2574,73268,98,249,4065,24.0,312.0,0.0,,,,,,58.0,54,47,0.100,27.6,,,,Clear,,3,,0.890,,,,,UNREVIEWED,,,,,,26,0,0,,,26,TRN_IEEE_INC_69_288KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,16.325,SCREENING,20,362.0,h2* c2h6*^! c2h4!,5.8,884,0.534,,3.6,0,water* relsaturation*,152,,1.753794643,0.035,,,20110112T182617Z,,,790,434,80.2,7.3,1630
10049344,70320-1,LTC,MAIN,002-1TC20100902,9/2/2010,,,,,,,,,,,,,,,4,18569,62910,1,64,739,4.0,1.0,1.0,,,,0,0,30.0,55,,0.036,29.8,,,,S/Sd,,2,,0.880,,,,,REVIEWED,,,,,,25,9,0,,,54,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,20,362.0,,,889.1599975,,color*,1.2,20,,16,,,0.295,,,20110101T000000Z,,,75,6,,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120100902,9/2/2010,,,,,35,,,,,,,,,,6,2471,68058,126,261,2264,32.0,93.0,0.0,,,,,,49.0,21,21,0.060,31.1,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.674,SCREENING,0,262.0,c2h6*,9.3,1089,0.342,,1.9,0,,53,,,0.036,,,20110112T182617Z,,,518,251,75.2,7.3,1630
10049337,70512-A,LTC,MAIN,079-6TC20100902,9/2/2010,,,,,,,,,,,,,,,39,15276,65730,1,60,1024,1.0,1.0,0.0,,,,0.0,0.0,54.0,40,,0.066,29.6,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,61,0,0,,,61,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,13,308.0,,,778,,,2.2,0,,50,,,0.232,,,20110101T000000Z,,,102,3,,7.3,1630
10049337,70512-A,XFMR,MAIN,00079-620100902,9/2/2010,,,,,50,,,,,,,,,,2,2528,79179,6,68,1848,12.0,12.0,0.0,,,,,,44.0,52,29,0.040,26.4,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,17,0,0,,,39,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,27.17647059,SCREENING,19,362.0,,9.952968169,937,0.071548558,,1.5,22,water*,14,,,0.032,,,20110112T182617Z,,,100,30,81.97089297,7.3,1630
10049378,C-04371-5-1,LTC,MAIN,001-6TC20100902,9/2/2010,,,,,34,,,,,,,,,,48,17029,56212,27,69,501,71.0,8.0,261.0,,,,0.0,0.0,35.0,27,27,0.046,29.1,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,31,0,0,,,31,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.272030651,0.296296296,,SCREENING,5,358.0,,4.5,862,0.253,color*,1.6,0,,82,,,0.303,,,20110101T000000Z,,,484,106,71.2,7.3,1630
