equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049378,C-04371-5-1,XFMR,MAIN,00001-620100902,9/2/2010,,,,,35,,,,,,,,,,9,1496,79467,6,51,1600,2.0,9.0,0.0,,,,,,43.0,19,19,0.040,29.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,48,0,0,,,70,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.373,SCREENING,-2,358.0,,7.5,808,0.068,,1.3,22,,18,,,0.019,,,20110112T182617Z,,,77,17,86.6,7.3,1630
10049498,51439-A,LTC,MAIN,00267TC20100902,9/2/2010,,,,,34,,,,,,,,,,2,18100,56561,5,13,609,55.0,9.0,28.0,,,,0.0,0.0,41.0,35,36,0.022,36.3,,,,Clear,,1,,0.885,,,,,REVIEWED,,,,,,6,0,0,,,6,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,10,358.0,c2h2*,4.8,1066,0.031,,0.6,0,,7,,,0.320,,,20110101T000000Z,,,112,69,72.1,7.3,1630
10049498,51439-A,XFMR,MAIN,26720100902,9/2/2010,,,,,35,,,,,,,,,,0,2289,80245,1,24,1207,0.0,1.0,0.0,,,,,,50.0,16,16,0.030,34.8,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,50.292,SCREENING,-6,358.0,,12.2,1066.2425,0.022,,0.9,0,,4,,,0.029,,,20110112T182617Z,,,26,2,87.8,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520100902,9/2/2010,,,,,27,,,,,,,,,,9,3336,69802,24,191,2046,5.0,29.0,0.0,,,,,,44.0,12,16,0.050,29.5,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.712,SCREENING,-11,358.0,,9.8,,0.224,,1.7,0,,43,,,0.048,,,20110112T182616Z,,,258,58,80.3,7.3,1630
10049346,70292-1,LTC,MAIN,030-1TC20100902,9/2/2010,,,,,32,,,,,,,,,,0,17370,60034,1,31,1621,8.0,1.0,1.0,,,,0.0,0.0,37.0,15,17,0.036,33.4,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,30,0,0,,,64,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-7,358.0,,11.25518149,867,0.033764555,,1.1,34,,6,,,0.289,,,20110101T000000Z,,,42,10,76.11269315,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120100902,9/2/2010,,,,,34,,,,,,,,,,6,5995,66942,10,619,4429,23.0,3.0,0.0,,,,,,46.0,15,15,0.030,36.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.155088853,SCREENING,-7,358.0,co*,11.7,880,0.659,,0.8,0,,118,,,0.090,,,20110112T182617Z,,,661,36,76.9,7.3,1630
10049527,19189-10101,LTC,MAIN,00222TC20100902,9/2/2010,,,,,,,,,,,,,,,0,22712,81303,1,7,561,0.0,0.0,1.0,,,,0.0,0.0,42.0,50,,0.028,34.5,,,,S/Pt,,1,,0.880,,,,,REVIEWED,,,,,,10,0,0,,,10,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,18,358.0,,,1003,,,0.8,0,,1,,,0.279,,,20110101T000000Z,,,9,1,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220100902,9/2/2010,,,,,37,,,,,,,,,,2,6111,78376,4,180,2141,0.0,0.0,0.0,,,,,,40.0,26,23,0.030,45.9,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,11.894,SCREENING,4,358.0,,11.8,,0.167,,0.7,0,water*,34,,,0.078,,,20110112T182617Z,,,186,4,87.6,7.3,1630
10049547,G711-01,XFMR,MAIN,,9/2/2010,,,,,38,,UPSI,,,,,,,,18,9378,81536,6,182,1476,3.0,1.0,0.0,,,9.3,,,45.0,18,16,0.030,33.1,,,,CLEAR,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.10989011,SCREENING,-3,358.0,,8.9,,0.191,,0.9,,,51,,,0.115,,,20110112T182617Z,,,210,10,92.5,7.3,1630
10049390,930992,XFMR,MAIN,00075-120100902,9/2/2010,,,,,45,,,,,,,,,,10,3192,72971,22,144,1361,7.0,29.0,0.0,,,,,,35.0,12,8,0.060,38.4,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,54,0,0,,,65,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.451388889,SCREENING,-11,358.0,c2h6!,9.1,793.6017829,0.176,,1.6,11,,36,,,0.044,,,20110112T182617Z,,,212,58,77.5,7.3,1630
10049427,RFP-3465-1,LTC,MAIN,005-1TC20100902,9/2/2010,,,,,30,,,,,,,,,,8879,7728,51393,1473,636,3272,1529.0,73.0,7299.0,,,,0.0,0.0,49.0,37,44,0.026,36.9,,,,S/Cb,,1,,0.880,,,,,REVIEWED,,,,,,7,0,0,,,7,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.209480751,0.049558724,,SCREENING,11,76.0,,4.0,1047.114846,22.965,,0.7,0,,9600,,,0.150,,,20110101T000000Z,,,19889,3075,79.9,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120100902,9/2/2010,,,,,20,,,,,,,,,,3,3537,74984,14,88,866,8.0,3.0,2.0,,,,,,36.0,23,,0.070,36.2,,,,S/Pt,,3,,0.880,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.841,SCREENING,1,76.0,,,991,,,1.9,0,,19,,,0.047,,,20110112T182617Z,,,118,25,,7.3,1630
10049412,D-577892,LTC,MAIN,,9/2/2010,,,,,26,,UPSI,,,ROUTINE,,,,BOTTOM,855,4963,60941,432,261,2713,1329.0,98.0,7404.0,,,7.9,,,46.0,32,45,0.212,23.6,,,,PARTICLES,,3,,0.880,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.179497569,0.226851852,,SCREENING,8,381.0,,3.636039427,837.2046867,3.680573616,ift* color*,9.0,,,1514,,,0.081,,,20110101T000000Z,,,10379,1859,74.31594396,7.3,1630
10049412,D-577892,XFMR,MAIN,00052-120100902,9/2/2010,,,,,42,,,,,,,,,,11,3539,63321,170,354,2195,13.0,190.0,0.0,,,,,,47.0,83,62,0.020,34.2,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,85,21,0,,,106,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.201,SCREENING,30,381.0,ch4* c2h6*,9.0,737,0.510,,0.6,0,water* relsaturation*,75,,,0.056,,,20110112T182617Z,,,738,373,68.8,7.3,1630
10049368,RFP-34653-1,LTC,MAIN,001-4TC20100902,9/2/2010,,,,,24,,,,,,,,,,9969,4619,53967,2216,940,6720,2633.0,173.0,14987.0,,,,0,0,39.0,42,64,0.036,30.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,96,0,0,,,96,LTC_NONDIVERTER_A,2,,90,2010-12-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.175685594,0.078068592,,SCREENING,14,381.0,c2h2*,4.0,722,25.807,,1.2,0,,11377,,,0.086,,,20110101T000000Z,,,30918,5022,87.0,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420100902,9/2/2010,,,,,35,,,,,,,,,,7,4409,89700,21,66,1510,6.0,21.0,0.0,,,,,,49.0,15,15,0.030,38.9,,,,M/Sd,,1,,0.880,,,,,REVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,22.87878788,SCREENING,-7,381.0,,8.099563436,970.3018993,0.07229482,,0.8,0,,19,,,0.049,,,20110112T182617Z,,,121,48,99.35652265,7.3,1630
10049341,70370-B,LTC,MAIN,014-ATC20100902,9/2/2010,,,,,,,,,,,,,,,5,18230,59095,1,30,587,4.0,0.0,0.0,,,,0,0,49.0,43,,0.066,30.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,74,16,0,,,119,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,15,308.0,,,755,,,2.1,29,,10,,,0.308,,,20110101T000000Z,,,40,5,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20100902,9/2/2010,,,,,24,,,,,,,,,,12,1242,62328,32,479,2453,11.0,7.0,0.0,,,,,,32.0,18,28,0.040,34.3,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.121085595,SCREENING,-3,362.0,co*,10.85251775,1015.930712,0.589230179,,1.2,0,,98,,,0.020,,,20110112T182617Z,,,541,50,71.95394066,7.3,1630
10049511,MLL-5343-2,LTC,MAIN,00116TC20100902,9/2/2010,,,,,18,,,,,,,,,,2,17343,59522,3,43,1068,59.0,7.0,13.0,,,,0,0,33.0,45,89,0.022,35.8,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,14,0,0,,,14,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,16,362.0,c2h2*,7.8,961,0.057,,0.6,0,,12,,,0.291,,,20110101T000000Z,,,127,69,80.3,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620100902,9/2/2010,,,,,37,,,,,,,,,,0,1027,76587,21,13,1012,67.0,53.0,0.0,,,,,,40.0,31,28,0.020,40.2,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (above 700 C).",1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,77.84615385,SCREENING,7,362.0,c2h4*,5.136307256,,0.02811506,,0.5,0,water*,3,,,0.013,,,20110112T182616Z,,,154,141,82.41076538,7.3,1630
10049415,D-589470,LTC,MAIN,,9/2/2010,,,,,36,,UPSI,,,ROUTINE,,,,BOTTOM,367,17756,59461,237,76,711,709.0,54.0,4142.0,,,8.4,,,43,53,50,0.036,27.1,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,34,0,0,142,0,176,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,,0.171173346,0.227848101,,SCREENING,19,381.0,,3.406425522,851.0060237,1.647227596,color*,1.328413284,,,723,,,0.299,,,20110101T000000Z,,,5585,1000,75.67794849,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220100902,9/2/2010,,,,,40,,,,,,,,,,6,3815,93329,14,23,1482,6.0,34.0,0.0,,,,,,57.0,18,14,0.030,36.5,,,,S/Pt,,0.5,,0.890,,,,,REVIEWED,,,,,,21,0,0,,,21,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,64.435,SCREENING,-3,381.0,,6.2,911,0.034,,0.8,0,,10,,,0.041,,,20110112T182617Z,,,83,54,100.8,7.3,1630
10049416,D-589469,LTC,MAIN,076-8TC20100902,9/2/2010,,,,,31,,,,,,,,,,513,16695,57734,303,113,864,850.0,67.0,4921.0,,,,0,0,50.0,57,65,0.072,27.7,,,,Clear,,3,,0.880,,,,,REVIEWED,,,,,,95,0,0,,,95,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.17272912,0.221122112,,SCREENING,21,381.0,,3.5,724,2.201,color*,2.6,0,,940,,,0.289,,,20110101T000000Z,,,6767,1220,75.0,7.3,1630
10049416,D-589469,XFMR,MAIN,00076-820100902,9/2/2010,,,,,43,,,,,,,,,,21,1953,88286,53,132,5565,25.0,53.0,0.0,,,,,,50.0,19,14,0.040,33.4,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,25,0,0,,,25,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,42.159,SCREENING,-2,381.0,,7.3,889,0.168,,1.2,0,,45,,,0.022,,,20110112T182617Z,,,284,131,93.8,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120100902,9/2/2010,,,,,40,,,,,,,,,,2,10524,83378,1,47,1759,3.0,0.0,4.0,,,,0,0,35,20,16,0.018,32.9,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,D2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) High level (*). High-energy arcing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,37.426,SCREENING,-1,362.0,c2h2* o2*,10.0,,0.044,d1816_1* d1816_2*,0.547112462,0,,11,,0.067107143,0.126,,,20110101T000000Z,,,57,4,94.3,7.3,1630
106813,9699-1,LTC,MAIN,091-1TC20100902,9/2/2010,,,,,,,,,,,,,,,5,22474,82602,6,56,2263,41.0,0.0,267.0,,,,0,0,53,43,,0.028,41.1,,,,S/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,9,0,0,,,9,LTC_RESISTIVE_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.153558052,0,,SCREENING,15,362.0,,,1015.930712,,,0.681265207,0,,37,,,0.272,,,20110101T000000Z,,,375,47,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120100902,9/2/2010,,,,,39,,,,,,,,,,8,7679,61895,3,169,3887,32.0,0.0,4.0,,,,,,55.0,15,13,0.050,33.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,23.000,SCREENING,-7,362.0,c2h2*,9.8,,0.213,,1.5,0,,39,,,0.124,,,20110112T182616Z,,,216,35,70.6,7.3,1630
10049347,70301-1,LTC,MAIN,043-1TC20100902,9/2/2010,,,,,18,,,,,,,,,,0,18728,64510,1,19,1558,2.0,0.0,0.0,,,,0,0,44.0,27,54,0.036,33.1,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,17,0,0,,,17,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,5,308.0,,12.0,937,0.019,,1.1,0,,3,,,0.290,,,20110101T000000Z,,,22,3,87.0,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120100902,9/2/2010,,,,,32,,,,,,,,,,0,4341,60983,18,383,1690,26.0,1.0,0.0,,,,,,43.0,52,57,0.030,38.2,,,,Clear,,1.5,,0.870,,,,,REVIEWED,,,,,,18,0,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,4.413,SCREENING,19,371.0,,12.0,930,0.449,,0.8,0,water* relsaturation*,69,,,0.071,,,20110112T182617Z,,,428,45,69.6,7.3,1630
10049348,MLL-5343-1,LTC,MAIN,020-1TC20100902,9/2/2010,,,,,34,,,,,,,,,,15,14533,60922,50,239,5604,189.0,12.0,62.0,,,,0,0,42.0,51,52,0.036,40.6,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,19,0,0,,,39,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,18,371.0,c2h2*,7.8,923,0.331,,0.9,20,,66,,,0.239,,,20110101T000000Z,,,567,251,75.4,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120100902,9/2/2010,,,,,44,,,,,,,,,,0,3447,75912,10,10,2352,2.0,25.0,0.0,,,,,,44.0,30,21,0.020,37.9,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,235.200,SCREENING,7,371.0,,7.3,,0.015,,0.5,0,water*,2,,,0.045,,,20110112T182616Z,,,47,37,81.0,7.3,1630
10049520,A6980,LTC,MAIN,017-2TC20100902,9/2/2010,,,,,33,,,,,,,,,,141,13891,51165,109,65,2987,422.0,13.0,880.0,,,,0,0,41.0,64,68,0.020,38.7,,,,S/Cb,,1.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_RESISTIVE_A,2,T2,90,2010-12-01,Possible contact heating.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.479545455,0.119266055,,SCREENING,24,371.0,c2h4/c2h2*,3.8,,0.701,,0.5,0,,229,,,0.271,,,20110101T000000Z,,,1630,544,64.7,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220100902,9/2/2010,,,,,40,,,,,,,,,,4,2747,71626,21,83,3978,10.0,13.0,0.0,,,,,,45,17,14,0.02,36.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,47.928,SCREENING,-5,371.0,,9.3,905.0220912,0.102,,0.55401662,0,,19,,,0.038,,,20110112T182616Z,,,131,44,77.6,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,017-1TC20100902,9/2/2010,,,,,26,,,,,,,,,,45,13756,52717,32,78,1593,99.0,2.0,258.0,,,,0,0,39.0,47,66,0.052,29.3,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,46,0,0,,,46,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.38372093,0.0625,,SCREENING,16,371.0,,4.7,813,0.278,color*,1.8,0,,81,,3.78,0.261,,,20110101T000000Z,,,514,133,67.8,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120100902,9/2/2010,,,,,50,,,,,,,,,,0,2559,66885,3,9,2926,1.0,10.0,0.0,,,,,,54.0,23,13,0.030,33.2,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,325.111,SCREENING,1,371.0,,9.0,944.5371478,0.012,,0.9,0,,2,,,0.038,,,20110112T182617Z,,,23,14,69.6,7.3,1630
10049500,7000086,XFMR,MAIN,9120100902,9/2/2010,,,,,35,,,,,,,,,,10,2387,77919,4,136,1599,4.0,14.0,0.0,,,,,,48.0,19,19,0.030,37.3,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.757,SCREENING,-2,239.0,,9.4,,0.149,,0.8,0,,35,,,0.031,,,20110112T182616Z,,,168,22,85.5,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320100902,9/2/2010,,,,,40,,,,,,,,,,46,1598,69212,16,329,1595,9.0,55.0,0.0,,,,,,45.0,32,26,0.040,34.7,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,4.848,SCREENING,8,381.0,co!,8.100319436,,0.464547215,,1.2,0,water*,105,,,0.023,,,20110112T182617Z,,,455,80,74.35353727,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620100902,9/2/2010,,,,,40,,,,,,,,,,61,944,67878,85,401,2346,16,179,0,,,,,,43.0,19,15,0.050,33.5,,,,Clear,,3,,0.880,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,2,T1,90,40513,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.850374065,SCREENING,-2,381,c2h6*,7.619808674,1016,0.622839429,,1.5,0,,133.42,,,0.013907304,,,20110112T182617Z,,,742,280,72.74499577,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720100902,9/2/2010,,,,,40,,,,,,,,,,151,1116,66789,35,461,2942,10.0,85.0,0.0,,,,,,29.0,16,13,0.070,36.4,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.382,SCREENING,-6,381.0,h2* c2h6* co*,6.5,1089,0.887,,1.9,0,,234,,,0.017,,,20110112T182617Z,,,742,130,72.0,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,9/2/2010,,,,,39,,,,,,,,,,4,3218,85056,38,79,1146,13.0,141.0,0.0,,,,,,50,21,18,0.03,34.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,14.506,SCREENING,0,381.0,c2h6*,7.7,1088.865713,0.095,,0.859598854,0,,18,,,0.038,,,20110112T182617Z,,,275,192,92.1,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,9/2/2010,,,,,45,,,,,,,,,,7,3161,76079,32,197,1723,19.0,45.0,0.0,,,,,,55,22,15,0.03,30.7,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.746,SCREENING,0,239.0,ch4! c2h6! c2h4! co!,9.7,1030.545718,0.219,,0.977198697,0,,43,,,0.042,,,20110112T182617Z,,,300,96,80.8,7.3,1630
10049423,RFP-3465-2,LTC,MAIN,079-7TC20100902,9/2/2010,,,,,32,,,,,,,,,,13537,4402,44787,3267,2125,4601,4220,281,25417,,,,0,0,42,41,45,0.03,33.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,56,21,7,,,84,LTC_NONDIVERTER_A,2,,90,40513,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.166030609,0.086011631,,SCREENING,13,362,c2h2*,3.96750814,789.0891351,36.84363764,,0.898203593,0,,16016.16,,,0.098287449,,,20110101T000000Z,,,48847,7768,82.22719106,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720100902,9/2/2010,,,,,35,,,,,,,,,,30,3056,75712,25,86,4090,26,89,0,,,,,,36,24,23,0.04,29.4,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,,,40,TRN_IEEE_INC_69KV,2,T3,90,40513,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.55813953,SCREENING,2,275,c2h6*,6.041838305,870.7434292,0.161022109,,1.360544218,11,,45.87,,,0.040363483,,,20110112T182617Z,,,256,140,83.82447865,7.3,1630
100015,100190503,LTC,MAIN,00381TC20100902,9/2/2010,,,,,,,,,,,,,,,3,19613,66790,1,46,666,5,0,0,,,,0.0,0.0,43,38,,0.028,35.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,31,0,0,,,31,LTC_VACUUM_A,1,,365,40788,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,12,362,,,862.4680875,,,0.797720798,0,,11.355,,,0.293651744,,,20110101T000000Z,,,55,6,,7.3,1630
100015,100190503,XFMR,MAIN,38120100902,9/2/2010,,,,,34,,,,,,,,,,0,4761,79157,1,9,306,0,0,0,,,,,,44,32,33,0.02,44.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69KV,1,,365,40788,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,34,SCREENING,8,362,,11.93486909,1015.930712,0.008378724,,0.451467269,0,relsaturation*,1.62,,,0.060146292,,,20110112T182617Z,,,10,1,88.41804427,7.3,1630
10068201,G1686-02,XFMR,MAIN,,9/2/2010,,,,,34,,UPSI,,,,,,,,26,8276,52607,7,348,3020,1,1,0,,,6.4,,,33,21,21,0.02,37.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,40788,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.67816092,SCREENING,0,358,,9.486951118,,0.521591638,,0.539083558,,,88.655,,,0.157317467,,,20110112T182617Z,,,383,9,62.44981193,7.3,1630
10049497,51439-B,LTC,MAIN,00289TC20100902,9/2/2010,,,,,,,,,,,,,,,0,20406,66440,2,16,1732,18,2,7,,,,0.0,0.0,32,45,,0.028,39.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,2,,90,40513,Abnormal or high gas levels (*).,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,16,308,c2h2*,,,,,0.701754386,0,,3.71,,,0.307134256,,,20110101T000000Z,,,45,22,,7.3,1630
10049497,51439-B,XFMR,MAIN,28920100902,9/2/2010,,,,,45,,,,,,,,,,0,7489,81533,2,29,1144,2.0,1.0,0.0,,,,,,48.0,20,13,0.030,41.9,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,39.448,SCREENING,-1,358.0,,11.8,,0.026,,0.7,0,,5,,,0.092,,,20110112T182617Z,,,34,5,88.8,7.3,1630
10049426,01-8226-60990-3,LTC,MAIN,28320100902,9/2/2010,,,,,40,,,,,,,,,,0,24526,101183,1,25,649,3.0,0.0,0.0,,,,0,0,34.0,46,37,0.046,33.2,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,46,0,0,,,46,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,16,308.0,,11.8,813,0.017,,1.4,0,,5,,,0.242,,,20110101T000000Z,,,29,4,121.3,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220100902,9/2/2010,,,,,45,,,,,,,,,,5,9761,90125,8,27,1538,19.0,19.0,0.0,,,,,,56.0,16,11,0.030,38.8,,,,S/Pt,,1.5,,0.890,,,,,REVIEWED,,,,,,103,10,0,,,124,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,56.963,SCREENING,-6,358.0,,6.7,713,0.034,,0.8,11,,10,,,0.108,,,20110112T182617Z,,,78,46,99.1,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320100902,9/2/2010,,,,,25,,,,,,,,,,22,15582,56557,2,63,1334,2.0,1.0,0.0,,,,,,40,27,40,0.05,39.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,38,11,0,,,49,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.175,SCREENING,5,381.0,,6.3,837.2046867,0.129,,1.275510204,0,water* relsaturation*,33,,,0.276,,,20110112T182617Z,,,90,5,73.4,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420100902,9/2/2010,,,,,45,,,,,,,,,,31,13031,56812,3,89,2660,3.0,3.0,0.0,,,,,,51.0,48,32,0.060,32.5,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,103,5,0,,,108,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,0,,,29.888,SCREENING,17,381.0,,6.5,713.4750787,0.183,,1.8,0,water* relsaturation*,47,,,0.229,,,20110112T182616Z,,,129,9,66.8,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620100902,9/2/2010,,,,,50,,,,,,,,,,20,3833,77508,40,83,1189,39.0,202.0,0.0,,,,,,49.0,34,19,0.030,34.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,9,0,0,,,18,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.325,SCREENING,9,381.0,c2h6* c2h4!,6.0,1015.930712,0.151,,0.9,9,water*,36,,1.163165179,0.049,,,20110112T182616Z,,,384,281,81.0,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520100902,9/2/2010,,,,,48,,,,,,,,,,82,8470,66227,16,282,4077,13.0,40.0,0.0,,,,,,47,37,22,0.04,37.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,14.457,SCREENING,11,381.0,,6.8,980.2339297,0.490,,1.078167116,0,water*,133,,,0.128,,,20110112T182616Z,,,433,69,73.4,7.3,1630
10049553,19791-10102,LTC,MAIN,00258TC20100902,9/2/2010,,,,,45,,,,1,ROUTINE,,,,,0,15531,64070,7,8,12226,75.0,2.0,103.0,,,,0,0,31.0,55,37,0.028,37.2,,,,S/Cb,,1,,0.890,,,,,UNREVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,20,308.0,c2h2*,3.3,,0.033,,0.8,0,,11,,,0.242,,,20110101T000000Z,,,195,84,76.8,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820100902,9/2/2010,,,,,40,,,,1,ROUTINE,,,,,2,7037,43442,3,307,3449,0.0,0.0,0.0,,,,,,47.0,25,20,0.030,32.5,,,,S/Pt,,1,,0.900,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,11.235,SCREENING,3,381.0,,12.1,,0.483,,0.9,0,water*,57,,,0.162,,,20110112T182617Z,,,312,3,50.6,7.3,1630
10049554,19791-10101,LTC,MAIN,0T-12TC20100902,9/2/2010,,,,,32,,,,,,,,,,2,17645,55713,1,9,486,10.0,2.0,17.0,,,,0,0,42.0,21,23,0.168,21.6,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,28,0,0,,,37,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,,,,INITIAL,0,0.0,c2h2*,5.5,875,0.019,ift* color*,7.8,9,,5,,,0.317,,,20110101T000000Z,,,41,13,71.4,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720100902,9/2/2010,,,,,30,,,,,,,,,,3,8361,45810,3,304,3074,0.0,0.0,0.0,,,,,,53.0,21,25,0.030,31.2,,,,Clear,,1,,0.900,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.112,SCREENING,0,381.0,,11.9,,0.447,,1.0,0,,58,,,0.183,,,20110112T182617Z,,,310,3,56.0,7.3,1630
10049433,158150,XFMR,MAIN,00077-620100902,9/2/2010,,,,,41,,,,,,,,,,25,14618,55323,2,140,1882,1.0,1.0,0.0,,,,,,44.0,24,19,0.070,29.5,,,,M/Pt,,2,,0.880,,,,,REVIEWED,,,,,,412,24,8,,,444,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,13.443,SCREENING,2,381.0,,7.8,541,0.228,,2.4,0,,50,,,0.264,,,20110112T182616Z,,,169,4,67.1,7.3,1630
10049434,158149,XFMR,MAIN,00077-820100902,9/2/2010,,,,,40,,,,,,,,,,33,14573,55108,2,158,2180,1.0,1.0,0.0,,,,,,44.0,27,22,0.070,35.5,,,,S/Sd,,2,,0.880,,,,,REVIEWED,,,,,,324,0,0,,,324,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,13.797,SCREENING,5,381.0,,7.4,571,0.271,,2.0,0,water*,61,,,0.264,,,20110112T182616Z,,,195,4,67.2,7.3,1630
10049435,158148,XFMR,MAIN,00077-920100902,9/2/2010,,,,,42,,,,,,,,,,29,14776,55440,2,146,1942,2.0,1.0,0.0,,,,,,52.0,20,15,0.060,29.9,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,432,22,13,,,467,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,13.301,SCREENING,-1,381.0,,7.559300395,536,0.244793676,,2.0,0,,55,,,0.267,,,20110112T182617Z,,,180,5,67.12268975,7.3,1630
10049394,4086479,XFMR,MAIN,00058-120100902,9/2/2010,,,,,40,,,,,,,,,,22,2854,67578,48,89,2472,32.0,102.0,0.0,,,,,,24,60,48,0.04,35.8,,,,M/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,83,0,0,,,83,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,27.775,SCREENING,22,362.0,ch4! c2h6* c2h4!,6.355656638,740.2634022,0.175185531,d877*,1.117318436,0,water* relsaturation*,39,,,0.042,,,20110112T182617Z,,,293,182,73.26276277,7.3,1630
10049394,4086479,DIV,MAIN,058-1TC20100902,9/2/2010,,,,,32,,,,,,,,,,69,14129,59105,23,92,4595,100.0,3.0,381.0,,,,0,0,48.0,57,63,0.104,24.6,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,53,0,0,,,53,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,0,0.262467192,0.130434783,,SCREENING,21,362.0,,4.5,795.9211801,0.340,ift*,4.2,0,,118,,,0.239,,,20110101T000000Z,,,668,126,73.7,7.3,1630
10049437,8803001,XFMR,MAIN,00051-120100902,9/2/2010,,,,,45,,,,,,,,,,0,3391,74036,7,19,790,4.0,52.0,0.0,,,,,,39.0,47,31,0.040,27.2,,,,S/Pt,,2,,0.890,,,,,REVIEWED,,,,,,132,11,0,,,171,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,41.579,SCREENING,16,362.0,,7.6,683,0.025,,1.5,28,water* relsaturation*,3,,,0.046,,,20110112T182617Z,,,82,63,78.5,7.3,1630
10049437,8803001,DIV,MAIN,051-1TC20100902,9/2/2010,,,,,34,,,,,,,,,,50,15536,61697,44,88,1984,174.0,2.0,1087.0,,,,0,0,25.0,55,56,0.072,27.2,,,,Clear,,2.5,,0.885,,,,,REVIEWED,,,,,,45,0,0,,,110,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.160073597,0.045454545,,SCREENING,20,362.0,,3.749956577,816,0.380284911,d877* color*,2.6,65,,155,,,0.252,,,20110101T000000Z,,,1445,220,76.50591384,7.3,1630
10049351,70320-2,LTC,MAIN,081-9TC20100902,9/2/2010,,,,,,,,,,,,,,,8,19486,69617,1,56,795,7,2,1,,,,0.0,0.0,52,38,,0.072,34.4,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,74,0,0,,,74,LTC_VACUUM_A,1,,365,40788,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,12,308,,,754.5052229,,color*,2.093023256,0,,18.265,,,0.279902897,,,20110101T000000Z,,,75,10,,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920100902,9/2/2010,,,,,38,,,,,,,,,,3,4022,66120,47,148,1124,6.0,43.0,0.0,,,,,,45.0,52,45,0.030,38.3,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,7.595,SCREENING,19,362.0,,9.9,1066,0.187,,0.8,0,water* relsaturation*,30,,,0.061,,,20110112T182617Z,,,247,96,72.9,7.3,1630
10049352,70401-A,LTC,MAIN,065-1TC20100902,9/2/2010,,,,,,,,,,,,,,,5,17731,61255,2,48,751,7.0,3.0,1.0,,,,0,0,51.0,46,,0.088,29.8,,,,S/Pt,,2.5,,0.880,,,,,REVIEWED,,,,,,66,0,0,,,66,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,16,308.0,,,769,,color*,3.0,0,,14,,,0.289,,,20110101T000000Z,,,66,12,,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120100902,9/2/2010,,,,,35,,,,,,,,,,3,3722,75610,71,122,1242,14.0,101.0,0.0,,,,,,31,23,22,0.03,37.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.180,SCREENING,1,362.0,c2h6*,8.681856339,1088.865713,0.150772753,,0.808625337,0,,25,,,0.049,,,20110112T182616Z,,,311,186,83.81570436,7.3,1630
10049549,E30120702,LTC,MAIN,00340TC20100902,9/2/2010,,,,,,,,,,,,,,,2,18192,57009,1,14,514,0.0,1.0,0.0,,,,0,0,45,33,,0.028,31.9,,,,Clear,,0.5,,0.885,,,,,REVIEWED,,,,,,17,0,0,,,17,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,9,308.0,,,937.0145939,,,0.877742947,0,,5,,,0.319,,,20110101T000000Z,,,18,2,,7.3,1630
10049549,E30120702,XFMR,MAIN,34020100902,9/2/2010,,,,,34,,,,,,,,,,3,9710,75210,4,93,895,1,2,0,,,,,,44,32,33,0.02,45.6,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,40788,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,9.623655914,SCREENING,8,362,,10.69834704,,0.09229232,,0.438596491,0,water* relsaturation*,19.755,,,0.129105172,,,20110112T182617Z,,,103,7,87.27050771,7.3,1630
10049528,19319-10101,LTC,MAIN,00198TC20100902,9/2/2010,,,,,,,,,,,,,,,0,19011,60338,1,7,456,0.0,0.0,0.0,,,,0,0,44.0,30,,0.026,33.7,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,16,0,0,,,16,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,362.0,,,944.5371478,,,0.8,0,,1,,,0.315,,,20110101T000000Z,,,8,1,,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820100902,9/2/2010,,,,,38,,,,,,,,,,0,2328,78568,3,42,1215,2,1,0,,,,,,42,21,18,0.03,43.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,40788,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,28.92857143,SCREENING,0,362,,11.88687641,,0.040020592,,0.692840647,0,,7.59,,,0.029630384,,,20110112T182617Z,,,48,6,84.98282357,7.3,1630
10049504,3762843,XFMR,MAIN,54020100902,9/2/2010,,,,,30,,,,,,,,,,22,14172,62854,3,116,4614,2.0,1.0,0.0,,,,,,52.0,52,242,0.120,22.8,,,,S/Pt,,2,,0.880,,,,,REVIEWED,,,,,,1837,0,0,,,1852,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. 2FAL has been increasing at an unacceptably high rate. Investigate possible reasons for increasing furan.,,0,,,39.776,SCREENING,19,381.0,,7.205976272,356,0.173754678,ift*,5.3,15,water* relsaturation*,43,,,0.225,,,20110112T182617Z,,,144,6,91.25196902,7.3,1630
104745,89G99,XFMR,MAIN,54120100902,9/2/2010,,,,,35,,,,,,,,,,5,10794,75405,3,188,2792,2.0,0.0,0.0,,,,,,48.0,11,11,0.020,28.4,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,14.851,SCREENING,-13,381.0,,11.0553628,,0.180501144,,0.7,0,,39,,,0.143,,,20110112T182617Z,,,198,5,88.04527394,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920100902,9/2/2010,,,,,36,,,,,,,,,,31,2246,75626,70,82,2930,154.0,131.0,32.0,,,,0,0,44.0,25,23,0.034,37.8,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69KV,4,T3,7,2010-09-09,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,35.732,SCREENING,3,381.0,c2h6* c2h4* c2h2*^^!,5.30824624,1016,0.192237232,d1816_1* d1816_2*,0.9,0,,51,,,0.030,,,20110101T000000Z,,,500,355,82.79943065,7.3,1630
104744,UGP-52371,LTC,MAIN,,9/2/2010,,,,,20,,UPSI,,,ROUTINE,,,,BOTTOM,2271,11851,54018,1096,617,6007,1930.0,3.0,7178.0,,,8.5,,,29.0,45,82,0.036,34.3,,,,PARTICLES,,2,,0.885,,,,,REVIEWED,,,,,,170,13,0,0,0,183,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,,0.268877125,0.002737226,,SCREENING,16,381.0,,3.993906653,651,8.027380651,color*,1.0,,,2985,,,0.219,,,20110101T000000Z,,,13095,3029,76.31457945,7.3,1630
10049516,9812401152,XFMR,MAIN,21820100902,9/2/2010,,,,,35,,,,,,,,,,11,11521,93656,6,321,2427,9.0,2.0,0.0,,,,0,0,36.0,93,432,0.030,34.6,,,,FW,,1.5,,0.880,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,7.561,SCREENING,33,381.0,,10.47300622,923,0.243421934,d1816_1* d1816_2*,0.9,0,water* relsaturation*,69,,,0.123,,,20110101T000000Z,,,349,17,129.6176755,7.3,1630
10049516,9812401152,LTC,MAIN,,9/2/2010,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,4,17278,59358,11,31,1809,214.0,5.0,491.0,,,7.9,,,36.0,55,,0.046,34.8,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,29,0,9,0,0,38,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,,0.435845214,0.454545455,,SCREENING,20,381.0,,,871,,,1.3,,,52,,,0.291,,,20110101T000000Z,,,756,230,,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920100902,9/2/2010,,,,,22,,,,,,,,,,5,3380,64929,6,16,1079,2.0,18.0,0.0,,,,,,45.0,21,35,0.020,39.4,,,,Clear,,0.5,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Furan levels are within acceptable limits.,,0,,,67.438,SCREENING,0,381.0,,6.186963824,,0.033350723,,0.5,0,relsaturation*,8,,,0.052,,,20110112T182617Z,,,47,26,76.41768598,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20100902,9/2/2010,,,,,35,,,,,,,,,,12,7527,81519,13,36,9508,7.0,23.0,0.0,,,,,,45.0,32,31,0.030,36.7,,,,Clear,,0.5,,0.890,,,,,REVIEWED,,,,,,91,0,0,,,91,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,264.111,SCREENING,8,381.0,,6.205973926,729,0.059190332,,0.8,0,water* relsaturation*,19,,,0.092,,,20110112T182617Z,,,91,43,93.2373911,7.3,1630
