equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049442,C-04741-5-7,XFMR,MAIN,000002F20100902,9/2/2010,,,,,52,,,,,,,,,,8,6641,83815,21,32,7344,3.0,49.0,0.0,,,,,,36,21,11,0.03,35.9,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,83,0,0,,,83,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,229.500,SCREENING,0,381.0,,6.299737308,740,0.051937561,,0.835654596,0,,14,,,0.079,,,20110112T182617Z,,,113,73,89.14074682,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20100902,9/2/2010,,,,,35,,,,,,,,,,3,9839,101333,7,32,3145,2.0,24.0,0.0,,,,,,46,20,20,0.03,42.4,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,78,10,0,,,105,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,98.281,SCREENING,-1,381.0,,8.136669641,747.9729707,0.029405975,,0.70754717,11,,9,,,0.097,,,20110112T182617Z,,,68,33,115.2675929,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20100902,9/2/2010,,,,,42,,,,,,,,,,7,1763,72365,9,18,3871,4.0,23.0,0.0,,,,,,34,28,21,0.04,35.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,105,7,0,,,112,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,215.056,SCREENING,5,381.0,,5.874991426,711,0.038888407,,1.136363636,0,water*,10,,,0.024,,,20110112T182617Z,,,61,36,77.08889056,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20100902,9/2/2010,,,,,40,,,,,,,,,,0,15572,147666,7,16,1483,4.0,27.0,0.0,,,,,,50,14,11,0.04,28.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,46,0,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,92.688,SCREENING,-8,381.0,,8.338232695,813,0.009737351,,1.393728223,0,,3,,,0.105,,,20110112T182617Z,,,54,38,164.99954,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20100902,9/2/2010,,,,,50,,,,,,,,,,3,1826,69015,26,32,5588,6.0,51.0,0.0,,,,,,39,13,7,0.04,38.1,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,85,0,0,,,85,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,174.625,SCREENING,-10,381.0,,7.002712779,737,0.055841625,,1.049868766,0,,9,,,0.026,,,20110112T182617Z,,,118,83,71.67874208,7.3,1630
10049507,C-501975,XFMR,MAIN,,9/2/2010,,,,,31,,UPSI,,,,,,,BOTTOM,5,14674,55238,1,26,1371,0.0,0.0,0.0,,,7.1,,,55,28,32,0.04,38.2,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,72,7,0,30,0,109,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,52.73076923,SCREENING,5,381.0,,7.518614193,758,0.043714643,,1.047120419,,relsaturation*,10,,,0.266,,,20110112T182617Z,,,32,1,69.51858956,7.3,1630
10049508,C-861979,XFMR,MAIN,,9/2/2010,,,,,40,,UPSI,,,,,,,BOTTOM,65,5230,75111,16,366,9425,5.0,25.0,0.0,,,9.0,,,49,24,19,0.06,35.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,33,0,0,49,0,82,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,25.751,SCREENING,2,381.0,,7.710120513,855,0.484969494,,1.671309192,,,131,,,0.070,,,20110112T182617Z,,,477,46,83.64161395,7.3,1630
10049470,F-961738,XFMR,MAIN,16120100902,9/2/2010,,,,,10,,,,,,,,,,40,15847,73605,18,138,3037,5.0,71.0,0.0,,,,,,41,14,40,0.03,33.6,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,22.007,SCREENING,-8,230.0,,6.410213035,,0.213792296,,0.892857143,0,relsaturation*,65,,,0.215,,,20110112T182616Z,,,272,94,100.1228803,7.3,1630
10049525,50002-101-01,LTC,MAIN,00193TC20100902,9/2/2010,,,,,,,,,,,,,,,2,17061,57506,2,8,825,13.0,1.0,6.0,,,,0,0,58,38,,0.032,32.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,28,0,0,,,28,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,12,371.0,c2h2*,,875.0977053,,,0.984615385,0,,4,,,0.297,,,20110101T000000Z,,,32,16,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320100902,9/2/2010,,,,,40,,,,,,,,,,0,4710,82816,1,34,600,0.0,0.0,0.0,,,,,,57,13,10,0.03,36.8,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,17.647,SCREENING,-10,371.0,,12.33517676,980,0.029818071,,0.815217391,0,,6,,,0.057,,,20110112T182616Z,,,35,1,90.11859697,7.3,1630
10049526,50002-101-02,LTC,MAIN,00192TC20100902,9/2/2010,,,,,,,,,,,,,,,0,16871,54674,3,8,832,21.0,2.0,9.0,,,,0,0,37,39,,0.03,43.2,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,12,371.0,c2h2*,,,,,0.694444444,0,,2,,,0.309,,,20110101T000000Z,,,43,26,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220100902,9/2/2010,,,,,58,,,,,,,,,,0,12198,100120,2,56,819,0.0,0.0,0.0,,,,,,33,17,7,0.03,38.9,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,14.625,SCREENING,-5,371.0,,12.27908302,,0.040356546,,0.771208226,0,,10,,,0.122,,,20110112T182617Z,,,58,2,105.9637999,7.3,1630
10049449,C-01590-5-1,DIV,MAIN,76-11TC20100902,9/2/2010,,,,,35,,,,,,,,,,4025,10859,61731,1880,1047,6831,2998.0,56.0,9423.0,,,,0,0,43,45,44,0.05,28.8,,,,M/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,40,16,0,,,56,LTC_DIVERTER_A,2,,90,2010-12-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.318157699,0.029787234,,SCREENING,16,381.0,ch4* c2h4* c2h2*,4.009289497,831,11.67816297,,1.736111111,0,,5012,,,0.176,,,20110101T000000Z,,,19429,4934,83.36801656,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120100902,9/2/2010,,,,,35,,,,,,,,,,0,5511,80431,31,30,3019,43.0,79.0,2.0,,,,,,53,23,22,0.03,34.2,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,32,8,0,,,40,TRN_IEEE_INC_69KV,2,T3,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,100.633,SCREENING,1,381.0,c2h6*,6.597555619,859,0.043074975,,0.877192982,0,,6,,,0.069,,,20110112T182617Z,,,185,153,90.17256061,7.3,1630
10049467,RBP-1049-2,LTC,MAIN,057-1TC20100902,9/2/2010,,,,,50,,,,,,,,,,3483,8289,56162,794,989,3191,1158.0,86.0,4337.0,,,,0,0,49,60,33,0.054,31.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,70,10,0,,,197,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.267004842,0.108312343,,SCREENING,22,362.0,,4.128188714,761,10.43607904,color*,1.708860759,117,,4025,,,0.148,,,20110101T000000Z,,,10847,2038,69.43213343,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120100902,9/2/2010,,,,,50,,,,,,,,,,68,2755,85937,143,165,1527,21.0,360.0,0.0,,,,,,47,47,26,0.04,27.8,,,,S/Pt,,2,,0.89,,,,,UNREVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,4,T1,7,2010-09-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,9.255,SCREENING,16,362.0,ch4*! c2h6*^^^! c2h4!,5.65419234,961.1062755,0.335802883,,1.438848921,0,water*,98,,2.10,0.032,,,20110112T182616Z,,,757,524,89.15350829,7.3,1630
10049450,1922210,LTC,MAIN,076-4TC20100902,9/2/2010,,,,,,,,,,,,,,,283,16879,62396,96,90,3150,205.0,1.0,1343.0,,,,0,0,43,56,,0.052,31.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,129,5,0,,,134,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.152643336,0.010416667,,SCREENING,20,381.0,,,685.5457971,,,1.635220126,0,,410,,,0.271,,,20110101T000000Z,,,2018,302,,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420100902,9/2/2010,,,,,40,,,,,,,,,,10,10818,63936,2,52,2173,2.0,3.0,0.0,,,,,,49,15,12,0.04,32.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,36,0,0,,,36,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,41.788,SCREENING,-7,381.0,,7.539211331,843.9135712,0.079567763,,1.242236025,0,,19,,,0.169,,,20110112T182616Z,,,69,7,74.10015855,7.3,1630
10049380,D-573964,LTC,MAIN,076-1TC20100902,9/2/2010,,,,,30,,,,,,,,,,133,7655,66257,65,373,10419,493.0,10.0,1808.0,,,,0,0,29,87,104,0.796,19.2,,,,S/Sd,,3,,0.885,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.272676991,0.153846154,,SCREENING,31,381.0,,4.527708778,970.3018993,0.969948377,ift* color*,41.45833333,0,,352,,,0.116,,,20110101T000000Z,,,2882,568,79.29820441,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120100902,9/2/2010,,,,,36,,,,,,,,,,27,3882,69447,63,704,4369,12.0,36.0,0.0,,,,,,31,22,21,0.05,30.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,103,0,0,,,103,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,6.206,SCREENING,0,106.0,co*,10.29133101,713,0.802084969,,1.644736842,0,,154,,,0.056,,,20110112T182617Z,,,842,111,77.78008458,7.3,1630
10049424,2414303,XFMR,MAIN,00085-220100902,9/2/2010,,,,,25,,,,,,,,,,12,16783,74771,4,146,3325,5.0,2.0,0.0,,,,,,46,37,172,0.19,21.4,,,,S/Pt,,3,,0.88,,,,,REVIEWED,,,,,,403,0,0,,,403,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has been increasing at a significant rate. Investigate possible reasons for increasing furan.,,0,,,22.774,SCREENING,11,230.0,,8.905127506,544,0.148723135,ift*,8.878504673,0,water* relsaturation*,38,,,0.224,,,20110112T182616Z,,,169,11,108.3215863,7.3,1630
10049494,5069232,DIV,MAIN,077-3TC20100902,9/2/2010,,,,,30,,,,,,,,,,25,17846,61387,17,64,2355,49.0,1.0,295.0,,,,0,0,50,56,67,0.048,34.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,22,0,0,,,43,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.166101695,0.058823529,,SCREENING,20,381.0,,4.612133526,905,0.169951635,color*,1.387283237,21,,61,,,0.291,,,20110101T000000Z,,,451,67,78.68846686,7.3,1630
10049494,5069232,XFMR,MAIN,00077-320100902,9/2/2010,,,,,52,,,,,,,,,,2,5062,74322,4,165,4315,7.0,10.0,3.0,,,,,,49,22,11,0.05,29.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,45,8,0,,,243,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,26.152,SCREENING,0,381.0,,11.31446353,816,0.167937317,,1.689189189,190,,32,,,0.068,,,20110112T182616Z,,,191,21,78.3818079,7.3,1630
10049493,4086482,DIV,MAIN,0088-1A20100902,9/2/2010,,,,,25,,,,,,,,,,11,20094,67026,5,34,1555,22.0,1.0,39.0,,,,0.0,0.0,38,52,76,0.026,33.8,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,69,0,0,,,69,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.564102564,0.2,,SCREENING,19,381.0,,5.680244604,763,0.06293128,,0.769230769,0,,21,,,0.300,,,20110101T000000Z,,,112,28,87.93188929,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120100902,9/2/2010,,,,,45,,,,,,,,,,2,8117,84446,13,70,5834,24.0,5.0,1.0,,,,,,49,26,17,0.06,30.1,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,35,8,0,,,43,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,83.343,SCREENING,4,381.0,,9.49285103,847,0.068252915,,1.993355482,0,,15,,,0.096,,,20110112T182617Z,,,115,42,92.72191027,7.3,1630
10049454,D-575064,LTC,MAIN,080-2TC20100902,9/2/2010,,,,,37,,,,,,,,,,788,10905,55401,955,131,1146,3657.0,2275.0,7711.0,,,,0,0,43,46,42,0.072,31.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,106,0,0,,,106,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.474257554,2.382198953,,SCREENING,16,371.0,,3.414526913,710,4.236394967,color*,2.31511254,0,,1483,,,0.197,,,20110101T000000Z,,,15517,6887,68.65661111,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220100902,9/2/2010,,,,,43,,,,,,,,,,23,2924,51272,69,477,2545,7.0,26.0,0.0,,,,,,36,69,50,0.04,38.1,,,,FW,,1.5,,0.89,,,,,REVIEWED,,,,,,46,0,0,,,46,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,5.335429769,SCREENING,25,371.0,co*,9.865704126,813.4977624,0.771244973,,1.049868766,0,water* relsaturation*,109,,,0.057,,,20110112T182617Z,,,602,102,55.7959688,7.3,1630
10049455,D-574904,LTC,MAIN,080-1TC20100902,9/2/2010,,,,,35,,,,,,,,,,2,15553,53511,45,20,1276,379.0,9.0,1402.0,,,,0.0,0.0,51,60,59,0.052,28.1,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,48,0,0,,,48,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.3,0.2,,SCREENING,22,371.0,,2.818491847,808.2167893,0.292590135,color*,1.850533808,0,,123,,,0.291,,,20110101T000000Z,,,1857,433,67.24620405,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120100902,9/2/2010,,,,,45,,,,,,,,,,10,8387,72646,61,475,5746,12.0,19.0,0.0,,,,,,52,59,39,0.03,31.7,,,,S/Sd,,1.5,,0.89,,,,,REVIEWED,,,,,,76,0,0,,,76,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,12.097,SCREENING,22,371.0,co*,10.76594797,751,0.496972935,,0.94637224,0,water* relsaturation*,96,,,0.115,,,20110112T182616Z,,,577,92,81.03364734,7.3,1630
10049456,B-498681,SEL,MAIN,075-6TC20100902,9/2/2010,,,,,30,,,,,,,,,,4,4789,80085,28,128,2439,13.0,84.0,0.0,,,,0,0,35,15,18,0.04,25.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_SELECTOR_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,3,,INITIAL,-7,0.0,,9.370723567,880,0.133642671,color*,1.593625498,0,,27,,,0.060,,,20110101T000000Z,,,257,125,91.34607601,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620100902,9/2/2010,,,,,40,,,,,,,,,,5,3934,76721,28,131,2455,13.0,84.0,0.0,,,,,,42,20,16,0.03,37.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,23,0,8,,,61,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"(Surveillance). Significant short-term average rate (+). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Continue investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.740,SURVEILLANCE,-1,45.0,c2h6*+,9.124395705,900,0.148386915,,0.79787234,30,,29,,,0.051,,,20110112T182616Z,,,261,125,83.53137796,7.3,1630
10049457,5066507,DIV,MAIN,056-1TC20100902,9/2/2010,,,,,30,,,,,,,,,,34,12729,55211,22,54,1506,123.0,3.0,436.0,,,,0,0,40,40,48,0.034,37.9,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,64,0,0,,,129,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.282110092,0.136363636,,SCREENING,13,358.0,,4.056063313,773,0.235855014,color*,0.897097625,65,,80,,,0.231,,,20110101T000000Z,,,672,148,68.7429141,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120100902,9/2/2010,,,,,35,,,,,,,,,,195,3298,68757,13,345,11730,6.0,34.0,1.0,,,,,,32,17,79,0.06,25.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,34.000,SCREENING,-5,358.0,h2*,5.438949475,880,0.850881456,,2.316602317,0,relsaturation*,257,,,0.048,,,20110112T182617Z,,,594,53,93.14802438,7.3,1630
106798,C-00697-5-2,XFMR,MAIN,57520100902,9/2/2010,,,,,35,,,,,,,,,,5,6467,88010,66,125,3705,19.0,88.0,0.0,,,,,,40,19,19,0.03,27.7,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,23,0,0,,,56,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,29.640,SCREENING,-2,371.0,c2h6*,8.534392989,900,0.132025429,,1.083032491,33,,28,,,0.073,,,20110112T182617Z,,,303,173,99.06187829,7.3,1630
106800,C-00697-5-3,XFMR,MAIN,57620100902,9/2/2010,,,,,35,,,,,,,,,,4,5263,73219,25,151,3401,7.0,27.0,0.0,,,,,,33,16,74,0.03,36.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,30,0,0,,,30,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,22.523,SCREENING,-6,371.0,,10.30798925,867,0.152994675,,0.815217391,0,relsaturation*,31,,,0.072,,,20110112T182617Z,,,214,59,98.96157548,7.3,1630
106802,C-00697-5-1,XFMR,MAIN,57720100902,9/2/2010,,,,,35,,,,,,,,,,5,5392,75267,30,159,3205,7.0,38.0,0.0,,,,,,38,16,16,0.03,35.9,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,40,6,0,,,64,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.157,SCREENING,-6,371.0,,9.940182797,831,0.171406483,,0.835654596,18,,34,,,0.072,,,20110112T182616Z,,,239,75,84.67219638,7.3,1630
106804,E-694045A,XFMR,MAIN,16920100902,9/2/2010,,,,,42,,,,,,,,,,73,11243,77133,21,531,7952,33.0,19.0,2.0,,,,,,55,63,47,0.04,34.3,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,167,17,0,,,184,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,14.976,SCREENING,23,371.0,co*,8.201542682,654,0.618229031,,1.166180758,0,water* relsaturation*,169,,,0.146,,,20110112T182616Z,,,679,73,88.7056407,7.3,1630
106806,E-694045B,XFMR,MAIN,16620100902,9/2/2010,,,,,39,,,,,,,,,,37,7598,84048,103,203,6649,19.0,313.0,0.0,,,,,,38,49,41,0.05,27.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,84,0,9,,,93,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"Several combustible gases have increased. (H2, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,32.754,SCREENING,17,371.0,c2h6*,6.726940805,739,0.284659778,,1.811594203,0,water* relsaturation*,74,,,0.090,,,20110112T182617Z,,,675,435,94.40193282,7.3,1630
106808,E-694045C,XFMR,MAIN,16820100902,9/2/2010,,,,,39,,,,,,,,,,22,9625,94033,58,293,5550,21.0,117.0,0.0,,,,,,38,43,36,0.06,32.1,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,76,0,7,,,83,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,18.94197952,SCREENING,15,371.0,c2h6*,8.697212527,751.1961165,0.274568105,,1.869158879,0,water* relsaturation*,75,,,0.102,,,20110112T182616Z,,,511,196,106.0815515,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720100902,9/2/2010,,,,,48,,,,,,,,,,23,2508,47679,56,280,2167,11.0,51.0,0.0,,,,,,49,50,30,0.03,38.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,49,0,0,,,49,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,7.739,SCREENING,18,362.0,,8.811495298,806,0.537365333,,0.78125,0,water* relsaturation*,74,,,0.053,,,20110112T182616Z,,,421,118,50.6650062,7.3,1630
10049354,D-577891,LTC,MAIN,076-7TC20100902,9/2/2010,,,,,44,,,,,,,,,,720,13898,51477,447,84,768,1340.0,101.0,8131.0,,,,0,0,33,48,33,0.052,30.6,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,113,0,0,,,113,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.164801377,0.225950783,,SCREENING,17,362.0,,3.304794898,701.9775876,3.727350927,color*,1.699346405,0,,1406,,,0.270,,,20110101T000000Z,,,10823,1888,64.1177982,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020100902,9/2/2010,,,,,30,,,,,,,,,,2,14419,78233,26,39,2478,89.0,55.0,11.0,,,,0,0,44,38,45,0.034,33.7,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,2,T3,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,63.538,SCREENING,12,381.0,c2h4* c2h2*,6.297824719,1031,0.05373196,d1816_1* d1816_2*,1.008902077,0,water* relsaturation*,11,,,0.184,,,20110101T000000Z,,,222,170,95.07213041,7.3,1630
104742,ZKS-7938-1,LTC,MAIN,078-10A20100902,9/2/2010,,,,,27,,,,,,,,,,3147,12479,59851,1457,1073,10414,93.0,41.0,3691.0,,,,0,0,46,57,77,0.112,22.2,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,2378,0,0,,,2401,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,23,0.025196424,0.028140014,,SCREENING,21,381.0,,4.265374217,324,9.193834517,ift* color*,5.045045045,0,,3637,,,0.209,,,20110101T000000Z,,,9502,1591,82.96148457,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120100902,9/2/2010,,,,,27,,,,,,,,,,185,1770,60860,8,96,5177,8.0,34.0,1.0,,,,0,0,49,31,42,0.06,33.7,,,,S/Pt,,1,,0.885,,,,,REVIEWED,,,,,,8,0,0,,,35,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) High level (*). Electrical discharge or thermal fault.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,53.927,SCREENING,7,381.0,h2*,4.546644449,1030.545718,0.625656668,d1816_1* d1816_2*,1.78041543,27,relsaturation*,202,,,0.029,,,20110101T000000Z,,,332,50,69.89330859,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,078-11A20100902,9/2/2010,,,,,,,,,,,,,,,1195,15966,63907,376,317,3232,517.0,5.0,2199.0,,,,0,0,47,43,,0.026,43.1,,,,S/Sd,,0.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,,,12,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,0.235106867,0.013297872,,INITIAL,15,0.0,,,980.2339297,,,0.60324826,0,,1436,,,0.250,,,20110101T000000Z,,,4609,898,,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220100902,9/2/2010,,,,,27,,,,,,,,,,0,6367,87670,5,24,732,20.0,6.0,0.0,,,,,,35,20,27,0.03,37.8,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,30.500,SCREENING,-1,381.0,,9.456054457,,0.021846325,,0.793650794,0,,5,,,0.073,,,20110112T182616Z,,,55,31,101.7558516,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820100902,9/2/2010,,,,,40,,,,,,,,,,0,4678,75947,8,57,2063,20.0,4.0,0.0,,,,,,55,28,23,0.03,40.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,34,0,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,36.193,SCREENING,5,381.0,,10.55786077,851.0060237,0.058293013,,0.737100737,0,water*,11,,,0.062,,,20110112T182617Z,,,89,32,83.04478428,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920100902,9/2/2010,,,,,50,,,,,,,,,,0,5037,76608,4,29,1386,9.0,2.0,0.0,,,,,,40,70,39,0.04,36.2,,,,FW,,2,,0.89,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,47.793,SCREENING,26,381.0,,10.51272968,894.2253595,0.029904711,,1.104972376,0,water* relsaturation*,5,,,0.066,,,20110112T182617Z,,,44,15,80.77129739,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120100902,9/2/2010,,,,,40,,,,,,,,,,0,9192,106491,8,48,1901,6.0,6.0,0.0,,,,,,36,21,17,0.03,42.5,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,39.604,SCREENING,0,381.0,,11.01047636,944.5371478,0.034297909,,0.705882353,0,,9,,,0.086,,,20110112T182617Z,,,68,20,117.8876636,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320100902,9/2/2010,,,,,30,,,,,,,,,,0,2549,70910,5,10,845,6.0,92.0,0.0,,,,,,42,15,18,0.03,29.8,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,35,0,0,,,35,TRN_IEEE_INC_69_288KV,2,T3,90,2010-12-01,High level (*). No recent significant increases. Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,84.500,SCREENING,-7,723.0,c2h6*,5.736561013,847.4091302,0.017402734,,1.006711409,0,,2,,,0.036,,,20110112T182617Z,,,113,103,79.63431746,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420100902,9/2/2010,,,,,47,,,,,,,,,,5,2325,79872,12,20,2441,9.0,9.0,0.0,,,,,,51,10,6,0.04,32.2,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,36,0,0,,,36,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,122.050,SCREENING,-14,723.0,,6.465983177,843.9135712,0.033778279,,1.242236025,0,,9,,,0.029,,,20110112T182617Z,,,55,30,83.49868329,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520100902,9/2/2010,,,,,45,,,,,,,,,,5,2188,82769,9,16,3826,11.0,27.0,0.0,,,,,,36,17,11,0.03,31.7,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,239.125,SCREENING,-5,723.0,,5.853083439,894.2253595,0.029338663,,0.94637224,0,,8,,,0.026,,,20110112T182617Z,,,68,47,87.18841662,7.3,1630
10049464,D-577699,LTC,MAIN,079-8TC20100902,9/2/2010,,,,,46,,,,,,,,,,1006,17749,64429,673,92,2419,2552.0,26.0,9482.0,,,,0,0,23,33,21,0.026,32.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,43,0,0,,,43,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.269141531,0.038632987,,INITIAL,9,0.0,,3.340162759,821.8661555,3.95886437,d877* color*,0.8,0,,1819,,,0.275,,,20110101T000000Z,,,13831,3251,80.28275682,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820100902,9/2/2010,,,,,46,,,,,,,,,,10,2289,44485,215,255,1900,11.0,346.0,0.0,,,,,,27,30,19,0.03,36.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,22,0,0,,,35,TRN_IEEE_INC_69KV,4,T1,7,2010-09-09,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.451,SCREENING,7,358.0,ch4* c2h6*^^^!,7.746949518,905.0220912,0.613280667,,0.819672131,13,,56,,2.241142857,0.051,,,20110112T182617Z,,,837,572,47.60912973,7.3,1630
10049465,D-577698,LTC,MAIN,079-9TC20100902,9/2/2010,,,,,38,,,,,,,,,,983,17865,66640,684,121,2622,2582.0,19.0,9871.0,,,,0,0,34,28,24,0.056,30.2,,,,S/Cb,,2.5,,0.88,,,,,REVIEWED,,,,,,60,0,0,,,70,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,10,0.261574309,0.027777778,,INITIAL,5,0.0,,3.383289236,780.5282142,3.772127616,color*,1.854304636,0,,1833,,,0.268,,,20110101T000000Z,,,14260,3285,84.96664469,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920100902,9/2/2010,,,,,40,,,,,,,,,,12,6020,58570,101,303,2060,8.0,122.0,0.0,,,,,,31,24,19,0.02,38.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,23,0,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.799,SCREENING,2,358.0,c2h6*,9.240139221,899.5063326,0.443272718,,0.523560209,0,,67,,,0.103,,,20110112T182617Z,,,546,231,65.79437928,7.3,1630
10049466,XC57075-1,LTC,MAIN,059-1TC20100902,9/2/2010,,,,,34,,,,,,,,,,145,10095,71466,182,865,3685,294.0,33.0,2.0,,,,0,0,46,42,43,0.034,30.8,,,,S/Pt,,2,,0.885,,,,,REVIEWED,,,,,,21,0,0,,,21,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,14,362.0,ch4* c2h4*,7.394608115,910.7944872,1.204891513,color*,1.103896104,0,,305,,,0.141,,,20110101T000000Z,,,1521,509,84.68085223,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120100902,9/2/2010,,,,,34,,,,,,,,,,0,1771,73946,5,14,261,5.0,74.0,0.0,,,,,,33,26,26,0.06,27.2,,,,S/Pt,,2.5,,0.89,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,40788,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,18.643,SCREENING,4,362.0,c2h6*,6.677673881,1066.2425,0.020120735,,2.205882353,0,water*,3,,0.35,0.024,,,20110112T182617Z,,,98,84,80.99074164,7.3,1630
10049569,G1686-03,LTC,MAIN,00531TC20100902,9/2/2010,,,,,34,,,,,,,,,,2,16539,57165,1,21,548,3.0,0.0,1.0,,,,0,0,32,38,39,0.03,32.1,,,,S/Sd,,1,,0.88,,,,,REVIEWED,,,,,,67,0,0,,,67,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,12,362.0,,8.668183499,766.8357707,0.029093205,,0.934579439,0,,6,,,0.289,,,20110101T000000Z,,,28,4,71.79914603,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120100902,9/2/2010,,,,,33,,,,,,,,,,29,3999,27057,6,341,922,1.0,1.0,0.0,,,,,,37,24,25,0.02,40.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.704,SCREENING,2,362.0,,9.232685378,,1.014215466,,0.496277916,0,,90,,,0.148,,,20110112T182617Z,,,378,8,32.19053295,7.3,1630
10049562,97053693,LTC,MAIN,00555TC20100902,9/2/2010,,,,,27,,,,,,,,,,2,18226,59900,1,19,485,3.0,0.0,0.0,,,,0,0,53,23,31,0.02,40.8,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,44,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,40788,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,1,362.0,,8.51697067,1066.2425,0.025237306,,0.490196078,38,,5,,,0.304,,,20110101T000000Z,,,25,4,77.95775179,7.3,1630
10049562,97053693,XFMR,MAIN,55520100902,9/2/2010,,,,,27,,,,,,,,,,6,7602,26945,2,180,484,0,0,0,,,,,,39.0,21,28,0.020,41.6,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,40788,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.688888889,SCREENING,0,362,,10.78010043,,0.452481942,,0.5,0,,38.4,,,0.282130265,,,20110112T182616Z,,,188,2,34.87966466,7.3,1630
Regions T2,876005734,XFMR,MAIN,683,8/16/2010,40406,,,683,70,,UPSI,,,ROUTINE,,,,BOTTOM,5,4086,67822,19,576,7466,11.0,3.0,0.0,,,8.0,,28,51.0,22,6,0.018,42.8,0.081,1.636,,CLEAR,22,1.5,NON-CORROSIVE,0.880,9.2,140,-45,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-08-16,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,12.962,INITIAL,0,0.0,co*,11.75626787,,0.644680506,d1816_2*,0.4,,,109,,,0.060,,20.19753086,20151211T173929Z,,,614,33,68.20836038,,
106791,9502-1,XFMR,MAIN,,8/5/2010,2010-08-05,,,,40,,UPSI,,,,,,,BOTTOM,8,13886,91695,7,437,2775,25.0,2.0,0.0,,,10.9,,,41,15,12,0.04,37.3,0.09,2.26,,CLEAR,,1,,0.86,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2011-08-05,No anomalies.,1,,365,40760,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.350,SCREENING,-7,259.0,co*,11.3,,0.341,,1.072386059,,,87,,,0.151,,25.11111111,20110112T182616Z,,,479,34,105.5,7.3,1630
10049456,B-498681,XFMR,MAIN,,7/19/2010,40378,40378,,,,,UPSI,,,,,,(NOT NAMED),BOTTOM,8,1644,94792,28,139,1659,9.0,53.0,0.0,,,9.8,,,38,17,,0.06,36.2,,,,CLEAR,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-07-19,No anomalies.,1,,365,40743,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,11.935,SCREENING,-5,313.0,,,,,,1.657458564,,,33,,0.36,0.017,,,20110112T182616Z,,,237,90,,7.3,1630
105871,TP-839,LTC,MAIN,00681TC20100624,6/24/2010,,,,,,,,,,,,,,,1,17399,52111,1,6,172,1.0,1.0,0.0,,,,0,0.0,42,19,,0.026,34.2,0.027,0.15,,Clear,,0.5,,0.881,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2011-06-24,No anomalies.,1,,365,2011-06-24,No oil quality problems were detected.,,,,,,,,,,,1,,INITIAL,-2,0.0,,,,,,0.8,,,2,,,0.334,,5.555555556,20110101T000000Z,,,10,3,,7.3,1630
105871,TP-839,XFMR,MAIN,68120100624,6/24/2010,,,,,44,,,,,,,,,,5,4073,17868,1,42,101,0.0,0.0,0.0,,,,,,42,16,11,0.020,38.5,0.03,0.22,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-06-24,(Initial sample). No anomalies.,1,,365,2011-06-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.404761905,INITIAL,-6,0.0,,8.650423892,,0.196715095,,0.5,,,13,,0.00,0.228,,7.333333333,20110112T182617Z,,,48,1,21.00030859,7.3,1630
10049427,RFP-3465-1,LTC,MAIN,005-1TC20100618,6/18/2010,,,,,,,,,,,,,,,9022,10669,62370,1081,695,2111,970.0,35.0,5019.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2011-06-18,No anomalies.,,,,,,,,,,,,,,,0.193265591,0.032377428,,SCREENING,,286.0,,,,,,,,,9563,,,0.171,,,20110101T000000Z,,,16822,2086,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-120100618,6/18/2010,,,,,,,,,,,,,,,6,3527,91050,9,63,605,7.0,1.0,5.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2010-09-16,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). High-energy arcing.,,,,,,,,,,,,,,,,,9.603174603,SCREENING,,199.0,c2h2*,,,,,,,,18,,0.130044643,0.039,,,20110112T182617Z,,,91,17,,,
10049451,1922212,XFMR,MAIN,00076-520100526,5/26/2010,,,,,45,,,,,,,,,,43,19967,75330,20,81,1125,30.0,5.0,3.0,,,,,,40,34,23,0.040,32.9,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-05-26,No anomalies.,1,,365,40689,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.889,SCREENING,9,176.0,,5.7,,0.159,,1.2,,,58,,,0.265,,,20110112T182616Z,,,182,55,89.9,7.3,1630
10049451,1922212,LTC,MAIN,076-5TC20100526,5/26/2010,,,,,,,,,,,,,,,7569,16045,52731,2192,707,4952,2916.0,148.0,16863.0,,,,0,0.0,28,76,,0.040,39.9,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2011-05-26,No anomalies.,1,,365,40689,No oil quality problems were detected.,,,,,,,,,,0.172922967,0.067518248,,SCREENING,28,282.0,,,,,,1.0,,,9089,,,0.304,,,20110101T000000Z,,,30395,5256,,7.3,1630
674,3622724,XFMR,MAIN,67420100519,5/19/2010,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
675,3622723,XFMR,MAIN,67520100519,5/19/2010,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,31,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
676,3622722,XFMR,MAIN,67620100519,5/19/2010,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,54,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049379,D-573963,XFMR,MAIN,00076-220100519,5/19/2010,,,,,45,,,,,,,,,,35,1358,57717,39,682,1814,4.0,11.0,0.0,,,,,,48,20,13,0.020,35.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-05-19,No anomalies.,1,,365,40682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.659824047,SCREENING,-1,275.0,co*,10.1,,0.977,,0.6,,,158,,0.199785714,0.024,,,20110112T182617Z,,,771,54,61.2,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120100519,5/19/2010,,,,,37,,,,,,,,,,27,1267,63219,52,698,2469,8.0,18.0,0.0,,,,,,48,26,23,0.05,35.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-05-19,No anomalies.,1,,365,40682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,3.537,SCREENING,4,275.0,co*,10.37608565,,0.888458066,,1.400560224,,,153,,0.2926875,0.020,,,20110112T182617Z,,,803,78,69.04288017,7.3,1630
672,C-41187-1-2,XFMR,MAIN,67220100510,5/10/2010,,,,,,,,,,,,,,,,,,,,,,,,,,,,,40.0,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2011-05-10,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,2,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
671,C-41187-1-1,XFMR,MAIN,67120100510,5/10/2010,,,,,,,,,,,,,,,,,,,,,,,,,,,,,39,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,40673,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,3,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220100504,5/4/2010,,,,,25,,,,,,,,,,45,3525,30506,4,246,288,0,0,0,,,,,,48,15,,0.02,40.5,,,,S/Sd,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,40667,No anomalies.,1,,365,40667,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,1.170731707,SCREENING,-7,237,,,,,,0.49382716,,,89.28,,,0.115551039,,,20110112T182617Z,,,295,4,,7.3,1630
10049391,6537375,DIV,MAIN,075-2TC20100415,4/15/2010,,,,,15,,,,,,,,,,31415,1356,26729,7965,295,2168,15435.0,848.0,22516.0,,,,0,0.0,44,45,102,0.120,28.9,,,,Clear,,3,,0.881,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2010-07-14,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.685512524,0.106465788,,INITIAL,16,0.0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,4.0,,68.644,color*,4.2,,,33501,,382.6408393,0.051,,,20110101T000000Z,,,78474,24248,104.4,7.3,1630
10049390,930992,LTC,MAIN,075-1TC20100415,4/15/2010,,,,,,,,,,,,,,,8378,1140,55261,2235,402,2843,4108.0,476.0,13414.0,,,,0,0.0,43,50,,0.100,31.6,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049428,70270-2,LTC,MAIN,00T11TC20100415,4/15/2010,,,,,,,,,,,,,,,187,18129,62593,116,24,549,383.0,37.0,838.0,,,,0,0.0,39,42,,0.050,35.1,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,T2,90,2010-07-14,Possible contact heating.,2,,,,,,,,,,,,,,0.457040573,0.318965517,,INITIAL,14,0.0,c2h4/c2h2*,,,,color*,1.4,,,264,,,0.290,,,20110101T000000Z,,,1585,536,,7.3,1630
10068201,G1686-02,LTC,MAIN,00533TC20100415,4/15/2010,,,,,,,,,,,,,,,380,17417,58667,116,27,390,413.0,30.0,759.0,,,,0,0,45.0,15,,0.030,37.0,,,,Clear,,0.5,,0.881,,,,,REVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10068206,G1686-01,LTC,MAIN,00532TC20100415,4/15/2010,,,,,,,,,,,,,,,12,14036,46259,5,13,253,17.0,2.0,40.0,,,,0,0,47.0,20,,0.026,35.3,,,,Clear,,0.5,,0.890,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2010-07-14,Abnormal or high gas levels (*).,1,,365,2011-04-15,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-1,0.0,c2h2*,,,,,0.7,,,18,,,0.303,,,20110101T000000Z,,,89,24,,7.3,1630
670,P013261,XFMR,MAIN,67020100414,4/14/2010,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,35,,,0.040,30.4,,,,Clear,,1.5,,0.864,,,,,REVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
