equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049470,F-961738,XFMR,MAIN,16120100115,1/15/2010,,,,,8,,,,,,,,,,60,16583,133680,18,111,1548,10.0,48.0,0.0,,,,,,41,18,57,0.03,40.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,4,1,0,,,7,TRN_IEEE_INC_69KV,1,,365,2011-01-15,No anomalies.,1,,365,40558,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,13.946,SCREENING,-3,128.0,o2*,5.51483614,1116.554288,0.135478318,,0.735294118,0,relsaturation*,80,,0.309267857,0.124,,,20110112T182616Z,,,247,76,175.7244807,7.3,1630
10049424,2414303,XFMR,MAIN,66520100115,1/15/2010,,,,,18,,,,,,,,,,0,10432,53909,3,34,1281,3.0,5.0,0.0,,,,,,50,19,38,0.18,27.3,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,1089,34,12,,,1168,TRN_IEEE_INC_69KV,1,,365,2011-01-15,No anomalies.,1,,365,40558,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural***! totalfuran***!,30,,,37.676,SCREENING,-2,128.0,o2*,11.62534231,421,0.042327513,,6.593406593,3,relsaturation*,6,,0.05,0.194,,,20110112T182616Z,,,45,11,69.47332957,7.3,1630
10049470,F-961738,LTC,MAIN,000161A20100115,1/15/2010,,,,,,,,,,,,,,,3,12145,60016,1,15,396,0.0,1.0,0.0,,,,0,0,45,17,,0.11,30,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_GENERIC,1,,365,2011-01-15,No anomalies.,2,,,,,,,,,,,,,,,1,,INITIAL,-5,0.0,,,,,color*,3.666666667,,,6,,,0.202,,,20110101T000000Z,,,20,2,,7.3,1630
10049500,7000086,XFMR,MAIN,,1/6/2010,40184,40184,,,34,,UPSI,,,,,,,BOTTOM,9,3820,87196,11,23,904,13.0,15.0,0.0,,,9.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-01-06,No anomalies.,,,,,,,,,,,,,,,,,39.304,SCREENING,,142.0,,5.9,,0.040,,,,,13,,,0.044,,,20110112T182616Z,,,71,39,96.6,,
10049420,7000880,XFMR,MAIN,,1/6/2010,40184,40184,,,30,,UPSI,,,,,,,BOTTOM,6,8865,94582,10,82,407,28.0,5.0,0.0,,,10.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-01-06,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,4.963,SURVEILLANCE,,36.0,,,,,,,,,21,,,0.094,,,20110112T182617Z,,,131,43,,,
10049422,7000881,XFMR,MAIN,,1/6/2010,40184,40184,,,36,,UPSI,,,,,,,BOTTOM,33,3320,77219,4,22,1129,2.0,14.0,0.0,,,8.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-01-06,No anomalies.,,,,,,,,,,,,,,,,,51.318,SCREENING,,142.0,h2!,4.7,,0.092,,,,,37,,0.081607143,0.043,,,20110112T182617Z,,,75,20,84.9,,
10049344,70320-1,XFMR,MAIN,00002-120091214,12/14/2009,,,,,18,,,,,,,,,,8,3121,76191,126,262,1742,26.0,79.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2010-03-14,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,6.648854962,SCREENING,,100.0,ch4* c2h6*,9.3,,0.296,,,,,56,,0.89,0.041,,,20110112T182617Z,,,501,231,91.3,,
10049398,8278436,XFMR,MAIN,,12/3/2009,,,,,38,,UPSI,,,,,,,BOTTOM,5,3692,94528,25,22,662,83.0,25.0,130.0,,,9.9,,,37,20,17,0.1,27.7,,,,CLEAR,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2010-03-03,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) High level (*). High-energy arcing.",1,,365,40515,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,30.09090909,SCREENING,-1,98.0,c2h4* c2h2*,4.166232677,,0.051793851,,3.610108303,,,21,,2.191933036,0.039,,,20110112T182617Z,,,290,133,102.7091091,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520091201,12/1/2009,,,,,30,,,,,,,,,,45,20634,64615,15,71,1270,26.0,6.0,3.0,,,,,,52,15,18,0.050,32.6,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-12-01,No anomalies.,1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,17.88732394,SCREENING,-7,106.0,,5.418156217,,0.176009084,,1.5,,,58,,,0.319,,,20110112T182616Z,,,166,47,83.83475763,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920091201,12/1/2009,,,,,22,,,,,,,,,,49,5577,93179,68,212,1937,68.0,116.0,34.0,,,,,,39,8,13,0.030,34.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2010-03-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,40513,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.137,SCREENING,-18,83.0,c2h6* c2h4* c2h2*,6.6,,0.272,,0.9,,,91,,1.458508929,0.060,,,20110112T182617Z,,,547,252,110.4,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720091201,12/1/2009,,,,,20,,,,,,,,,,3,9253,34889,7,312,824,1.0,2.0,0.0,,,,,,48.0,12,22,0.030,37.9,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-12-01,No anomalies.,1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.641,SCREENING,-11,87.0,o2*,11.8,,0.575,,0.8,,,59,,0.037276786,0.265,,,20110112T182617Z,,,325,10,46.3,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120091201,12/1/2009,,,,,,,,,,,,,,,0,3487,78095,3,20,357,4.0,1.0,2.0,,,,,,47.0,24,,0.070,30.1,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-12-01,No anomalies.,1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,17.850,SCREENING,2,87.0,,,,,,2.3,,,4,,0.06,0.045,,,20110112T182617Z,,,30,8,,7.3,1630
10049420,7000880,XFMR,MAIN,3.1892E+11,12/1/2009,40148,,,,34,,UPSI,,,,,,,BOTTOM,7,2237,82835,10,99,449,33.0,7.0,0.0,,,8.6,,,51.0,13,13,0.020,34.7,,,,S/Sd,,0.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-12-01,No anomalies.,1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.535,SCREENING,-10,106.0,,8.8,,0.106,,0.6,,,25,,0.217267857,0.027,,,20110112T182617Z,,,156,50,91.0,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720091201,12/1/2009,,,,,11,,,,,,,,,,28,6617,91866,31,96,4064,25,85,1,,,,,,46.0,11,30,0.050,30.8,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,40238,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,40513,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,42.33333333,SCREENING,-13,87,c2h6*,6.247924659,,0.133798858,,1.6,,relsaturation*,45.735,,0.5909375,0.072028825,,,20110112T182617Z,,,266,141,116.0222882,7.3,1630
664,C011158,XFMR,MAIN,66420091119,11/19/2009,,,,,,,,,,,,,,,0,22968,64307,1,32,510,6.0,0.0,2.0,,,,,,47,20,,0.03,33.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
106791,9502-1,XFMR,MAIN,8820091119,11/19/2009,,,,,,,,,,,,,,,0,17089,70881,6,293,2000,17.0,2.0,0.0,,,,,,58,6,,0.02,36.2,,,,Clear,,1,,0.86,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-11-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,40501,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.826,SURVEILLANCE,-23,71.0,,,,,,0.552486188,,,53,,,0.241,,,20110112T182616Z,,,318,25,,7.3,1630
10049543,70695-A,LTC,MAIN,00212TC20091029,10/29/2009,,,,,58,,,,,,,,,,4,25559,71935,2,15,536,9.0,2.0,0.0,,,,0,0,48,39,16,0.03,35.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,40480,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,12,0.0,,6.543798542,,0.022093117,,0.835654596,,,7,,,0.355,,,20110101T000000Z,,,32,13,86.06648826,7.3,1630
10049544,70695-B,LTC,MAIN,00228TC20091029,10/29/2009,,,,,58,,,,,,,,,,33,7595,74149,3,31,1109,6.0,7.0,0.0,,,,0,0,36,51,21,0.032,32.5,,,,Clear,,0.5,,0.872,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,40480,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,18,0.0,,5.032926003,,0.098291476,,0.984615385,,,39,,,0.102,,,20110101T000000Z,,,80,16,77.73217741,7.3,1630
10049556,19770801,LTC,MAIN,00343TC20091029,10/29/2009,,,,,60,,,,,,,,,,8,25857,75817,2,57,791,21.0,2.0,20.0,,,,0,0,41,30,12,0.058,34.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2010-01-27,Abnormal or high gas levels (*).,1,,365,40480,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0.0,c2h2*,7.208469669,,0.067131355,,1.695906433,,,20,,,0.341,,,20110101T000000Z,,,110,25,89.63425041,7.3,1630
10049338,C-06262-5-1,DIV,MAIN,079-5TC20091029,10/29/2009,,,,,64,,,,,,,,,,2,25288,71719,1,15,515,0.0,0.0,0.0,,,,0,0,43,32,11,0.07,27.6,,,,Clear,,2,,0.883,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,8,0.0,,8.5,,0.017,color*,2.536231884,,,5,,,0.353,,,20110101T000000Z,,,18,1,84.3,7.3,1630
10049376,70322-1,LTC,MAIN,003-1TC20091029,10/29/2009,,,,,62,,,,,,,,,,0,27089,73389,1,21,579,6.0,0.0,0.0,,,,0,0.0,45,19,7,0.032,33.4,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-2,0.0,,10.9,,0.019,,1.0,,,4,,,0.369,,,20110101T000000Z,,,28,7,87.4,7.3,1630
10049339,70370-1,LTC,MAIN,078-7TC20091029,10/29/2009,,,,,63,,,,,,,,,,2,26773,74355,3,27,626,26.0,2.0,51.0,,,,0,0.0,39,24,8,0.032,33.3,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,40480,No oil quality problems were detected.,,,,,,,,,,0.5,0.7,,INITIAL,2,0.0,,5.448437847,,0.037652595,,1.0,,,11,,,0.360,,,20110101T000000Z,,,111,31,87.98306825,7.3,1630
10049340,70153-1,LTC,MAIN,078-6TC20091029,10/29/2009,,,,,67,,,,,,,,,,6,22935,78442,22,11,478,68.0,4.0,309.0,,,,0,0.0,34,30,9,0.038,36.0,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,0.220064725,0.181818182,,INITIAL,7,0.0,,3.102404853,,0.080061723,,1.1,,,34,,,0.292,,,20110101T000000Z,,,420,94,88.74248232,7.3,1630
103022,G1686-04,LTC,MAIN,000583A20091029,10/29/2009,,,,,63,,,,,,,,,,0,26303,75651,2,34,550,3.0,0.0,0.0,,,,0,0.0,39,21,7,0.020,41.5,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,0,665.0,,11.69196292,,0.029521646,color*,0.5,,,6,,,0.348,,,20110101T000000Z,,,39,5,88.94389723,7.3,1630
10049342,70223-1,LTC,MAIN,013-ATC20091029,10/29/2009,,,,,53,,,,,,,,,,2,26059,70430,2,17,569,4.0,1.0,2.0,,,,0,0.0,43,28,14,0.050,36.5,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,5,0.0,,7.948699647,,0.020112684,color*,1.4,,,5,,,0.370,,,20110101T000000Z,,,28,7,86.12587835,7.3,1630
10049406,RFR-2366-1,LTC,MAIN,076-9TC20091029,10/29/2009,,,,,60,,,,,,,,,,1354,15608,68111,525,252,2032,2064.0,309.0,4188.0,,,,0,0.0,35,25,10,0.092,35.3,,,,M/Cb,,2.5,,0.883,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,0.492836676,0.588571429,,INITIAL,3,0.0,,3.7,,3.966,color*,2.6,,,1765,,64.735125,0.229,,,20110101T000000Z,,,8692,2898,79.3,7.3,1630
10049337,70512-A,LTC,MAIN,079-6TC20091029,10/29/2009,,,,,62,,,,,,,,,,15,23825,76394,2,33,890,0.0,0.0,0.0,,,,0,0,39.0,32,12,0.080,29.3,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,8,0.0,,6.2,,0.054,color*,2.7,,,21,,,0.312,,,20110101T000000Z,,,50,2,88.5,7.3,1630
10049341,70370-B,LTC,MAIN,014-ATC20091029,10/29/2009,,,,,60,,,,,,,,,,6,24246,68406,2,22,563,5.0,0.0,12.0,,,,0.0,0.0,32.0,23,9,0.034,37.0,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2010-01-27,Abnormal or high gas levels (*).,1,,365,40480,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,1,0.0,c2h2*,6.283083395,,0.034698337,,0.9,,,11,,,0.354,,,20110101T000000Z,,,47,7,81.3699133,7.3,1630
10049347,70301-1,LTC,MAIN,043-1TC20091029,10/29/2009,,,,,60,,,,,,,,,,0,27422,73662,1,17,560,2.0,0.0,1.0,,,,0,0,31.0,24,9,0.022,37.3,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,2,0.0,,11.2,,0.015,,0.6,,,3,,,0.372,,,20110101T000000Z,,,21,3,88.4,7.3,1630
10049497,51439-B,LTC,MAIN,00289TC20091029,10/29/2009,,,,,62,,,,,,,,,,0,27973,78379,2,8,580,20.0,3.0,9.0,,,,0,0,36.0,26,10,0.020,39.5,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2010-01-27,Abnormal or high gas levels (*).,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,4,0.0,c2h2*,5.4,,0.011,,0.5,,,2,,,0.357,,,20110101T000000Z,,,42,25,92.8,7.3,1630
10049426,01-8226-60990-3,LTC,MAIN,28320091029,10/29/2009,,,,,55,,,,,,,,,,0,24911,70856,1,24,563,3.0,0.0,0.0,,,,0,0,32.0,26,12,0.040,38.0,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,2183.0,,11.7,,0.022,,1.1,,,4,,,0.352,,,20110101T000000Z,,,28,4,85.4,7.3,1630
10049553,19791-10102,LTC,MAIN,00T11TC20091029,10/29/2009,,,,,56,,,,1,ROUTINE,,,,,3,23663,68310,2,33,655,11.0,1.0,2.0,,,,0,0,42.0,29,13,0.080,36.0,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,6,73.0,,8.4,,0.038,color*,2.2,,,9,,,0.346,,,20110101T000000Z,,,52,14,81.9,7.3,1630
10049351,70320-2,LTC,MAIN,081-9TC20091029,10/29/2009,,,,,57,,,,,,,,,,4,25275,72178,2,28,715,6,2,3,,,,0.0,0.0,32,24,10,0.136,30.1,,,,Clear,,2.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,40480,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,2,0,,7.738029617,,0.03352338,color*,4.518272425,,,9.37,,,0.350175954,,,20110101T000000Z,,,45,10,86.41610233,7.3,1630
10049352,70401-A,LTC,MAIN,065-1TC20091029,10/29/2009,,,,,55,,,,,,,,,,0,24950,72678,2,27,708,7.0,4.0,4.0,,,,0,0,37.0,27,13,0.116,37.5,,,,Clear,,2.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,5,3521.0,,9.971464711,,0.025631185,color*,3.1,,,5,,,0.343,,,20110101T000000Z,,,44,13,87.21740512,7.3,1630
10049549,E30120702,LTC,MAIN,00340TC20091029,10/29/2009,,,,,60,,,,,,,,,,0,25064,68298,1,12,492,0.0,0.0,1.0,,,,0,0,48.0,17,7,0.020,39.9,,,,Clear,,0.5,,0.890,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,40480,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-5,0.0,,11.42849221,,0.011525943,,0.5,,,2,,,0.367,,,20110101T000000Z,,,14,1,81.72065183,7.3,1630
660,3775099,XFMR,MAIN,66020091022,10/22/2009,,,,,,,,,,,,,,,0,23085,70158,1,17,744,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-10-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,43.76470588,INITIAL,,0.0,,,,,,,,,3,,,0.329,,,20110112T182616Z,,,18,1,,,
661,3775099TC,LTC,MAIN,66120091022,10/22/2009,,,,,,,,,,,,,,,0,23882,68610,2,11,597,0.0,1.0,0.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_GENERIC,1,,365,2010-10-22,No anomalies.,,,,,,,,,,,,,,,,0.5,,INITIAL,,0.0,,,,,,,,,2,,,0.348,,,20110101T000000Z,,,14,3,,,
663,17891-001,XFMR,MAIN,66320091008,10/8/2009,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49,26,,0.03,35.6,,,,Clear,,1,,0.9,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,40459,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,4,,,,,,,0.842696629,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
106791,9502-1,XFMR,MAIN,8820090921,9/21/2009,,,,,30,,,,,,,,,,12,17071,74998,6,334,2470,24.0,2.0,0.0,,,,,,38,10,12,0.02,42,,,,Clear,,1,,0.86,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-09-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,40442,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,7.395,SURVEILLANCE,-14,12.0,,10.5,,0.315,,0.476190476,,,72,,,0.228,,,20110112T182616Z,,,378,32,93.4,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220090909,9/9/2009,,,,,30,,,,,,,,,,13,5110,85681,4,41,506,2.0,5.0,0.0,,,,,,32,32,38,0.030,33.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,97,5,0,,,108,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,40430,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,2,,,12.34146341,SCREENING,8,365.0,h2!,6.5,721,0.060,,0.9,4,relsaturation*,20,,0.044040179,0.060,,,20110112T182617Z,,,65,11,97.4,7.3,1630
103022,G1686-04,XFMR,MAIN,58320090909,9/9/2009,,,,,27,,,,,,,,,,179,8304,57450,12,546,887,0.0,3.0,0.0,,,,,,39,23,31,0.010,38.6,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,4,TRN_IEEE_INC_69_288KV,2,PD,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Partial discharge or thermal fault (below 300 C). Possible degradation of cellulose.",1,,365,2010-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,1.624542125,SCREENING,1,365.0,h2* co*! o2* co2/co*,6.471220726,1289,1.127515045,,0.3,1,relsaturation*,277,,0.054147321,0.145,,,20110112T182617Z,,,740,15,70.00418021,7.3,1630
10049405,RFR-2366-2,LTC,MAIN,076-3TC20090909,9/9/2009,,,,,35,,,,,,,,,,1144,18451,65137,1477,301,3522,5437.0,1023.0,4714.0,,,,0,0.0,35,43,42,0.028,32.9,,,,S/Pt,,1.5,,0.883,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-09,No anomalies.,1,,365,40430,No oil quality problems were detected.,,,,,,,,,,1.153372932,0.7,,INITIAL,15,0.0,,3.765417566,,4.212240208,,0.9,,,1657,,93.22818304,0.283,,,20110101T000000Z,,,14096,7937,85.11387257,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320090909,9/9/2009,,,,,35,,,,,,,,,,8,3304,100392,50,44,1418,95.0,92.0,2.0,,,,,,40,23,22,0.020,34.9,,,,S/Pt,,0.5,,0.880,,,,,UNREVIEWED,,,,,,3,1,0,,,6,TRN_IEEE_INC_69KV,2,T3,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,32.227,SCREENING,1,365.0,c2h6* c2h4*,5.7,1152,0.067,,0.6,1,,18,,1.023799107,0.033,,,20110112T182616Z,,,291,237,110.2,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920090909,9/9/2009,,,,,35,,,,,,,,,,54,3135,95632,72,249,2638,64.0,144.0,51.0,,,,,,54,17,17,0.020,32.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,14,1,0,,,20,TRN_IEEE_INC_69KV,4,D2,7,2009-09-16,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,40430,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,10.594,SCREENING,-5,365.0,c2h6* c2h4*! c2h2*^^^!,6.6,961,0.313,,0.6,3,,104,,1.781879464,0.033,,,20110112T182617Z,,,634,280,105.3,7.3,1630
10049513,50003-101-01,LTC,MAIN,177-4TC20090909,9/9/2009,,,,,,,,,,,,,,,4,23561,70620,14,62,1143,96.0,9.0,117.0,,,,0,0.0,38,23,,0.038,34.8,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-08,Abnormal or high gas levels (*).,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,322.0,c2h2*,,,,,1.1,,,26,,,0.334,,,20110101T000000Z,,,302,119,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420090909,9/9/2009,,,,,40,,,,,,,,,,4,3942,96383,2,106,923,0.0,1.0,0.0,,,,,,36,13,10,0.020,38.9,,,,S/Pt,,1,,0.880,,,,,UNREVIEWED,,,,,,13,2,0,,,17,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,8.708,SCREENING,-10,322.0,,10.7,970,0.087,,0.5,1,,23,,0.011111607,0.041,,,20110112T182617Z,,,113,3,104.0,7.3,1630
10049407,RBP-1049-1,LTC,MAIN,077-4TC20090909,9/9/2009,,,,,,,,,,,,,,,1194,4755,76540,102,775,7215,228.0,13.0,887.0,,,,0,0.0,40,67,,0.098,32.4,,,,S/Pt,,2.5,,0.883,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-09,No anomalies.,2,,,,,,,,,,,,,,0.257046223,0.12745098,,INITIAL,25,0.0,,,,,color*,3.0,,,1408,,,0.062,,,20110101T000000Z,,,3199,343,,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420090909,9/9/2009,,,,,30,,,,,,,,,,3,2594,93751,5,21,339,1.0,48.0,0.0,,,,,,36,22,26,0.030,33.5,,,,S/Sd,,2,,0.890,,,,,UNREVIEWED,,,,,,47,7,0,,,55,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,40430,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,16.143,SCREENING,0,365.0,,6.9,810.8291834,0.025,,0.9,0,,7,,0.222348214,0.028,,,20110112T182617Z,,,78,54,104.7,7.3,1630
10049378,C-04371-5-1,LTC,MAIN,001-6TC20090909,9/9/2009,,,,,,,,,,,,,,,53,21263,63759,28,93,490,71.0,5.0,239.0,,,,0,0,40.0,45,,0.046,31.6,,,,S/Cb,,2,,0.881,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-12-08,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,INITIAL,16,0.0,c2h2*,,,,color*,1.5,,,90,,,0.333,,,20110101T000000Z,,,489,104,,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620090909,9/9/2009,,,,,50,,,,,,,,,,4,4641,106211,7,63,1237,1.0,6.0,0.0,,,,,,40.0,31,17,0.040,33.4,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,39,4,4,,,63,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,19.63492063,SCREENING,7,365.0,,9.5,834,0.052,,1.2,15,,15,,0.053973214,0.044,,,20110112T182617Z,,,81,14,110.5,7.3,1630
10049498,51439-A,LTC,MAIN,00267TC20090909,9/9/2009,,,,,,,,,,,,,,,6,24118,68252,11,24,651,94.0,13.0,59.0,,,,0,0,43.0,30,,0.016,37.4,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-08,Abnormal or high gas levels (*).,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0.0,c2h2*,,,,,0.4,,,16,,,0.353,,,20110101T000000Z,,,207,118,,7.3,1630
10049498,51439-A,XFMR,MAIN,26720090909,9/9/2009,,,,,40,,,,,,,,,,0,4042,101595,2,31,1120,0.0,0.0,0.0,,,,,,45.0,18,14,0.020,36.2,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,3,2,0,,,9,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,36.129,SCREENING,-3,365.0,,12.1,1152.25107,0.023,,0.6,3,,6,,0.0069375,0.040,,,20110112T182617Z,,,33,2,109.5,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520090909,9/9/2009,,,,,30,,,,,,,,,,22,3884,110577,28,295,1962,4.0,27.0,0.0,,,,,,31.0,23,27,0.030,31.0,,,,S/Pt,,1,,0.890,,,,,UNREVIEWED,,,,,,3,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.651,SCREENING,1,365.0,,9.2,1152,0.230,,1.0,3,,75,,0.228415179,0.035,,,20110112T182616Z,,,376,59,124.5,7.3,1630
10049346,70292-1,LTC,MAIN,030-1TC20090909,9/9/2009,,,,,,,,,,,,,,,9,22414,70903,10,157,1295,26.0,2.0,11.0,,,,0,0,51.0,23,,0.020,34.1,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-08,Abnormal or high gas levels (*).,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,3471.0,c2h2*,,,,,0.6,,,39,,,0.316,,,20110101T000000Z,,,215,38,,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120090909,9/9/2009,,,,,42,,,,,,,,,,12,9450,82082,8,690,3797,16.0,0.0,0.0,,,,,,38.0,60,45,0.030,33.3,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,24,2,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,5.503,SCREENING,22,365.0,h2! co* o2*,11.5,894,0.608,,0.9,4,water* relsaturation*,136,,0.102107143,0.115,,,20110112T182617Z,,,726,24,92.4,7.3,1630
10049527,19189-10101,LTC,MAIN,00222TC20090909,9/9/2009,,,,,,,,,,,,,,,3,23299,66370,1,4,443,1.0,1.0,2.0,,,,0,0,34.0,48,,0.022,34.4,,,,S/Sd,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,17,0.0,,,,,,0.6,,,4,,,0.351,,,20110101T000000Z,,,12,3,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220090909,9/9/2009,,,,,42,,,,,,,,,,6,5440,103571,4,258,1830,0.0,0.0,0.0,,,,,,40.0,19,14,0.020,37.5,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,7.093,SCREENING,-2,365.0,,11.3,1203,0.190,,0.5,1,,52,,0.013875,0.053,,,20110112T182617Z,,,268,4,111.8,7.3,1630
10049547,G711-01,XFMR,MAIN,34220090909,9/9/2009,,,,,42,,,,,,,,,,34,4343,91163,6,247,1306,1.0,3.0,0.0,,,,,,42.0,18,13,0.020,37.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,5.287,SCREENING,-3,365.0,,8.3,1202.562858,0.257,,0.5,1,,78,,0.037982143,0.048,,,20110112T182617Z,,,291,10,98.2,7.3,1630
10049390,930992,XFMR,MAIN,00075-120090909,9/9/2009,,,,,40,,,,,,,,,,10,4321,95819,15,154,1008,4.0,13.0,0.0,,,,,,29.0,22,18,0.050,32.8,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,27,3,0,,,56,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,6.545,SCREENING,0,365.0,,9.473771767,879.6103531,0.137736682,,1.5,25,,38,,,0.045,,,20110112T182617Z,,,196,32,103.7371459,7.3,1630
106791,9502-1,LTC,MAIN,00088TC20090909,9/9/2009,,,,,,,,,,,,,,,0,24099,65541,1,44,675,9.0,3.0,0.0,,,,0.0,0.0,47.0,12,,0.038,36.2,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-09,No anomalies.,1,,365,40430,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-11,4732.0,,,,,,1.0,,,8,,,0.368,,,20110101T000000Z,,,57,13,,7.3,1630
106791,9502-1,XFMR,MAIN,8820090909,9/9/2009,,,,,29,,,,,,,,,,5,16668,66271,5,356,2542,22.0,4.0,0.0,,,,,,42.0,20,25,0.030,41.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,7.140,SCREENING,-1,365.0,,11.4,,0.357,,0.7,,,69,,,0.252,,,20110112T182616Z,,,392,31,83.9,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320090909,9/9/2009,,,,,35,,,,,,,,,,61,3936,39685,9,614,1024,0.0,1.0,0.0,,,,,,41.0,24,23,0.020,39.6,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.668,SCREENING,2,365.0,co*!,9.0,1203,1.309,,0.5,2,,172,,0.04,0.099,,,20110112T182617Z,,,685,10,45.8,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220090909,9/9/2009,,,,,35,,,,,,,,,,48,4093,21887,5,314,379,0.0,1.0,0.0,,,,,,40.0,26,25,0.020,37.9,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.207,SCREENING,4,365.0,co!,8.0,1203,1.277,,0.5,1,water*,105,,0.02,0.187,,,20110112T182617Z,,,368,6,26.4,7.3,1630
10049497,51439-B,XFMR,MAIN,28920090909,9/9/2009,,,,,35,,,,,,,,,,0,3374,101849,2,45,1170,0,0,0,,,,,,49,31,30,0.02,36.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,2,0,,,10,TRN_IEEE_INC_69KV,1,,365,40430,No anomalies.,1,,365,40430,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,26,SCREENING,7,365,,12.2612804,1152.25107,0.032378095,,0.549450549,3,relsaturation*,8.1,,0.0069375,0.033127473,,,20110112T182617Z,,,47,2,111.7293812,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220090909,9/9/2009,,,,,39,,,,,,,,,,3,3568,87700,7,19,1253,15,15,0,,,,,,37,26,22,0.02,34.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,91,4,0,,,103,TRN_IEEE_INC_69KV,1,,365,40430,No anomalies.,1,,365,40430,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,1,,,65.94736842,SCREENING,4,365,,6.78531565,728.8453165,0.025130148,,0.586510264,7,,6.645,,0.156602679,0.040684151,,,20110112T182617Z,,,59,37,95.02769276,7.3,1630
10049470,F-961738,XFMR,MAIN,16120090909,9/9/2009,,,,,25,,,,,,,,,,80,17985,81476,23,177,3197,6.0,68.0,0.0,,,,,,44,14,21,0.03,30.1,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,9,TRN_IEEE_INC_69KV,2,T2,90,2009-12-08,###############################################################################################################################################################################################################################################################,1,,365,40430,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,18.062,SCREENING,-8,365.0,h2! c2h6* o2*,5.863807735,1152.25107,0.299407052,,0.996677741,6,,112,,0.391504464,0.221,,,20110112T182616Z,,,354,97,103.329445,7.3,1630
10049424,2414303,XFMR,MAIN,00085-220090909,9/9/2009,,,,,25,,,,,,,,,,14,21790,75412,5,144,2903,3.0,3.0,0.0,,,,,,43,25,37,0.18,27.5,,,,S/Sd,,3,,0.88,,,,,UNREVIEWED,,,,,,461,15,0,,,488,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,40430,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,11,,,20.160,SCREENING,3,365.0,o2*,8.826455977,528,0.148253327,,6.545454545,1,relsaturation*,40,,0.04,0.289,,,20110112T182616Z,,,169,11,98.62660016,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620090909,9/9/2009,,,,,40,,,,,,,,,,12,3098,104568,32,198,2736,13.0,84.0,0.0,,,,,,31,22,18,0.02,32.6,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,44,9,0,,,57,TRN_IEEE_INC_69KV,2,T2,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,40430,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.818,SCREENING,0,365.0,c2h6*,9.017970815,819,0.168648457,,0.613496933,0,,48,,0.522040179,0.030,,,20110112T182616Z,,,339,129,112.4485876,7.3,1630
10049456,B-498681,DIV,MAIN,075-6TC20090909,9/9/2009,,,,,30,,,,,,,,,,9,21040,68622,2,124,791,6.0,1.0,22.0,,,,0,0,45,38,,0.034,32.4,,,,S/Sd,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-09,No anomalies.,2,,,,,,,,,,,,,,0.272727273,0.5,,INITIAL,12,0.0,,,,,color*,1.049382716,,,33,,,0.307,,,20110101T000000Z,,,164,9,,7.3,1630
10049457,5066507,DIV,MAIN,056-1TC20090909,9/9/2009,,,,,,,,,,,,,,,68,22875,74267,45,140,1136,199.0,17.0,593.0,,,,0,0,30,38,,0.046,31.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-09,No anomalies.,2,,,,,,,,,,,,,,0.335581788,0.377777778,,INITIAL,12,0.0,,,,,color*,1.455696203,,,144,,,0.308,,,20110101T000000Z,,,1062,261,,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120090909,9/9/2009,,,,,35,,,,,,,,,,210,3859,88794,8,398,3953,3.0,25.0,0.0,,,,,,34,49,48,0.08,31.3,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,36,4,5,,,49,TRN_IEEE_INC_69KV,2,T2,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). High level (*). Thermal fault (300 to 700 C).",1,,365,40430,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,9.932,SCREENING,17,365.0,h2*! co*!,5.772575221,844,0.705967308,,2.555910543,0,water* relsaturation*,282,,0.15,0.043,,,20110112T182617Z,,,644,36,98.92752339,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820090909,9/9/2009,,,,,35,,,,,,,,,,7,3102,49861,188,257,1300,6.0,167.0,0.0,,,,,,42,28,27,0.02,37.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,2,0,,,39,TRN_IEEE_INC_69KV,2,T1,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,40430,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,5.058,SCREENING,5,365.0,ch4* c2h6*,8.683263798,910.7944872,0.489324215,,0.527704485,15,,53,,1.377084821,0.062,,,20110112T182617Z,,,625,361,55.90163737,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920090909,9/9/2009,,,,,42,,,,,,,,,,14,1902,51233,102,365,1677,5.0,78.0,0.0,,,,,,43,19,14,0.02,37.8,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,29,2,0,,,40,TRN_IEEE_INC_69KV,2,T1,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,40430,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.595,SCREENING,-2,365.0,c2h6* co*,9.603285913,870.7434292,0.61636199,,0.529100529,9,,80,,0.70,0.037,,,20110112T182617Z,,,564,185,55.17144806,7.3,1630
10049364,C-06548-5-1,LTC,MAIN,080-3TC20090905,9/5/2009,,,,,30,,,,,,,,,,15,25097,73500,16,29,448,36.0,2.0,135.0,,,,0,0.0,36,27,,0.028,37.3,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0.266666667,0.125,,INITIAL,5,0.0,,,,,,0.8,,,32,,,0.341,,,20110101T000000Z,,,233,54,,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320090905,9/5/2009,,,,,22,,,,,,,,,,3,3012,103343,17,69,1063,5.0,25.0,0.0,,,,,,44,41,68,0.020,36.9,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,68,5,0,,,80,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,15.406,SCREENING,13,361.0,ch4!,9.4,765,0.057,,0.5,5,water* relsaturation*,15,,0.186558036,0.029,,,20110112T182616Z,,,119,47,120.1,7.3,1630
10049365,01-8226-60990-1,LTC,MAIN,014-1TC20090905,9/5/2009,,,,,,,,,,,,,,,3,21662,69031,1,49,649,12.0,4.0,8.0,,,,0,0.0,38,37,,0.030,37.8,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,11,0.0,c2h2*,,,,,0.8,,,13,,,0.314,,,20110101T000000Z,,,77,17,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120090905,9/5/2009,,,,,41,,,,,,,,,,11,3343,96932,7,16,2280,2.0,3.0,1.0,,,,,,50,14,11,0.020,37.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,46,0,0,,,52,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,142.500,SCREENING,-8,361.0,,5.4,813.4977624,0.033,,0.5,4,,14,,0.058522321,0.034,,,20110112T182617Z,,,40,12,103.9,7.3,1630
10049366,C-04371-5-4,LTC,MAIN,010-1TC20090905,9/5/2009,,,,,28,,,,,,,,,,27,24334,74452,22,55,490,52.0,5.0,179.0,,,,0,0,41,24,31,0.022,35.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.3,0.2,,INITIAL,2,0.0,,4.785234292,,0.124559525,color*,0.617977528,,,52,,,0.327,,,20110101T000000Z,,,340,79,97.59343608,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120090905,9/5/2009,,,,,30,,,,,,,,,,3,2670,93906,4,20,844,3.0,15.0,0.0,,,,,,49,32,38,0.04,34.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,20,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,42.2,SCREENING,8,361.0,,7.407822907,916.8485727,0.022459859,,1.173020528,5,relsaturation*,7,,0.090428571,0.028,,,20110112T182617Z,,,45,22,105.0107554,7.3,1630
10049367,C-04969-5-3,LTC,MAIN,009-1TC20090905,9/5/2009,,,,,22,,,,,,,,,,31,20259,86641,64,169,4142,312.0,37.0,211.0,,,,0,0,40,31,52,0.02,35.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,1.478672986,0.578125,,INITIAL,7,0.0,,5.75331272,,0.227856796,,0.56980057,,,83,,,0.234,,,20110101T000000Z,,,824,413,112.0683543,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120090905,9/5/2009,,,,,14,,,,,,,,,,0,3716,98177,2,11,328,0.0,3.0,0.0,,,,,,39,28,67,0.08,34.5,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,22,4,2,,,34,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,29.81818182,SCREENING,5,361.0,,11.36182177,905.0220912,0.008266132,,2.31884058,4,relsaturation*,2,,0.019459821,0.038,,,20110112T182617Z,,,16,5,119.4210577,7.3,1630
10049374,C-179420,LTC,MAIN,079-3TC20090905,9/5/2009,,,,,34,,,,,,,,,,22,24301,74690,23,58,598,85.0,6.0,469.0,,,,0,0.0,32,50,51,0.032,37.0,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,0.2,0.3,,INITIAL,18,0.0,,4.1,,0.151,,0.9,,,71,,,0.325,,,20110101T000000Z,,,663,114,95.5,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320090905,9/5/2009,,,,,40,,,,,,,,,,5,4388,99575,13,217,3965,16.0,7.0,0.0,,,,,,41,32,26,0.120,31.5,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,48,8,4,,,90,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,18.272,SCREENING,8,361.0,,10.8,808.2167893,0.170,,3.8,28,,44,,0.148669643,0.044,,,20110112T182617Z,,,258,36,108.1,7.3,1630
10049522,6530050,DIV,MAIN,079-4TC20090905,9/5/2009,,,,,32,,,,,,,,,,22,21573,72084,19,155,1761,93.0,6.0,410.0,,,,0,0.0,41,57,63,0.026,34.8,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0.2,0.3,,INITIAL,21,0.0,c2h2*,5.5,,0.234,,0.7,,,84,,,0.299,,,20110101T000000Z,,,705,118,92.0,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420090905,9/5/2009,,,,,40,,,,,,,,,,10,4986,95781,5,55,592,1.0,9.0,0.0,,,,,,52,30,24,0.080,33.9,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,48,7,0,,,77,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,10.764,SCREENING,7,361.0,,7.6,808.2167893,0.060,,2.4,17,,20,,0.059558036,0.052,,,20110112T182616Z,,,80,15,104.0,7.3,1630
10049512,A6981T,LTC,MAIN,79-12TC20090905,9/5/2009,,,,,30,,,,,,,,,,91,20763,68115,95,235,1332,396.0,30.0,780.0,,,,0,0,47,69,,0.028,38.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.507692308,0.315789474,,INITIAL,25,0.0,,,,,color*,0.731070496,,,202,,,0.305,,,20110101T000000Z,,,1627,521,,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220090905,9/5/2009,,,,,27,,,,,,,,,,0,3079,102573,9,24,462,1.0,8.0,0.0,,,,,,43,34,46,0.02,36.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,19.25,SCREENING,9,361.0,,10.4,1288.571429,0.019,,0.55401662,1,water* relsaturation*,4,,0.069258929,0.030,,,20110112T182617Z,,,42,18,116.4,7.3,1630
10049550,19790-10101,LTC,MAIN,0252-TC20090905,9/5/2009,,,,,,,,,,,,,,,0,23776,70387,1,31,530,3.0,2.0,0.0,,,,0,0,24,15,,0.04,39,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,,2.0,,INITIAL,-7,0.0,,,,,d877* color*,1.025641026,,,6,,,0.338,,,20110101T000000Z,,,37,6,,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220090905,9/5/2009,,,,,33,,,,,,,,,,3,4461,86898,3,64,1348,0.0,2.0,0.0,,,,,,24,19,20,0.02,41.7,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,2,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,40426,No anomalies.,2,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,21.0625,SCREENING,-2,361,,10.18414892,1202.562858,0.059016742,d877*,0.479616307,3,,14.52,,0.018754464,0.051336049,,,20110112T182616Z,,,72,5,97.17356138,7.3,1630
