equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049429,70270-1,LTC,MAIN,00T12TC20090905,9/5/2009,,,,,,,,,,,,,,,140,17021,72456,5,132,2963,17.0,3.0,4.0,,,,0,0,44,39,,0.164,24.3,,,,M/Cb,,3.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,INITIAL,12,0.0,,,,,ift* color*,6.748971193,,,164,,,0.235,,,20110101T000000Z,,,301,25,,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220090905,9/5/2009,,,,,40,,,,1,,,,,,3,2596,93850,9,22,1619,1.0,44.0,0.0,,,,,,44,25,,0.06,32.8,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,7,2,4,,,17,,,,,,,,,,,,,,,,,,,,1,,,,,,,,,,,,,3,,,,,,,,20110112T182617Z,,,,,,,
10049338,C-06262-5-1,XFMR,MAIN,00079-520090905,9/5/2009,,,,,31,,,,,,,,,,5,2869,97142,48,20,1450,11,259,0,,,,,,37,31,36,0.02,36.8,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,15,2,0,,,19,TRN_IEEE_INC_69_288KV,2,T1,90,40151,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,1,,365,40426,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,72.5,SCREENING,7,361,c2h6*,4.944064932,952.5453546,0.046350308,,0.543478261,2,water* relsaturation*,8.765,,,0.029534084,,,20110112T182617Z,,,343,318,108.2869327,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220090905,9/5/2009,,,,,30,,,,,,,,,,0,4019,98172,2,8,665,1,6,0,,,,,,44,32,38,0.02,37.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,13,3,0,,,22,TRN_IEEE_INC_69KV,1,,365,40426,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,83.125,SCREENING,8,361,,10.03095968,970.3018993,0.006580477,,0.534759358,5,relsaturation*,1.455,,0.036629464,0.040938353,,,20110112T182617Z,,,17,9,110.4858991,7.3,1630
10049385,3153111,XFMR,MAIN,11820090905,9/5/2009,,,,,29,,,,,,,,,,2,4112,95851,5,15,2945,5,26,0,,,,,,33,13,16,0.04,33,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,70,0,0,,,74,TRN_IEEE_INC_69KV,1,,365,40426,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,196.3333333,SCREENING,-10,361,,7.002480077,761.40056,0.017122655,,1.212121212,4,,4.775,,0.149107143,0.042899918,,,20110112T182617Z,,,53,36,108.7135674,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120090905,9/5/2009,,,,,29,,,,,,,,,,13,7919,73325,16,395,7378,116,11,0,,,,,,40,21,26,0.03,34.1,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,483,23,0,,,511,TRN_IEEE_INC_69KV,2,T3,90,40151,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (H2, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,5,,,18.67848101,SCREENING,0,361,c2h4* co* co2/co*,10.04354894,521.7293912,0.408321141,,0.879765396,0,,85.84,,0.640504464,0.107998636,,,20110112T182617Z,,,551,143,86.8944311,7.3,1630
106793,3516703,XFMR,MAIN,11720090905,9/5/2009,,,,,35,,,,,,,,,,11,2600,88206,154,222,6477,17,185,0,,,,,,34,26,25,0.03,35.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,15,1,0,,,20,TRN_IEEE_INC_69KV,2,T1,90,40151,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,29.17567568,SCREENING,4,361,ch4* c2h6*,8.19453256,952.5453546,0.252575384,,0.835654596,3,,51.215,,1.385401786,0.029476453,,,20110112T182617Z,,,589,356,97.34276817,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120090905,9/5/2009,,,,,32,,,,,,,,,,19,2960,87522,113,266,7419,10.0,110.0,0.0,,,,,,41,52,57,0.020,36.0,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,28,3,0,,,37,TRN_IEEE_INC_69KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,27.891,SCREENING,19,361.0,c2h6*,8.5,875,0.287,,0.6,5,water* relsaturation*,67,,0.89759375,0.034,,,20110112T182617Z,,,518,233,98.2,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020090905,9/5/2009,,,,,40,,,,,,,,,,80,7575,74381,34,355,4508,6.0,36.0,3.0,,,,,,48,29,23,0.080,32.3,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,154,12,4,,,175,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,2,,,12.699,SCREENING,6,361.0,,7.184178601,664,0.511957645,,2.5,3,,144,,0.333361607,0.102,,,20110112T182617Z,,,514,76,83.77485936,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120090905,9/5/2009,,,,,38,,,,,,,,,,16,2088,68245,126,806,2546,7.0,50.0,0.0,,,,,,50,15,13,0.030,36.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,104,6,0,,,117,TRN_IEEE_INC_69KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,1,,,3.158808933,SCREENING,-7,361.0,ch4* co*,10.7,712,0.935,,0.8,6,,161,,0.68,0.031,,,20110112T182616Z,,,1005,183,74.7,7.3,1630
10049399,D-574903,OLTC REACTOR,MAIN,038-1TC20090905,9/5/2009,,,,,35,,,,,ROUTINE,,,,,16,1781,68967,137,846,2892,10.0,60.0,4.0,,,,0,0.0,41,18,,0.032,27.3,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,2.5,0.437956204,,INITIAL,-3,0.0,,,,,,1.2,,,169,,,0.026,,,20110101T000000Z,,,1073,207,,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520090905,9/5/2009,,,,,44,,,,,,,,,,34,1982,72812,104,678,3540,8.0,39.0,0.0,,,,,,41,23,16,0.030,32.7,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,220,9,5,,,248,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,5.221,SCREENING,1,361.0,co*,9.8,619,0.791,,0.9,12,,156,,0.56071875,0.027,,,20110112T182617Z,,,863,151,77.6,7.3,1630
10049400,D-575065,OLTC REACTOR,MAIN,075-5TC20090905,9/5/2009,,,,,,,,,,,,,,,35,3135,80827,111,716,3529,8.0,36.0,0.0,,,,0,0.0,46,20,,0.030,34.3,,,,Clear,,1.5,,0.891,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,0.324324324,,INITIAL,-1,0.0,,,,,,0.9,,,164,,,0.039,,,20110101T000000Z,,,906,155,,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20090905,9/5/2009,,,,,,,,,,,,,,,22,4984,100223,8,26,793,2.0,9.0,0.0,,,,,,45,31,,0.030,36.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,30.5,SCREENING,7,361.0,h2!,,1152,,,0.8,1,water*,27,,0.074611607,0.050,,,20110112T182617Z,,,67,19,,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120090905,9/5/2009,,,,,,,,,,,,,,,33,3774,117160,4,20,1317,1.0,28.0,0.0,,,,,,34,14,,0.030,30.2,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,8,2,2,,,15,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,65.85,SCREENING,-8,361.0,h2!,,1031,,,1.0,2,,37,,0.135397321,0.032,,,20110112T182617Z,,,86,33,,7.3,1630
10049560,90009101-02,LTC,MAIN,00372TC20090905,9/5/2009,,,,,,,,,,,,,,,2,23791,70795,2,17,598,11.0,2.0,20.0,,,,0,0.0,41,26,,0.024,39.3,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,4,0.0,c2h2*,,,,,0.6,,,7,,,0.336,,,20110101T000000Z,,,54,15,,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220090905,9/5/2009,,,,,29,,,,,,,,,,5,13299,46634,3,279,824,0.0,1.0,0.0,,,,,,40,11,14,0.030,43.5,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,1,1,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,2.953,SCREENING,-13,361.0,o2*,11.46237051,1289,0.392191532,,0.7,3,,55,,0.014580357,0.285,,,20110112T182617Z,,,288,4,59.90721971,7.3,1630
10049561,90009101-01,LTC,MAIN,00337TC20090905,9/5/2009,,,,,,,,,,,,,,,2,23722,70952,2,28,679,2.0,1.0,2.0,,,,0,0.0,36,27,,0.024,43.3,,,,M/Cb,,1.5,,0.890,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,5,0.0,,,,,,0.6,,,7,,,0.334,,,20110101T000000Z,,,37,5,,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720090905,9/5/2009,,,,,30,,,,,,,,,,6,10858,40783,7,371,1205,0,1,1,,,,,,33,16,19,0.02,43.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,40426,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.247978437,SCREENING,-6,361,co* o2*,11.50639736,1152.25107,0.599929766,,0.464037123,0,,72.86,,0.040879464,0.266238384,,,20110112T182617Z,,,386,8,51.86023336,7.3,1630
10049343,XCS-7057-1,LTC,MAIN,002-2TC20090905,9/5/2009,,,,,,,,,1,,,,,,143,10159,74093,167,1031,5316,277.0,27.0,30.0,,,,0,0,38.0,37,,0.028,30.5,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,INITIAL,11,0.0,ch4* c2h4* c2h2*,,,,color*,0.9,,,335,,,0.137,,,20110101T000000Z,,,1675,471,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220090905,9/5/2009,,,,,38,,,,,,,,,,106,2499,81878,99,274,3051,13.0,224.0,0.0,,,,,,33.0,60,52,0.080,28.4,,,,Clear,,3,,0.890,,,,,UNREVIEWED,,,,,,28,3,0,,,42,TRN_IEEE_INC_69_288KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,40426,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,11.1350365,SCREENING,22,361.0,h2*! ch4! c2h6*^! co!,6.0,875,0.495,,2.8,9,water* relsaturation*,156,,1.338821429,0.031,,,20110112T182617Z,,,716,336,89.2,7.3,1630
10049344,70320-1,LTC,MAIN,002-1TC20090905,9/5/2009,,,,,,,,,,,,,,,13,23273,70735,2,55,713,11.0,2.0,12.0,,,,0.0,0.0,33.0,28,,0.060,34.0,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,5,3467.0,c2h2*,,,,color*,1.8,,,24,,,0.329,,,20110101T000000Z,,,95,15,,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120090905,9/5/2009,,,,,35,,,,,,,,,,9,2407,83093,155,289,1953,27.0,77.0,0.0,,,,,,40.0,45,44,0.040,30.0,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,13,2,2,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,6.758,SCREENING,16,361.0,ch4* c2h6*,9.1,970,0.319,,1.3,1,water* relsaturation*,61,,0.984540179,0.029,,,20110112T182617Z,,,557,259,91.3,7.3,1630
10049337,70512-A,XFMR,MAIN,00079-620090905,9/5/2009,,,,,24,,,,,,,,,,3,4105,95681,5,19,1781,3.0,10.0,0.0,,,,,,49.0,45,69,0.040,35.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,14,2,5,,,37,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,93.737,SCREENING,16,361.0,,7.366317272,961.1062755,0.020969116,,1.1,15,water* relsaturation*,6,,0.073026786,0.043,,,20110112T182617Z,,,40,18,110.9881976,7.3,1630
10049427,RFP-3465-1,LTC,MAIN,005-1TC20090905,9/5/2009,,,,,,,,,,,,,,,2665,17666,73525,385,204,1346,393.0,12.0,1984.0,,,,0.0,0.0,42.0,25,,0.020,40.1,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0.198084677,0.031168831,,INITIAL,3,0.0,,,,,,0.5,,,2866,,,0.240,,,20110101T000000Z,,,5643,790,,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120090905,9/5/2009,,,,,,,,,,,,,,,2,3299,102665,3,24,397,4.0,2.0,2.0,,,,,,45.0,13,,0.060,37.0,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,31,4,5,,,43,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,16.54166667,SCREENING,-10,124.0,,,862.4680875,,,1.6,2,,7,,0.062191964,0.032,,,20110112T182617Z,,,37,9,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20090905,9/5/2009,,,,,22,,,,,,,,,,18,3275,77247,29,519,2064,8.0,4.0,0.0,,,,,,41.0,18,30,0.020,36.0,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,5,0,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,3.977,SCREENING,-3,361.0,co*,10.5,1089,0.517,,0.6,4,relsaturation*,112,,0.15446875,0.042,,,20110112T182617Z,,,578,41,91.0,7.3,1630
10049511,MLL-5343-2,LTC,MAIN,00116TC20090905,9/5/2009,,,,,30,,,,,,,,,,14,22087,71549,21,206,2238,110.0,9.0,34.0,,,,0.0,0.0,30.0,35,42,0.026,33.0,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,10,0.0,c2h2*,8.344153021,,0.224792475,,0.8,,,55,,,0.309,,,20110101T000000Z,,,394,140,92.49614654,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620090905,9/5/2009,,,,,30,,,,,,,,,,0,3260,102980,24,22,989,68.0,39.0,0.0,,,,,,31.0,22,26,0.020,32.5,,,,Clear,,1,,0.870,,,,,UNREVIEWED,,,,,,2,1,0,,,5,TRN_IEEE_INC_69_288KV,2,T3,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,44.955,SCREENING,0,361.0,c2h4*,6.2,1203,0.026,,0.6,1,,5,,0.562058036,0.032,,,20110112T182616Z,,,153,131,115.4,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120090905,9/5/2009,,,,,30,,,,,,,,,,3,7934,93636,1,34,421,2.0,0.0,6.0,,,,0,0,31,26,31,0.026,36.4,,,,Clear,,1,,0.862,,,,,UNREVIEWED,,,,,,3,2,0,,,25,TRN_IEEE_INC_69_288KV,2,D1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) High level (*). Lower-energy electrical discharge.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,12.382,SCREENING,4,124.0,c2h2*,8.7,1152.25107,0.031,d1816_1* d1816_2*,0.714285714,19,water* relsaturation*,10,,0.09,0.085,,,20110101T000000Z,,,46,3,107.9,7.3,1630
106813,9699-1,LTC,MAIN,091-1TC20090905,9/5/2009,,,,,,,,,,,,,,,5,25235,73991,24,26,613,84.0,2.0,895.0,,,,0,0,41,33,,0.024,33.7,,,,S/Cb,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,9,0.0,c2h2*,,,,,0.712166172,,,83,,,0.341,,,20110101T000000Z,,,1036,110,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120090905,9/5/2009,,,,,31,,,,,,,,,,9,13663,88511,3,179,1368,28.0,1.0,5.0,,,,,,29.0,12,14,0.030,30.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,15,TRN_IEEE_INC_69_288KV,2,T3,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.642,SCREENING,-11,225.0,c2h2*,9.8,1117,0.155,,1.0,10,,42,,,0.154,,,20110112T182616Z,,,225,32,105.5,7.3,1630
10049423,RFP-3465-2,LTC,MAIN,079-7TC20090905,9/5/2009,,,,,,,,,,,,,,,11177,10478,52558,3022,2677,4568,4267.0,203.0,24328.0,,,,0,0,45,41,,0.032,38.5,,,,H/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,0.175394607,0.067174057,,INITIAL,13,0.0,,,,,,0.831168831,,,13669,,,0.199,,,20110101T000000Z,,,45674,7492,,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720090905,9/5/2009,,,,,25,,,,,,,,,,36,3258,85764,34,140,4367,21.0,77.0,1.0,,,,,,41,30,44,0.04,33.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,41,3,0,,,68,TRN_IEEE_INC_69KV,2,T2,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",1,,365,40426,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,31.193,SCREENING,7,361.0,c2h6*,6.6,827.7760409,0.199,,1.208459215,22,relsaturation*,62,,0.549361607,0.038,,,20110112T182617Z,,,309,132,99.2,7.3,1630
100015,100190503,LTC,MAIN,00381TC20090905,9/5/2009,,,,,,,,,,,,,,,4,21825,68462,1,47,627,6,1,2,,,,0,0,39,22,,0.03,39,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,40426,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,0,0,,,,,,0.769230769,,,12.71,,,0.318789986,,,20110101T000000Z,,,61,8,,7.3,1630
100015,100190503,XFMR,MAIN,38120090905,9/5/2009,,,,,30,,,,,,,,,,0,3779,98670,1,8,310,0.0,2.0,0.0,,,,,,43.0,15,18,0.030,45.5,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,5,1,0,,,10,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,38.750,SCREENING,-7,361.0,,11.4,1089,0.006,,0.7,2,,1,,0.011816964,0.038,,,20110112T182617Z,,,11,3,110.9,7.3,1630
10049394,4086479,XFMR,MAIN,00058-120090905,9/5/2009,,,,,35,,,,,,,,,,6,3357,97080,12,57,766,3.0,38.0,0.0,,,,,,44.0,22,21,0.030,33.1,,,,Clear,,1,,0.880,,,,,REVIEWED,,,,,,19,2,0,,,24,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,13.439,SCREENING,0,361.0,,8.0,923.2132569,0.057,,0.9,1,,16,,,0.035,,,20110112T182617Z,,,116,53,106.6,7.3,1630
10049394,4086479,DIV,MAIN,058-1TC20090905,9/5/2009,,,,,35,,,,,,,,,,496,5829,76541,33,300,3998,102.0,8.0,453.0,,,,0,0,37.0,47,,0.138,24.9,,,,M/Cb,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.225165563,0.242424242,,INITIAL,16,0.0,,,,,ift*,5.5,,,588,,,0.076,,,20110101T000000Z,,,1392,143,,7.3,1630
10049437,8803001,XFMR,MAIN,00051-120090905,9/5/2009,,,,,,,,,,,,,,,3,2510,89567,5,15,678,3.0,44.0,0.0,,,,,,33.0,24,,0.030,30.0,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,206,0,11,,,310,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,5,,,45.200,SCREENING,2,361.0,,,627,,,1.0,88,,6,,0.21,0.028,,,20110112T182617Z,,,70,52,,7.3,1630
10049437,8803001,DIV,MAIN,051-1TC20090905,9/5/2009,,,,,30,,,,,,,,,,38,19934,64615,52,126,1057,221.0,18.0,1360.0,,,,0,0,39.0,29,,0.076,30.2,,,,Clear,,3,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.1625,0.346153846,,INITIAL,6,0.0,,,,,color*,2.5,,,173,,,0.309,,,20110101T000000Z,,,1815,291,,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920090905,9/5/2009,,,,,34,,,,,,,,,,3,2385,70835,44,163,863,3.0,26.0,0.0,,,,,,30.0,18,18,0.030,37.2,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,5,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.294,SCREENING,-3,361.0,,10.3,1089,0.189,,0.8,3,,32,,0.27509375,0.034,,,20110112T182617Z,,,239,73,78.2,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120090905,9/5/2009,,,,,32,,,,,,,,,,2,2021,74942,69,123,1154,10.0,83.0,0.0,,,,,,38,20,22,0.03,32,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,1,0,,,6,TRN_IEEE_INC_69_288KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,9.382,SCREENING,-1,361.0,c2h6*!,9.091483004,1152.25107,0.149324487,,0.9375,1,,24,,0.632267857,0.027,,,20110112T182616Z,,,287,162,83.14114158,7.3,1630
10049549,E30120702,XFMR,MAIN,34020090905,9/5/2009,,,,,32,,,,,,,,,,3,8301,87051,4,62,686,0.0,1.0,0.0,,,,,,34,12,13,0.03,42.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.065,SCREENING,-11,361.0,o2*,10.10246458,1288.571429,0.056125117,,0.700934579,1,,14,,0.02,0.095,,,20110112T182617Z,,,70,5,100.0181316,7.3,1630
10049528,19319-10101,LTC,MAIN,00198TC20090905,9/5/2009,,,,,,,,,,,,,,,3,24157,70966,1,9,445,0.0,0.0,2.0,,,,0,0,37,18,,0.028,40,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,0,0,,INITIAL,-3,0.0,,,,,,0.7,,,5,,,0.340,,,20110101T000000Z,,,15,1,,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820090905,9/5/2009,,,,,35,,,,,,,,,,4,3282,98385,3,49,1190,1,1,0,,,,,,31,14,14,0.02,38,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,1,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,40426,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,24.28571429,SCREENING,-8,361,,9.202264081,1202.562858,0.043489903,,0.526315789,1,,12.835,,0.019227679,0.033358744,,,20110112T182617Z,,,58,5,107.9611681,7.3,1630
10049467,RBP-1049-2,LTC,MAIN,057-1TC20090905,9/5/2009,,,,,30,,,,,,,,,,474,16982,70418,240,502,2054,632.0,42.0,1376.0,,,,0,0,31,18,21,0.04,30.2,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.459302326,0.175,,INITIAL,-3,0.0,,4.570246448,,1.706971288,color*,1.324503311,,,684,,,0.241,,,20110101T000000Z,,,3266,914,89.46264104,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120090905,9/5/2009,,,,,32,,,,,,,,,,77,2652,93677,72,146,959,7.0,181.0,0.0,,,,,,32.0,12,13,0.030,27.8,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,17,0,18,,,43,TRN_IEEE_INC_69KV,4,T1,7,2009-09-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.568,SCREENING,-11,159.0,h2! ch4! c2h6*^^^!,5.572674096,937,0.275027376,,1.1,8,,103,,1.04,0.028,,,20110112T182616Z,,,483,260,104.0847933,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720090905,9/5/2009,,,,,40,,,,,,,,,,11,3296,49794,50,328,1638,2.0,27.0,0.0,,,,,,33,22,18,0.02,32.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,45,3,0,,,54,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.994,SCREENING,0,361.0,,10.25352585,816,0.529615086,,0.607902736,6,,70,,0.30,0.066,,,20110112T182616Z,,,418,79,54.87428718,7.3,1630
10049354,D-577891,LTC,MAIN,076-7TC20090905,9/5/2009,,,,,34,,,,,,,,,,746,21776,70446,472,115,795,1339.0,70.0,8447.0,,,,0,0,39,46,47,0.044,37.1,,,,Clear,,2.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.158517817,0.148305085,,INITIAL,16,0.0,,3.388521828,,2.717870175,color*,1.185983827,,,1463,,,0.309,,,20110101T000000Z,,,11189,1881,91.8021732,7.3,1630
10049466,XC57075-1,LTC,MAIN,059-1TC20090905,9/5/2009,,,,,,,,,,,,,,,147,10625,75801,160,912,3615,241.0,17.0,6.0,,,,0,0,39,32,,0.02,33.1,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049466,XC57075-1,XFMR,MAIN,00059-120090905,9/5/2009,,,,,27,,,,,,,,,,4,3000,89680,15,12,346,6.0,101.0,0.0,,,,,,44,15,20,0.08,31.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,7,2,0,,,16,TRN_IEEE_INC_69_288KV,2,T2,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,28.833,SCREENING,-7,361.0,c2h6*,5.175386999,1047.114846,0.025446381,,2.564102564,6,,6,,0.5015,0.033,,,20110112T182617Z,,,138,122,101.9193503,7.3,1630
10049569,G1686-03,LTC,MAIN,00531TC20090905,9/5/2009,,,,,,,,,,,,,,,2,21873,59295,1,24,602,3.0,1.0,3.0,,,,0,0,31,34,,0.028,43.1,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,912.0,,,,,,0.649651972,,,7,,,0.369,,,20110101T000000Z,,,34,5,,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120090905,9/5/2009,,,,,30,,,,,,,,,,41,3675,27045,4,344,476,0.0,0.0,0.0,,,,,,37,14,17,0.01,43.6,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,2,2,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,1.384,SCREENING,-8,361.0,,8.52949996,1202.562858,1.094208397,,0.229357798,1,,103,,0.01,0.136,,,20110112T182617Z,,,389,4,32.37275992,7.3,1630
10049562,97053693,LTC,MAIN,00555TC20090905,9/5/2009,,,,,,,,,,,,,,,2,26396,76808,2,23,502,3.0,0.0,0.0,,,,0,0,37,16,,0.02,44,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,40426,No oil quality problems were detected.,,,,,,,,,,,0,,SCREENING,-6,737.0,,,,,,0.454545455,,,6,,,0.344,,,20110101T000000Z,,,30,5,,7.3,1630
10049562,97053693,XFMR,MAIN,55520090905,9/5/2009,,,,,4,,,,,,,,,,8,7929,26599,1,155,283,0,0,0,,,,,,39.0,14,53,0.020,43.4,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,40426,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,1.825806452,SCREENING,-8,361,,9.915642721,1288.571429,0.399207462,,0.5,1,relsaturation*,35.9,,0.00346875,0.298093913,,,20110112T182616Z,,,164,1,38.80951642,7.3,1630
10049543,70695-A,XFMR,MAIN,21220090827,8/27/2009,,,,,34,,,,,,,,,,3,1603,47706,40,226,745,4.0,25.0,0.0,,,,,,28,18,18,0.03,30.7,,,,S/Sd,,0.5,,0.87,,,,,REVIEWED,,,,,,3,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.296460177,SCREENING,-3,352.0,,10.82626476,1152.25107,0.372933453,,0.977198697,7,,44,,,0.034,,,20110112T182616Z,,,298,69,52.77323084,7.3,1630
10049544,70695-B,XFMR,MAIN,22820090827,8/27/2009,,,,,30,,,,,,,,,,4,2175,66537,30,210,684,3.0,14.0,0.0,,,,,,40,22,26,0.03,31.9,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,1,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.257142857,SCREENING,0,352.0,,10.80114553,1202.562858,0.246964221,,0.940438871,13,,42,,0.18,0.033,,,20110112T182617Z,,,261,47,74.75300533,7.3,1630
10049355,9806401093,LTC,MAIN,00344TC20090827,8/27/2009,,,,,30,,,,,,,,,,64,15420,71962,238,344,2613,1189.0,91.0,1187.0,,,,0,0,36,40,,0.08,28.1,,,,M/Cb,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,1.0,0.4,,INITIAL,13,0.0,,,,,color*,2.846975089,,,239,,,0.214,,,20110101T000000Z,,,3113,1518,,7.3,1630
10049355,9806401093,XFMR,MAIN,34420090827,8/27/2009,,,,,43,,,,,,,,,,0,4701,96104,1,12,586,1.0,12.0,0.0,,,,,,44,14,10,0.04,30.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,16,3,0,,,25,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,48.83333333,SCREENING,-8,352.0,,9.91478067,944.5371478,0.010028876,,1.328903654,5,,2,,0.06,0.049,,,20110112T182617Z,,,26,14,102.8604217,7.3,1630
10049556,19770801,XFMR,MAIN,34320090827,8/27/2009,,,,,37,,,,,,,,,,0,3632,89192,1,15,215,0.0,1.0,0.0,,,,,,35,18,16,0.050,34.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,14,2,0,,,32,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,14.33333333,SCREENING,-3,352.0,,12.0,961.1062755,0.012,,1.5,15,,3,,0.01,0.041,,,20110112T182617Z,,,17,2,97.3,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520090827,8/27/2009,,,,,65,,,,,,,,,,31,18404,76207,3,210,1810,2.0,3.0,0.0,,,,,,34,48,16,0.070,26.1,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,63,5,0,,,143,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,3,,,8.619047619,SCREENING,17,227.0,h2! o2*,8.365905581,774,0.24065879,,2.7,72,water*,69,,0.032223214,0.242,,,20110112T182617Z,,,249,8,84.69013652,7.3,1630
10049359,8278437,DIV,MAIN,080-5TC20090827,8/27/2009,,,,,,,,,,,,,,,10,18811,70293,11,253,1523,81.0,9.0,31.0,,,,0,0.0,49,38,,0.040,29.8,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,2.612903226,0.818181818,,INITIAL,12,0.0,,,,,color*,1.3,,,59,,,0.268,,,20110101T000000Z,,,395,101,,7.3,1630
10049360,5067767,DIV,MAIN,080-4TC20090827,8/27/2009,,,,,,,,,,,,,,,35,21019,67678,27,117,890,109.0,11.0,218.0,,,,0,0.0,32,53,,0.066,27.3,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,,,,,,,,0.5,0.4,,INITIAL,19,0.0,,,,,,2.4,,,75,,,0.311,,,20110101T000000Z,,,517,147,,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420090827,8/27/2009,,,,,35,,,,,,,,,,10,2872,89935,5,39,691,1.0,9.0,0.0,,,,,,35,39,38,0.110,24.3,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,10,4,6,,,36,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,17.718,SCREENING,12,352.0,,6.9,1002.857143,0.052,,4.5,12,water* relsaturation*,17,,0.06,0.032,,,20110112T182617Z,,,64,15,98.6,7.3,1630
10049361,D-561921,LTC,MAIN,077-5TC20090827,8/27/2009,,,,,30,,,,,,,,,,1538,22561,70186,659,79,820,1681.0,70.0,12119.0,,,,0,0.0,53,53,63,0.136,23.1,,,,S/Sd,,3.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.1,0.1,,INITIAL,19,0.0,c2h2*,3.478460746,,4.58935811,ift* color*,5.9,,,2547,,160.9579955,0.321,,,20110101T000000Z,,,16146,2410,95.31170546,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520090827,8/27/2009,,,,,43,,,,,,,,,,14,2366,71967,93,726,3309,7.0,56.0,1.0,,,,,,35,30,22,0.050,30.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,348,8,7,,,407,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**!,1,,,4.55785124,SCREENING,7,352.0,co*,10.80822568,562,0.798056297,,1.6,43,,145,,0.601299107,0.033,,,20110112T182617Z,,,897,156,77.26121313,7.3,1630
10049362,6992970,DIV,MAIN,,8/27/2009,,,,,15,,UPSI,,,ROUTINE,,,,BOTTOM,13675,17968,62133,2942,1580,2647,415.0,188.0,28215.0,,,13.4,,,34,54,,0.038,28.5,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049362,6992970,XFMR,MAIN,0077-1220090827,8/27/2009,,,,,39,,,,,,,,,,46,24268,80797,2,97,2274,7.0,23.0,17.0,,,,,,37,20,17,0.060,27.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,11,2,3,,,21,TRN_IEEE_INC_69KV,2,D2,90,2009-11-25,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). High-energy arcing.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,23.44329897,SCREENING,-1,352.0,c2h2*,5.814498962,991,0.160189945,,2.2,4,,65,,,0.300,,,20110112T182617Z,,,192,32,100.3930516,7.3,1630
10049363,D-552923,LTC,MAIN,77-11TC20090827,8/27/2009,,,,,35,,,,,,,,,,503,22286,68201,203,50,629,458.0,21.0,3402.0,,,,0,0.0,31,45,,0.084,27.3,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,0.1,0.1,,INITIAL,16,0.0,,,,,color*,3.1,,,791,,,0.327,,,20110101T000000Z,,,4637,682,,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120090827,8/27/2009,,,,,43,,,,,,,,,,28,2972,81554,59,802,3041,5.0,33.0,2.0,,,,,,35,35,25,0.080,28.3,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,444,9,9,,,467,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,1,,,3.791770574,SCREENING,10,352.0,co*,10.50469138,532,0.786370138,,2.8,4,water*,173,,0.390486607,0.036,,,20110112T182617Z,,,929,97,87.63976247,7.3,1630
10049335,A5513,LTC,MAIN,00132TC20090827,8/27/2009,,,,,30,,,,,,,,,,440,22112,68486,144,138,986,447.0,30.0,3119.0,,,,0,0,42,45,,0.06,28.6,,,,S/Sd,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,0.143315165,0.208333333,,INITIAL,16,0.0,,,,,color*,2.097902098,,,721,,,0.323,,,20110101T000000Z,,,4318,621,,7.3,1630
10049335,A5513,XFMR,MAIN,13220090827,8/27/2009,,,,,48,,,,,,,,,,4,2204,99101,7,46,411,2.0,91.0,0.0,,,,,,45,21,13,0.040,30.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T2,90,2009-11-25,"Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.934782609,SCREENING,0,352.0,c2h6*,7.4,1288.571429,0.048,,1.3,1,,12,,0.413419643,0.022,,,20110112T182617Z,,,150,100,102.5,7.3,1630
10049336,70292-2,LTC,MAIN,078-5TC20090827,8/27/2009,,,,,20,,,,,ROUTINE,,,,,4,21797,71722,3,133,1595,32.0,1.0,9.0,,,,0,0.0,44,67,,0.028,33.6,,,,Clear,,2,,0.870,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,3.555555556,0.333333333,,SCREENING,25,836.0,,,,,color*,0.8,,,29,,,0.304,,,20110101T000000Z,,,182,36,,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520090827,8/27/2009,,,,,42,,,,,,,,,,7,4116,79507,12,807,2555,33.0,0.0,0.0,,,,,,50,33,25,0.040,29.8,,,,Clear,,2,,0.870,,,,,UNREVIEWED,,,,,,13,1,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.166047088,SCREENING,9,352.0,co*,11.8,970.3018993,0.748,,1.3,5,water*,153,,0.194986607,0.052,,,20110112T182617Z,,,859,45,86.4,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120090827,8/27/2009,,,,,30,,,,,,,,,,5,2186,83398,85,312,1535,8,103,0,,,,,,27,30,36,0.02,28.5,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,7,1,0,,,23,TRN_IEEE_INC_69_288KV,3,T1,30,40082,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,40417,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.919871795,SCREENING,7,352,c2h6*!,10.16224977,1047.114846,0.306706958,,0.701754386,14,water* relsaturation*,61.28,,0.761955357,0.02621166,,,20110112T182617Z,,,513,196,93.49051568,7.3,1630
10049398,8278436,DIV,MAIN,081-4TC20090827,8/27/2009,,,,,,,,,,,,,,,24,21890,71453,7,88,584,31.0,0.0,172.0,,,,0,0,36,49,,0.124,22.5,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.2,0.0,,INITIAL,17,0.0,,,,,ift* color*,5.511111111,,,54,,,0.306,,,20110101T000000Z,,,322,38,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420090827,8/27/2009,,,,,50,,,,,,,,,,137,2651,97463,91,235,1125,149.0,34.0,324.0,,,,,,54,43,24,0.1,26.7,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,19,2,5,,,34,TRN_IEEE_INC_69KV,2,D2,90,2009-11-25,"(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). High-energy arcing.",1,,365,40417,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,4.787234043,SURVEILLANCE,15,44.0,h2* c2h4* c2h2*,5.05145103,923.2132569,0.475012624,,3.745318352,6,water*,207,,5.1754375,0.027,,,20110112T182617Z,,,970,274,100.8978224,7.3,1630
