equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049523,8278435,DIV,MAIN,0081-1A20090827,8/27/2009,,,,,,,,,,,,,,,28,20945,64051,16,128,911,43.0,2.0,247.0,,,,0,0,39,43,,0.1,27.4,,,,M/Cb,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,0.2,0.1,,SCREENING,15,1266.0,,,,,color*,3.649635037,,,71,,,0.327,,,20110101T000000Z,,,464,61,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120090827,8/27/2009,,,,,40,,,,,,,,,,20,4017,101667,11,192,1732,9.0,3.0,6.0,,,,,,45,34,27,0.110,24.1,,,,S/Pt,,2.5,,0.880,,,,,UNREVIEWED,,,,,,37,5,0,,,45,TRN_IEEE_INC_69KV,3,D2,30,2009-09-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,9.020833333,SCREENING,9,352.0,h2! c2h2*^,8.678139116,841,0.172503505,,4.6,0,,55,,0.167049107,0.040,,,20110112T182617Z,,,241,23,109.8369698,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720090827,8/27/2009,,,,,30,,,,,,,,,,2,2523,70110,77,270,722,5.0,37.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.674,SURVEILLANCE,,2.0,,10.7,,0.307,,,,,51,,0.444772321,0.036,,,20110112T182617Z,,,391,119,79.0,,
10049340,70153-1,XFMR,MAIN,00078-620090827,8/27/2009,,,,,42,,,,,,,,,,4,4233,111256,3,15,2042,4.0,3.0,0.0,,,,,,44,32,24,0.050,30.8,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,19,4,0,,,72,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,136.133,SCREENING,8,352.0,,6.7,923,0.017,,1.6,48,water*,7,,0.041517857,0.038,,,20110112T182617Z,,,29,10,119.0,7.3,1630
10049438,1-0140-25883-2,DIV,MAIN,021-1TC20090827,8/27/2009,,,,,,,,,,,,,,,157,21721,66178,96,126,950,319.0,24.0,1120.0,,,,0,0,36,50,,0.054,22.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.284821429,0.25,,INITIAL,18,0.0,,,,,ift* color*,2.443438914,,,274,,,0.328,,,20110101T000000Z,,,1842,439,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120090827,8/27/2009,,,,,32,,,,,,,,,,6,2715,101594,24,49,4789,10.0,68.0,0.0,,,,,,35,24,26,0.08,20.7,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,132,11,4,,,200,TRN_IEEE_INC_69KV,2,T2,90,2009-11-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,4,,,97.73469388,SCREENING,2,352.0,c2h6*,7.195796322,682.6931625,0.05332922,ift*,3.8647343,49,,15,,0.4135625,0.027,,,20110112T182617Z,,,157,102,112.9069807,7.3,1630
10049496,6537376,DIV,MAIN,00130TC20090827,8/27/2009,,,,,30,,,,,,,,,,2394,20940,68481,982,386,1751,2719.0,161.0,14128.0,,,,0,0,50,44,,0.076,31.1,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.2,0.2,,INITIAL,15,0.0,ch4* c2h4* c2h2*,,,,color*,2.443729904,,,3635,,,0.306,,,20110101T000000Z,,,20770,3862,,7.3,1630
10049496,6537376,XFMR,MAIN,13020090827,8/27/2009,,,,,33,,,,,,,,,,4,7240,95984,8,306,3924,7.0,8.0,0.0,,,,,,45,26,27,0.05,29.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,53,3,3,,,64,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,12.82352941,SCREENING,4,352.0,co!,11.53206447,795.9211801,0.232673311,,1.683501684,3,,59,,0.093674107,0.075,,,20110112T182617Z,,,333,23,109.1647863,7.3,1630
10049548,E30111101,LTC,MAIN,00339TC20090827,8/27/2009,,,,,,,,,,,,,,,8,18304,67096,1,48,610,8.0,1.0,6.0,,,,0,0,33,49,,0.046,32.2,,,,Clear,,1,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,1,,365,40417,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,17,0.0,c2h2*,,,,,1.428571429,,,17,,,0.273,,,20110101T000000Z,,,72,10,,7.3,1630
10049548,E30111101,XFMR,MAIN,33920090827,8/27/2009,,,,,40,,,,,,,,,,20,4989,96079,55,63,957,0.0,13.0,0.0,,,,,,50,24,19,0.02,34.6,,,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.19047619,SCREENING,2,352.0,,6.358908141,1288.571429,0.095226457,,0.578034682,2,,31,,0.245044643,0.052,,,20110112T182617Z,,,151,68,104.3623675,7.3,1630
10049557,G1079-01,LTC,MAIN,00341TC20090827,8/27/2009,,,,,,,,,,,,,,,5,19632,69803,2,92,709,8.0,1.0,13.0,,,,0,0,52,30,,0.04,33.9,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,1,,365,40417,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0.0,c2h2*,,,,,1.179941003,,,23,,,0.281,,,20110101T000000Z,,,121,11,,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120090827,8/27/2009,,,,,39,,,,,,,,,,20,5536,110710,4,54,691,0.0,2.0,0.0,,,,,,39.0,20,17,0.030,33.3,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,1,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,12.796,SCREENING,-1,352.0,,6.3,1203,0.065,,0.9,4,,30,,0.022223214,0.050,,,20110112T182617Z,,,80,6,120.5,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120090827,8/27/2009,,,,,39,,,,,,,,,,3,3597,68167,17,478,1478,20.0,0.0,0.0,,,,,,30.0,22,18,0.020,30.4,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,8,1,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.092,SCREENING,0,352.0,co*,11.8,1031,0.516,,0.7,3,,89,,0.15,0.053,,,20110112T182617Z,,,518,37,74.8,7.3,1630
10049348,MLL-5343-1,LTC,MAIN,020-1TC20090827,8/27/2009,,,,,,,,,,,,,,,48,20245,72470,70,404,2251,213.0,17.0,94.0,,,,0,0,33.0,59,,0.042,28.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,1,,365,2010-08-27,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,22,0.0,c2h2*,,,,,1.5,,,131,,,0.279,,,20110101T000000Z,,,846,300,,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120090827,8/27/2009,,,,,48,,,,,,,,,,2,2579,93826,7,18,740,1.0,13.0,0.0,,,,,,40.0,26,16,0.030,30.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,6,1,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,41.111,SCREENING,4,352.0,,7.7,1066,0.020,,1.0,3,water*,5,,0.083191964,0.027,,,20110112T182616Z,,,41,21,97.4,7.3,1630
10049520,A6980,LTC,MAIN,017-2TC20090827,8/27/2009,,,,,30,,,,,,,,,,222,21384,71299,163,138,1589,619.0,59.0,1062.0,,,,0,0,40.0,55,,0.030,30.1,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,T2,90,2009-11-25,Possible contact heating.,2,,,,,,,,,,,,,,0.582862524,0.36196319,,INITIAL,20,0.0,c2h4/c2h2*,,,,color*,1.0,,,341,,,0.300,,,20110101T000000Z,,,2263,841,,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220090827,8/27/2009,,,,,13,,,,,,,,,,3,3192,107488,13,30,1315,1.0,10.0,0.0,,,,,,35,16,40,0.03,31.7,,,,S/Pt,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,43.833,SCREENING,-6,352.0,,8.08909159,1288.571429,0.027021841,,0.94637224,1,relsaturation*,8,,0.09,0.030,,,20110112T182616Z,,,57,24,131.0254807,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,017-1TC20090827,8/27/2009,,,,,30,,,,,,,,,,48,22110,66589,35,23,436,99.0,7.0,308.0,,,,0,0,37.0,35,,0.068,18.2,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,INITIAL,10,0.0,c2h2*,,,,ift* color*,3.7,,,78,,,0.332,,,20110101T000000Z,,,520,141,,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120090827,8/27/2009,,,,,47,,,,,,,,,,2,3380,89363,4,14,986,0,9,0,,,,,,39,19,12,0.04,28.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,17,1,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,40417,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,70.42857143,SCREENING,-2,352,,7.590190201,937.0145939,0.016765416,,1.408450704,4,,4.52,,0.051441964,0.03782326,,,20110112T182617Z,,,29,13,93.66992009,7.3,1630
591,3316533204,XFMR,MAIN,59120090827,8/27/2009,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
10049525,50002-101-01,LTC,MAIN,00193TC20090827,8/27/2009,,,,,,,,,,,,,,,5,22769,66029,3,8,434,39.0,5.0,51.0,,,,0,0,52,49,,0.034,32.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,1,,365,40417,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,17,0.0,c2h2*,,,,,1.059190031,,,11,,,0.345,,,20110101T000000Z,,,111,47,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320090827,8/27/2009,,,,,40,,,,,,,,,,3,4652,102158,1,41,494,0.0,0.0,0.0,,,,,,37,7,6,0.04,34.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,13,1,0,,,18,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,12.049,SCREENING,-21,352.0,,9.576308155,970,0.034024282,,1.156069364,3,,10,,0.00346875,0.046,,,20110112T182616Z,,,45,1,110.4500451,7.3,1630
10049526,50002-101-02,LTC,MAIN,00192TC20090827,8/27/2009,,,,,,,,,,,,,,,14,24731,73150,5,9,473,53.0,6.0,93.0,,,,0,0,49,24,,0.028,34.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,1,,365,40417,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,2,0.0,c2h2*,,,,,0.813953488,,,24,,,0.338,,,20110101T000000Z,,,180,64,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220090827,8/27/2009,,,,,58,,,,,,,,,,4,7143,102847,2,68,675,0.0,0.0,0.0,,,,,,49,23,10,0.03,31.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,5,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.926,SCREENING,1,352.0,,10.07582248,1203,0.054908586,,0.964630225,3,,16,,0.01,0.069,,,20110112T182617Z,,,74,2,105.6512085,7.3,1630
10049454,D-575064,LTC,MAIN,080-2TC20090827,8/27/2009,,,,,35,,,,,,,,,,1000,22033,71401,770,99,917,3547.0,495.0,10272.0,,,,0,0,53,57,,0.08,28.2,,,,S/Cb,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.345307632,0.642857143,,INITIAL,21,0.0,c2h4* c2h2* c2h6/ch4*,,,,color*,2.836879433,,,1893,,,0.309,,,20110101T000000Z,,,16183,4812,,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220090827,8/27/2009,,,,,40,,,,,,,,,,34,2315,55302,70,604,2044,3.0,15.0,0.0,,,,,,42,27,22,0.04,31.1,,,,Clear,,1.5,,0.9,,,,,UNREVIEWED,,,,,,80,4,0,,,102,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,2,,,3.38410596,SCREENING,5,352.0,co*,9.76620745,744.8314323,0.913138141,,1.286173633,16,,143,,0.319366071,0.042,,,20110112T182617Z,,,726,88,60.39044199,7.3,1630
10049455,D-574904,LTC,MAIN,080-1TC20090827,8/27/2009,,,,,35,,,,,,,,,,869,19813,63735,419,121,878,1199.0,91.0,7584.0,,,,0.0,0.0,33,61,,0.076,30.1,,,,S/Sd,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,0.2,0.217183771,,INITIAL,22,0.0,,,,,color*,2.524916944,,,1515,,,0.311,,,20110101T000000Z,,,10283,1709,,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120090827,8/27/2009,,,,,41,,,,,,,,,,16,2257,60021,66,593,1981,8.0,13.0,0.0,,,,,,44,32,25,0.03,30.1,,,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,,58,3,0,,,69,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.341,SCREENING,8,352.0,co*,10.67691924,785,0.783548018,,0.996677741,7,,123,,0.320379464,0.038,,,20110112T182616Z,,,696,87,65.0185196,7.3,1630
106798,C-00697-5-2,XFMR,MAIN,57520090827,8/27/2009,,,,,39,,,,,,,,,,7,2929,100400,79,175,3882,15.0,78.0,0.0,,,,,,43,23,19,0.04,31.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,32,3,0,,,45,TRN_IEEE_INC_69KV,2,T1,90,2009-11-25,"One or more combustible gases have a positive long-term average rate. (CH4) Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,22.183,SCREENING,1,352.0,c2h6*,8.899342532,859,0.161707348,,1.286173633,9,,39,,0.67,0.029,,,20110112T182617Z,,,354,172,108.5035337,7.3,1630
106800,C-00697-5-3,XFMR,MAIN,57620090827,8/27/2009,,,,,35,,,,,,,,,,6,2758,92162,28,220,3545,5.0,23.0,0.0,,,,,,40,20,20,0.04,28.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,25,3,0,,,36,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,16.114,SCREENING,-1,352.0,,10.4650741,889,0.191326431,,1.393728223,7,,46,,0.22,0.030,,,20110112T182617Z,,,282,56,101.340602,7.3,1630
106802,C-00697-5-1,XFMR,MAIN,57720090827,8/27/2009,,,,,37,,,,,,,,,,4,2961,91452,33,224,3394,4.0,27.0,0.0,,,,,,44,22,20,0.03,27.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,20,3,0,,,31,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,15.152,SCREENING,0,352.0,,10.72286802,917,0.194273311,,1.079136691,7,,44,,0.25,0.032,,,20110112T182616Z,,,292,64,99.84293355,7.3,1630
106804,E-694045A,XFMR,MAIN,16920090827,8/27/2009,,,,,43,,,,,,,,,,50,13820,75505,17,379,6749,21.0,13.0,2.0,,,,,,27,49,35,0.04,30.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,129,10,0,,,148,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,40417,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,17.807,SCREENING,17,352.0,co* o2*,8.290046367,686,0.440021517,,1.302931596,7,water* relsaturation*,119,,0.24,0.183,,,20110112T182616Z,,,482,51,87.93972516,7.3,1630
106806,E-694045B,XFMR,MAIN,16620090827,8/27/2009,,,,,43,,,,,,,,,,29,3096,87757,107,253,6741,14.0,267.0,0.0,,,,,,49,40,29,0.06,30.9,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,41,5,0,,,60,TRN_IEEE_INC_69KV,2,T1,90,2009-11-25,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,40417,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,26.644,SCREENING,13,352.0,c2h6*,7.498409416,828,0.308142489,,1.941747573,13,water*,75,,1.55,0.035,,,20110112T182617Z,,,670,388,94.1751917,7.3,1630
106808,E-694045C,XFMR,MAIN,16820090827,8/27/2009,,,,,42,,,,,,,,,,20,5480,76634,46,282,4996,14.0,79.0,0.0,,,,,,53,31,23,0.06,28.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,26,2,0,,,54,TRN_IEEE_INC_69KV,2,T2,90,2009-11-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,40417,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,17.71631206,SCREENING,7,352.0,c2h6*,8.969718222,884.2933292,0.322742777,,2.083333333,25,,71,,0.554379464,0.072,,,20110112T182616Z,,,441,139,84.13630699,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720090825,8/25/2009,,,,,,,,,,,,,,,3,2248,69769,74,273,1097,4.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-08-25,No anomalies.,,,,,,,,,,,,,,,,,4.018,SCREENING,,350.0,c2h6!,,,,,,,,52,,0.408848214,0.032,,,20110112T182617Z,,,386,110,,,
10049370,6533114,DIV,MAIN,026-1TC20090817,8/17/2009,,,,,35,,,,,,,,,,509,22895,67801,284,118,1431,746.0,64.0,3108.0,,,,0,0.0,37,69,,0.040,34.2,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049370,6533114,XFMR,MAIN,00026-120090817,8/17/2009,,,,,35,,,,,,,,,,5,4040,101262,4,32,2295,5.0,6.0,1.0,,,,,,28,58,57,0.040,29.8,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,29,2,3,,,57,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,71.71875,SCREENING,21,342.0,,7.6,870.7434292,0.032,,1.3,21,water* relsaturation*,11,,0.074580357,0.040,,,20110112T182617Z,,,53,15,111.6,7.3,1630
10049371,6533113,DIV,MAIN,007-1TC20090817,8/17/2009,,,,,35,,,,,,,,,,76,23922,68367,73,37,677,251.0,26.0,1276.0,,,,0,0.0,31,50,,0.036,28.5,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049371,6533113,XFMR,MAIN,00007-120090817,8/17/2009,,,,,35,,,,,,,,,,36,3745,109310,15,159,10194,6.0,1.0,15.0,,,,,,37,35,34,0.040,39.8,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,82,3,0,,,98,TRN_IEEE_INC_69KV,2,D1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Lower-energy electrical discharge.",1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,64.113,SCREENING,10,342.0,c2h2*,7.1,741.7674707,0.163,,1.0,11,water* relsaturation*,66,,0.270450893,0.034,,,20110112T182616Z,,,232,22,121.1,7.3,1630
10049372,930993,LTC,MAIN,011-ATC20090817,8/17/2009,,,,,30,,,,,,,,,,8619,10322,47169,53136,321,1892,239132.0,38312.0,9037.0,,,,0,0.0,36,68,,0.040,34.2,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049372,930993,XFMR,MAIN,00011-A20090817,8/17/2009,,,,,35,,,,,,,,,,5,8066,98071,2,38,455,11.0,6.0,0.0,,,,,,34,35,34,0.050,27.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,47,2,0,,,51,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,11.974,SCREENING,10,342.0,o2*,7.9,810.8291834,0.037,,1.8,0,water* relsaturation*,12,,0.083102679,0.082,,,20110112T182617Z,,,62,19,110.4,7.3,1630
10049373,D-589468,LTC,MAIN,012-ATC20090817,8/17/2009,,,,,,,,,,,,,,,635,23911,71375,405,80,758,1335.0,107.0,7329.0,,,,0,0.0,30,61,,0.080,28.5,,,,Clear,,2.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049373,D-589468,XFMR,MAIN,00012-A20090817,8/17/2009,,,,,40,,,,,,,,,,14,5173,109172,26,92,1153,1.0,36.0,0.0,,,,,,38,33,27,0.040,32.8,,,,S/Sd,,1,,0.880,,,,,UNREVIEWED,,,,,,16,1,0,,,25,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,12.533,SCREENING,9,342.0,,7.6,944.5371478,0.089,,1.2,7,,31,,0.245102679,0.047,,,20110112T182617Z,,,169,63,118.3,7.3,1630
10049379,D-573963,LTC,MAIN,076-2TC20090817,8/17/2009,,,,,38,,,,,,,,,,459,4903,67184,194,182,1883,659.0,56.0,3580.0,,,,0,0.0,24,72,,0.100,28.4,,,,S/Sd,,3.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049379,D-573963,XFMR,MAIN,00076-220090817,8/17/2009,,,,,52,,,,,,,,,,41,3364,70923,46,826,3057,3.0,17.0,0.0,,,,,,39,47,24,0.040,30.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,27,1,3,,,42,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.701,SCREENING,16,342.0,co*,10.2,880,0.954,,1.3,10,water*,190,,0.244464286,0.047,,,20110112T182617Z,,,933,66,74.4,7.3,1630
10049392,01-8226-60990-2,LTC,MAIN,,8/17/2009,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,4,24211,74024,5,59,720,32.0,2.0,8.0,,,9.9,,,41,49,,0.040,29.3,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-120090817,8/17/2009,,,,,60,,,,,,,,,,37,2519,90926,28,79,3499,2.0,44.0,0.0,,,,,,46,62,24,0.040,39.5,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,96,5,1,,,125,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,2,,,44.29113924,SCREENING,23,342.0,,5.9,722,0.140,,1.0,21,water*,51,,0.290080357,0.028,,,20110112T182616Z,,,190,74,91.0,7.3,1630
10049510,9307401979,LTC,MAIN,,8/17/2009,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,76,24279,73354,28,58,486,65.0,6.0,300.0,,,9.9,,,39,80,,0.040,28.3,,,,CLEAR,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049510,9307401979,XFMR,MAIN,00081-820090817,8/17/2009,,,,,40,,,,,,,,,,2,3440,86178,2,15,1119,2.0,10.0,0.0,,,,,,28,23,18,0.040,31.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,14,1,2,,,20,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,74.600,SCREENING,1,342.0,,7.7,961,0.018,,1.3,2,,5,,0.057973214,0.040,,,20110112T182617Z,,,31,14,92.9,7.3,1630
10049439,1-0140-25883-1,DIV,MAIN,022-1TC20090817,8/17/2009,,,,,,,,,,,,,,,264,21845,65455,200,82,1219,720.0,74.0,1588.0,,,,0,0.0,46,65,,0.042,26.6,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-17,No anomalies.,2,,,,,,,,,,,,,,0.453400504,0.37,,INITIAL,24,0.0,,,,,color*,1.6,,,417,,,0.334,,,20110101T000000Z,,,2928,994,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120090817,8/17/2009,,,,,44,,,,,,,,,,15,5373,103164,58,95,2045,17.0,91.0,0.0,,,,,,43,44,30,0.060,25.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,56,2,8,,,69,TRN_IEEE_INC_69KV,2,T2,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,21.526,SCREENING,15,342.0,c2h6*,7.0,789,0.110,,2.4,0,water* relsaturation*,32,,0.660035714,0.052,,,20110112T182617Z,,,276,166,110.5,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120090817,8/17/2009,,,,,50,,,,,,,,,,18,5040,94333,16,137,1949,1.0,5.0,0.0,,,,,,32,41,23,0.040,32.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,27,2,1,,,35,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,14.226,SCREENING,13,342.0,,8.3,879.6103531,0.141,,1.2,4,water*,43,,0.081017857,0.053,,,20110112T182616Z,,,177,22,98.9,7.3,1630
10049440,D-573965,LTC,MAIN,023-1TC20090817,8/17/2009,,,,,,,,,,,,,,,598,21140,62791,351,81,935,1092.0,62.0,5601.0,,,,0,0.0,34,53,,0.068,29.8,,,,S/Cb,,2.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-17,No anomalies.,2,,,,,,,,,,,,,,0.194965185,0.176638177,,INITIAL,19,0.0,,,,,color*,2.3,,,1077,,,0.337,,,20110101T000000Z,,,7785,1505,,7.3,1630
10049517,C-01590-5-2,DIV,MAIN,00238TC20090817,8/17/2009,,,,,36,,,,,,,,,,10943,6291,69888,3750,1933,4052,4116.0,185.0,18094.0,,,,0,0,31,63,,0.036,32.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-17,No anomalies.,2,,,,,,,,,,,,,,0.227478722,0.049333333,,INITIAL,23,0.0,,,,,color*,1.094224924,,,12800,,,0.090,,,20110101T000000Z,,,39021,8051,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820090817,8/17/2009,,,,,44,,,,,,,,,,4,7451,101250,4,36,1821,6.0,2.0,0.0,,,,,,36,37,26,0.04,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,45,4,0,,,56,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,50.58333333,SCREENING,11,342.0,,8.37402518,816.2249961,0.033158116,,1.246105919,6,water*,11,,0.050107143,0.074,,,20110112T182616Z,,,52,12,109.6024214,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520090817,8/17/2009,,,,,42,,,,,,,,,,38,14200,82916,19,108,1315,25.0,5.0,2.0,,,,,,39,33,25,0.070,35.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,40,2,5,,,50,TRN_IEEE_INC_69KV,2,T3,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,40407,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,12.176,SCREENING,9,342.0,ch4! c2h4!,6.3,831,0.164,,2.0,2,,58,,,0.171,,,20110112T182616Z,,,197,49,95.4,7.3,1630
10049451,1922212,LTC,MAIN,076-5TC20090817,8/17/2009,,,,,,,,,,,,,,,7860,14803,58817,2391,866,6420,3512.0,149.0,23749.0,,,,0,0,31,66,,0.032,34.1,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,0.147879911,0.062317022,,INITIAL,24,0.0,,,,,,0.9,,,9968,,,0.252,,,20110101T000000Z,,,38527,6052,,7.3,1630
10049412,D-577892,LTC,MAIN,052-1TC20090817,8/17/2009,,,,,,,,,,,,,,,1062,9244,71784,417,236,2321,1277.0,60.0,7704.0,,,,0,0,41.0,80,,0.252,24.3,,,,H/Cb,,3,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049412,D-577892,XFMR,MAIN,00052-120090817,8/17/2009,,,,,47,,,,,,,,,,13,2698,73581,197,457,1975,7.0,152.0,0.0,,,,,,24.0,44,27,0.030,31.9,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,30,1,0,,,37,TRN_IEEE_INC_69KV,2,T1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.32166302,SCREENING,15,342.0,ch4* c2h6*! co*,9.3,866.5367844,0.562,d877*,0.9,5,water*,95,,1.350339286,0.037,,,20110112T182617Z,,,826,356,77.6,7.3,1630
10049368,RFP-34653-1,LTC,MAIN,001-4TC20090817,8/17/2009,,,,,35,,,,,,,,,,9796,4487,67032,2099,1248,6651,2411.0,97.0,14608.0,,,,0,0,37.0,55,,0.040,28.9,,,,S/Sd,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-420090817,8/17/2009,,,,,40,,,,,,,,,,9,2966,105424,24,68,1488,3.0,19.0,0.0,,,,,,31.0,27,22,0.030,31.4,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,29,1,0,,,48,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.882,SCREENING,5,342.0,,7.8,871,0.068,,1.0,18,,21,,0.1765,0.028,,,20110112T182617Z,,,123,46,113.0,7.3,1630
10049415,D-589470,LTC,MAIN,76-12TC20090817,8/17/2009,,,,,,,,,,,,,,,445,22268,67836,234,79,691,714.0,58.0,4317.0,,,,0,0,41.0,58,,0.040,28.4,,,,S/Pt,,2,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-17,No anomalies.,2,,,,,,,,,,,,,,0.165392634,0.247863248,,INITIAL,21,0.0,,,,,color*,1.4,,,815,,,0.328,,,20110101T000000Z,,,5847,1006,,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220090817,8/17/2009,,,,,47,,,,,,,,,,4,3749,105375,11,25,1406,2.0,24.0,0.0,,,,,,42.0,31,19,0.030,31.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,14,1,2,,,22,TRN_IEEE_INC_69KV,1,,365,40407,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,56.24,SCREENING,7,342,,7.10636216,961.1062755,0.027560025,,0.964630225,5,,8.53,,0.147629464,0.035577699,,,20110112T182617Z,,,66,37,110.3522192,7.3,1630
10049416,D-589469,LTC,MAIN,076-8TC20090817,8/17/2009,,,,,,,,,,,,,,,521,20719,67913,280,149,934,884.0,71.0,5146.0,,,,0,0,35.0,61,,0.076,28.5,,,,Clear,,3,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049416,D-589469,XFMR,MAIN,00076-820090817,8/17/2009,,,,,45,,,,,,,,,,21,7652,103737,50,131,4554,15.0,44.0,0.0,,,,,,34.0,32,21,0.050,29.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,20,1,1,,,29,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,34.763,SCREENING,8,342.0,,7.4,917,0.137,,1.7,6,,45,,0.426808036,0.074,,,20110112T182617Z,,,261,109,112.3,7.3,1630
106815,2865784,XFMR,MAIN,00034-120090817,8/17/2009,,,,,38,,,,,,,,,,3,22028,68601,1,50,1493,20.0,0.0,0.0,,,,,,37.0,59,51,0.060,27.3,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,43,1,0,,,46,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,2,,,29.860,SCREENING,22,342.0,,9.2,822,0.054,,2.2,0,water* relsaturation*,12,,,0.321,,,20110112T182617Z,,,74,21,86.3,7.3,1630
10049500,7000086,XFMR,MAIN,9120090817,8/17/2009,,,,,41,,,,,,,,,,47,2391,96563,6,56,2220,2.0,19.0,0.0,,,,,,40.0,26,20,0.040,29.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,1,,,39.643,SCREENING,4,342.0,,5.2,1152,0.124,,1.4,0,water*,57,,,0.025,,,20110112T182616Z,,,130,27,103.1,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320090817,8/17/2009,,,,,42,,,,,,,,,,43,2491,91728,38,160,708,6.0,74.0,0.0,,,,,,43.0,30,22,0.080,30.1,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,3,1,0,,,6,TRN_IEEE_INC_69_288KV,2,T1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,4.425,SCREENING,7,342.0,h2! ch4! c2h6*!,6.7,1152.25107,0.218,,2.7,0,water*,72,,0.47,0.027,,,20110112T182617Z,,,321,118,97.6,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620090817,8/17/2009,,,,,42,,,,,,,,,,70,2316,85635,53,453,1963,9.0,110.0,0.0,,,,,,36.0,39,29,0.100,27.8,,,,S/Sd,,3.5,,0.880,,,,,UNREVIEWED,,,,,,12,1,0,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,4.333,SCREENING,12,342.0,h2! c2h6*! co*!,7.8,980,0.539,,3.6,5,water*,152,,0.684821429,0.027,,,20110112T182617Z,,,695,172,91.5,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720090817,8/17/2009,,,,,42,,,,,,,,,,231,2664,82050,22,533,2055,4.0,53.0,0.0,,,,,,47.0,26,19,0.080,28.1,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). High level (*). Thermal fault (below 300 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,3.856,SCREENING,4,342.0,h2*! co*,6.1,1152,0.930,,2.8,0,water*,327,,0.316129464,0.032,,,20110112T182617Z,,,843,79,88.3,7.3,1630
10049420,7000880,XFMR,MAIN,3.1892E+11,8/17/2009,,,,,23,,,,,,,,,,7,3586,100510,11,111,717,42.0,5.0,1.0,,,,,,37.0,22,35,0.030,33.7,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,3,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,1,,,6.459,SCREENING,0,342.0,,9.0,1152,0.095,,0.9,0,relsaturation*,28,,0.266638393,0.036,,,20110112T182617Z,,,177,58,116.7,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,8/17/2009,,,,,30,,,,,,,,,,5,2910,100480,51,101,808,9.0,125.0,0.0,,,,,,37,31,37,0.03,32.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,5,1,0,,,9,TRN_IEEE_INC_69_288KV,2,T1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,8.000,SCREENING,7,342.0,c2h6*,8.2,1088.865713,0.098,,0.914634146,1,water* relsaturation*,23,,0.74,0.029,,,20110112T182617Z,,,291,185,112.5,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,8/17/2009,,,,,45,,,,,,,,,,3,3125,100901,11,29,1443,14.0,14.0,0.0,,,,,,37.0,48,32,0.020,36.4,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,5,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,49.759,SCREENING,17,342.0,,7.5,1088.865713,0.030,,0.5,1,water* relsaturation*,8,,0.16165625,0.031,,,20110112T182617Z,,,71,39,106.2,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320090817,8/17/2009,,,,,25,,,,,,,,,,19,19824,61724,2,51,1119,0.0,2.0,0.0,,,,,,40,38,56,0.04,40.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,4,1,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.941,SCREENING,12,342.0,,6.228701882,1116.554288,0.096884136,,0.997506234,8,water* relsaturation*,28,,,0.321,,,20110112T182617Z,,,74,4,81.7790103,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420090817,8/17/2009,,,,,47,,,,,,,,,,58,19936,69429,3,120,2282,1,2,0,,,,,,39,45,28,0.07,24.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,105,3,0,,,110,TRN_IEEE_INC_69_288KV,1,,365,40407,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,19.01666667,SCREENING,16,342,o2*,5.985306198,711.0887717,0.227502255,ift*,2.81124498,0,water*,79.615,,0.023401786,0.28714226,,,20110112T182616Z,,,184,6,83.44574958,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620090817,8/17/2009,,,,,50,,,,,,,,,,25,2918,92933,67,83,1096,21.0,170.0,0.0,,,,,,32.0,27,15,0.040,32.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,6,1,0,,,8,TRN_IEEE_INC_69_288KV,2,T2,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,13.205,SCREENING,5,342.0,c2h6*,5.9,1066.2425,0.140,,1.2,0,water*,40,,1.039598214,0.031,,,20110112T182616Z,,,366,258,96.1,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520090817,8/17/2009,,,,,47,,,,,,,,,,233,6273,80707,20,485,3439,11.0,40.0,0.0,,,,,,31.0,30,19,0.040,30.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,9,1,0,,,13,TRN_IEEE_INC_69_288KV,2,T2,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.091,SCREENING,7,308.0,h2* co*,6.0,1016,0.879,,1.3,2,water*,320,,0.29,0.078,,,20110112T182616Z,,,789,71,87.6,7.3,1630
