equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049553,19791-10102,LTC,MAIN,00T11TC20090817,8/17/2009,,,,,45,,,,1,ROUTINE,,,,,10,21697,64044,14,17,476,95.0,15.0,9.0,,,,0,0,28.0,43,29,0.030,32.3,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-15,Abnormal or high gas levels (*).,1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,15,0.0,c2h2*,4.6,,0.054,,0.9,,,15,,,0.339,,,20110101T000000Z,,,160,124,79.2,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820090817,8/17/2009,,,,,40,,,,1,ROUTINE,,,,,4,9338,51883,4,537,1589,0.0,1.0,0.0,,,,,,41.0,28,23,0.030,34.1,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,3,2,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,1,,,2.959,SCREENING,5,342.0,co*,12.0,1152,0.704,,0.9,3,water*,101,,,0.180,,,20110112T182617Z,,,546,5,60.8,7.3,1630
10049554,19791-10101,LTC,MAIN,0T-12TC20090817,8/17/2009,,,,,,,,,,,,,,,51,25255,72870,13,15,534,27.0,1.0,183.0,,,,0,0,27.0,37,,0.032,35.3,,,,S/Sd,,1,,0.890,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049554,19791-10101,XFMR,MAIN,25720090817,8/17/2009,,,,,36,,,,,,,,,,2,11235,53308,4,560,1468,0.0,1.0,0.0,,,,,,32.0,29,27,0.030,34.8,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.621,SCREENING,6,342.0,co* o2*,12.2,1203,0.694,,0.9,1,water*,103,,0.02,0.211,,,20110112T182617Z,,,567,5,64.4,7.3,1630
10049433,158150,XFMR,MAIN,00077-620090817,8/17/2009,,,,,41,,,,,,,,,,31,21632,71833,2,157,1937,0.0,1.0,0.0,,,,,,41.0,36,28,0.070,27.3,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,389,14,12,,,419,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,3,,,12.338,SCREENING,11,342.0,o2*,7.6,549,0.199,,2.6,1,water*,59,,0.01,0.301,,,20110112T182616Z,,,191,3,88.7,7.3,1630
10049434,158149,XFMR,MAIN,00077-820090817,8/17/2009,,,,,40,,,,,,,,,,28,19850,65666,2,145,1806,0.0,1.0,0.0,,,,,,40.0,37,30,0.060,28.8,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,800,26,22,,,857,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,7,,,12.455,SCREENING,11,342.0,o2*,7.6,459,0.200,,2.1,2,water* relsaturation*,54,,0.011111607,0.302,,,20110112T182616Z,,,176,3,81.4,7.3,1630
10049435,158148,XFMR,MAIN,00077-920090817,8/17/2009,,,,,41,,,,,,,,,,33,22637,71278,2,156,2166,0.0,2.0,0.0,,,,,,41.0,34,26,0.070,27.5,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,415,13,12,,,445,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,4,,,13.885,SCREENING,9,342.0,o2*,7.431636163,541,0.202387024,,2.5,1,water*,61,,0.02,0.318,,,20110112T182617Z,,,193,4,88.71954191,7.3,1630
10049504,3762843,XFMR,MAIN,54020090817,8/17/2009,,,,,30,,,,,,,,,,25,20604,71514,4,183,2356,2.0,1.0,0.0,,,,,,38.0,68,81,0.140,25.9,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,1837,41,18,,,1932,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural*** totalfuran***,28,,,12.87431694,SCREENING,25,342.0,o2*,8.216328057,355.9688125,0.213063553,,5.4,8,water* relsaturation*,58,,0.03,0.288111419,,,20110112T182617Z,,,215,7,91.55847899,7.3,1630
104745,89G99,XFMR,MAIN,54120090817,8/17/2009,,,,,42,,,,,,,,,,10,11114,90983,4,390,1497,0.0,0.0,0.0,,,,,,39.0,23,17,0.030,43.4,,,,Clear,,0.5,,0.860,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.838,SCREENING,1,342.0,co* o2*,11.18117393,1289,0.315200027,,0.7,0,,80,,0.01,0.122,,,20110112T182617Z,,,404,4,102.1632135,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920090817,8/17/2009,,,,,38,,,,,,,,,,90,2796,90616,69,87,2326,125.0,85.0,2.0,,,,0,0,34.0,38,33,0.040,29.8,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,10,1,0,,,16,REG_GENERIC,4,T3,7,2009-08-24,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,2,62.5,1.231884058,26.736,SCREENING,12,342.0,c2h6/ch4* c2h4/c2h2***,4.841496918,1003,0.263424565,d1816_1* d1816_2*,1.3,3,water* relsaturation*,108,,,0.031,,,20110101T000000Z,,,458,279,98.39845649,7.3,1630
104744,UGP-52371,LTC,MAIN,,8/17/2009,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,22941,6389,74647,5707,2681,6022,5930.0,238.0,30232.0,,,15.5,,,34.0,37,,0.040,29.9,,,,PARTICLES,,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-15,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,0.196149775,0.041703172,,INITIAL,11,0.0,ch4* c2h4* c2h2*,,,,,1.3,,,25931,,,0.086,,,20110101T000000Z,,,67729,11875,,7.3,1630
10049516,9812401152,XFMR,MAIN,21820090817,8/17/2009,,,,,35,,,,,,,,,,21,6012,91592,6,469,2350,10.0,1.0,0.0,,,,0,0,33.0,28,130,0.036,32.6,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,14,2,0,,,21,REG_GENERIC,1,,365,2010-08-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,2,,0.166666667,5.011,SCREENING,5,342.0,co*,10.07848367,961,0.382200128,d1816_1* d1816_2*,1.1,3,relsaturation*,106,,,0.066,,,20110101T000000Z,,,507,17,123.5760034,7.3,1630
10049516,9812401152,LTC,MAIN,,8/17/2009,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,4,27014,76316,14,27,756,109.0,13.0,84.0,,,10.4,,,36.0,51,,0.030,33.5,,,,CLEAR,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049501,C-04741-5-4,XFMR,MAIN,10920090817,8/17/2009,,,,,28,,,,,,,,,,8,3370,102335,12,32,1128,1.0,22.0,0.0,,,,,,40.0,30,39,0.030,29.1,,,,S/Pt,,0.5,,0.890,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,35.250,SCREENING,7,342.0,,6.64261927,1152,0.038987782,,1.0,0,water* relsaturation*,14,,,0.033,,,20110112T182617Z,,,75,35,115.8125469,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20090817,8/17/2009,,,,,42,,,,,,,,,,19,2584,100749,14,64,9527,2.0,20.0,0.0,,,,,,31.0,57,42,0.040,33.1,,,,S/Pt,,1.5,,0.890,,,,,UNREVIEWED,,,,,,101,7,2,,,120,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,7,,,148.859,SCREENING,21,342.0,,6.59129845,716,0.081055156,,1.2,3,water* relsaturation*,31,,0.141339286,0.026,,,20110112T182617Z,,,119,36,107.9005219,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20090817,8/17/2009,,,,,58,,,,,,,,,,15,2545,106877,24,40,7787,0.0,45.0,0.0,,,,,,27,33,14,0.04,30.7,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,72,4,0,,,82,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,194.675,SCREENING,9,342.0,,6.019711796,758,0.058577095,,1.302931596,2,water*,22,,0.271084821,0.024,,,20110112T182617Z,,,124,69,107.7928819,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20090817,8/17/2009,,,,,52,,,,,,,,,,11,2313,95579,3,16,4366,0.0,11.0,0.0,,,,,,50,32,17,0.04,30.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,76,4,0,,,85,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,272.875,SCREENING,8,342.0,,5.431463759,751.1961165,0.032028584,,1.328903654,2,water*,14,,0.056321429,0.024,,,20110112T182617Z,,,41,14,98.02684054,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20090817,8/17/2009,,,,,45,,,,,,,,,,11,2313,95856,8,24,3414,1,16,0,,,,,,37,37,25,0.04,30.4,,,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,,104,4,0,,,114,TRN_IEEE_INC_69_288KV,1,,365,40407,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,142.25,SCREENING,11,342,,5.872001312,712.2761888,0.03991972,,1.315789474,2,water*,15.335,,0.099183036,0.024129945,,,20110112T182617Z,,,60,25,100.7388608,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20090817,8/17/2009,,,,,45,,,,,,,,,,5,2605,96396,6,40,1538,2.0,23.0,0.0,,,,,,29,37,25,0.04,37.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,75,7,3,,,88,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,38.450,SCREENING,11,342.0,,7.900258377,753,0.04188243,,1.063829787,0,water*,12,,0.126111607,0.027,,,20110112T182617Z,,,76,31,101.2624309,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20090817,8/17/2009,,,,,55,,,,,,,,,,7,2907,100290,31,43,5513,2.0,47.0,0.0,,,,,,34,33,15,0.03,30.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,117,4,0,,,124,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,128.209,SCREENING,9,342.0,,6.881455474,698,0.054238312,,0.980392157,1,water*,15,,0.31,0.029,,,20110112T182617Z,,,130,80,102.2290892,7.3,1630
10049507,C-501975,XFMR,MAIN,16320090817,8/17/2009,,,,,40,,,,,,,,,,10,25261,74933,2,31,774,0.0,1.0,0.0,,,,,,37,33,27,0.07,27.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,41,3,0,,,102,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,3,,,24.968,SCREENING,9,342.0,,6.588549301,828,0.044890983,,2.58302583,55,,16,,,0.337,,,20110112T182617Z,,,44,3,94.17069468,7.3,1630
10049508,C-861979,XFMR,MAIN,16220090817,8/17/2009,,,,,39,,,,,,,,,,89,7990,84169,17,449,9194,1.0,25.0,0.0,,,,,,31,40,33,0.04,29.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,80,7,2,,,121,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,3,,,20.477,SCREENING,13,342.0,co*,7.503702277,744.8314323,0.539788503,,1.346801347,29,water* relsaturation*,170,,,0.095,,,20110112T182617Z,,,581,43,95.28093039,7.3,1630
10049449,C-01590-5-1,DIV,MAIN,76-11TC20090817,8/17/2009,,,,,35,,,,,,,,,,4378,14421,74796,1685,917,2407,2550.0,152.0,10769.0,,,,0,0,40,52,51,0.04,30.9,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2009-11-15,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,40407,No oil quality problems were detected.,,,,,,,,,,0.236790788,0.090207715,,INITIAL,19,0.0,ch4* c2h4* c2h2*,3.951697732,,10.35747915,,1.294498382,,,5443,,,0.193,,,20110101T000000Z,,,20451,4387,99.70286494,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120090817,8/17/2009,,,,,38,,,,,,,,,,6,3454,96683,39,57,1064,38.0,62.0,10.0,,,,,,27,31,27,0.03,32.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,75,16,0,,,112,TRN_IEEE_INC_69KV,2,DT,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,40407,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,2,,,18.667,SCREENING,7,308.0,c2h2*,6.821399922,752.839639,0.069160046,,0.934579439,19,,18,,,0.036,,,20110112T182617Z,,,212,139,104.9160265,7.3,1630
10049450,1922210,LTC,MAIN,076-4TC20090817,8/17/2009,,,,,,,,,,,,,,,200,21917,70084,48,96,939,89.0,5.0,455.0,,,,0,0,43,65,,0.062,28.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,,,,,,,,0.195604396,0.104166667,,INITIAL,24,0.0,,,,,,2.167832168,,,255,,,0.313,,,20110101T000000Z,,,893,142,,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420090817,8/17/2009,,,,,40,,,,,,,,,,8,21595,73076,2,55,641,1.0,4.0,0.0,,,,,,28,34,27,0.05,32.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,14,1,0,,,17,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,11.655,SCREENING,9,342.0,o2*,8.110496737,961.1062755,0.064206921,,1.524390244,1,,18,,0.03,0.296,,,20110112T182616Z,,,70,7,90.0190843,7.3,1630
10049380,D-573964,LTC,MAIN,076-1TC20090817,8/17/2009,,,,,37,,,,,,,,,,605,11355,66442,181,275,2997,590.0,36.0,3191.0,,,,0,0,22,104,,0.792,20.2,,,,M/Sd,,3,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049380,D-573964,XFMR,MAIN,00076-120090817,8/17/2009,,,,,42,,,,,,,,,,33,1845,75263,64,862,4347,8.0,28.0,0.0,,,,,,41,41,31,0.06,29.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,124,4,4,,,150,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,5.043,SCREENING,13,342.0,co*,10.40290069,690,0.923304109,,2.054794521,16,water* relsaturation*,188,,0.376053571,0.025,,,20110112T182617Z,,,995,100,80.93400507,7.3,1630
10049494,5069232,DIV,MAIN,077-3TC20090817,8/17/2009,,,,,30,,,,,,,,,,86,24248,71629,29,46,848,103.0,10.0,527.0,,,,0,0,36,91,,0.112,26.9,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049494,5069232,XFMR,MAIN,00077-320090817,8/17/2009,,,,,50,,,,,,,,,,4,4222,96490,2,58,1131,0.0,13.0,0.0,,,,,,38,59,33,0.07,26.1,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,24,2,2,,,37,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,19.500,SCREENING,22,342.0,,9.426014131,894,0.05200595,,2.681992337,7,water* relsaturation*,14,,0.06,0.044,,,20110112T182616Z,,,77,15,100.4208042,7.3,1630
10049493,4086482,DIV,MAIN,0088-1A20090817,8/17/2009,,,,,30,,,,,,,,,,37,24421,75894,27,59,948,199.0,28.0,303.0,,,,0,0,40,56,,0.04,28.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2009-11-15,Possible contact heating.,1,,365,40407,No oil quality problems were detected.,,,,,,,,,,0.656765677,1.037037037,,INITIAL,20,0.0,c2h6/ch4* c2h4/c2h2*,,,,,1.398601399,,,75,,,0.322,,,20110101T000000Z,,,653,254,,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120090817,8/17/2009,,,,,50,,,,,,,,,,20,4964,90738,18,534,5175,34.0,4.0,0.0,,,,,,33,39,22,0.12,26.1,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,37,2,0,,,45,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,9.691,SCREENING,12,342.0,co*,10.473159,841,0.468438115,,4.597701149,4,water*,117,,0.24,0.055,,,20110112T182617Z,,,610,56,95.90756017,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020090817,8/17/2009,,,,,32,,,,,,,,,,51,3210,90169,85,73,1901,152.0,70.0,53.0,,,,0,0,34,40,44,0.028,31.1,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,8,1,0,,,10,TRN_IEEE_INC_69KV,4,T3,7,2009-08-24,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,2.867924528,0.823529412,26.041,SCREENING,13,342.0,c2h6/ch4* c2h4/c2h2***,4.91430166,1031,0.191817747,d1816_1* d1816_2*,0.900321543,1,water* relsaturation*,71,,,0.036,,,20110101T000000Z,,,484,307,100.5988824,7.3,1630
104742,ZKS-7938-1,LTC,MAIN,078-10A20090817,8/17/2009,,,,,30,,,,,,,,,,10125,8518,57992,3775,1437,6104,6698.0,358.0,30818.0,,,,0,0,41,55,,0.048,29.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-15,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.217340515,0.094834437,,INITIAL,20,0.0,ch4* c2h4* c2h2*,,,,color*,1.632653061,,,12950,,,0.147,,,20110101T000000Z,,,53211,10831,,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120090817,8/17/2009,,,,,30,,,,,,,,,,360,2354,80943,20,195,2556,10.0,39.0,11.0,,,,0,0,50,41,49,0.06,28.3,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,4,0,0,,,62,TRN_IEEE_INC_69KV,3,T2,30,2009-09-16,Possible contact heating. Use a short sampling interval.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,0.909090909,1.95,13.108,SCREENING,13,342.0,c2h6/ch4** c2h4/c2h2*,4.578346276,1116.554288,0.918421106,d1816_1* d1816_2*,2.120141343,58,water* relsaturation*,396,,,0.029,,,20110101T000000Z,,,635,69,91.54570803,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,078-11A20090817,8/17/2009,,,,,,,,,,,,,,,15355,8282,48638,5364,1019,6249,9918.0,522.0,50712.0,,,,0,0,41,42,,0.036,30.8,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-15,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.195575012,0.097315436,,INITIAL,14,0.0,ch4* c2h4* c2h2*,,,,color*,1.168831169,,,19744,,,0.170,,,20110101T000000Z,,,82890,15804,,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220090817,8/17/2009,,,,,25,,,,,,,,,,3,2428,90363,6,33,631,18.0,7.0,0.0,,,,,,32,29,43,0.04,39.1,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,2,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,19.121,SCREENING,6,342.0,,8.083966705,1202.562858,0.034498577,,1.023017903,2,water* relsaturation*,9,,,0.027,,,20110112T182616Z,,,67,31,103.3504624,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820090817,8/17/2009,,,,,40,,,,,,,,,,5,2830,102295,11,111,2203,19.0,5.0,0.0,,,,,,30,25,20,0.05,32.1,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,32,3,0,,,40,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,19.847,SCREENING,3,342.0,,9.73846179,858.5285776,0.091259816,,1.557632399,4,water*,25,,,0.028,,,20110112T182617Z,,,151,35,109.7478927,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920090817,8/17/2009,,,,,40,,,,,,,,,,3,3593,96803,5,77,2214,8.0,3.0,0.0,,,,,,46,34,27,0.05,29.7,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,22,2,0,,,45,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,28.753,SCREENING,9,342.0,,10.16088261,905.0220912,0.064715886,,1.683501684,20,water*,17,,0.067044643,0.037,,,20110112T182617Z,,,96,16,104.3908306,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120090817,8/17/2009,,,,,44,,,,,,,,,,5,2876,96586,8,57,1792,5.0,6.0,0.0,,,,,,39,25,17,0.04,31.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,15,1,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,40407,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,31.439,SCREENING,3,342.0,,8.796672016,952.5453546,0.054417339,,1.261829653,5,water*,15,,,0.030,,,20110112T182617Z,,,81,19,102.0522297,7.3,1630
10049398,8278436,XFMR,MAIN,,7/14/2009,,,,,30,,UPSI,,,,,,,BOTTOM,390,2848,77083,119,92,363,142.0,26.0,377.0,,,8.1,,,32,22,26,0.09,22.6,,,,PARTICLES,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2009-07-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,3.945652174,SCREENING,0,308.0,h2*^! ch4! c2h4*^^! c2h2*^^^!,4.147770434,,1.009035799,ift*,3.982300885,,,439,,5.865116071,0.037,,,20110112T182617Z,,,1146,287,87.42631451,7.3,1630
10049471,4088179,DIV,Sel Sw,,5/8/2009,39941,39941,,,,,,,,ROUTINE,,,,BOTTOM,49,23904,70365,2,47,1444,2.0,0.0,0.0,,,9.6,,,32,,,0.126,22.2,,,,CLOUDY,,2,,0.890,,,,,REVIEWED,,3,3,4,10,,,,,,,LTC_DIVERTER_A,1,,365,2010-05-08,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,0,,INITIAL,,0.0,,,,,ift* color*,5.7,,,57,,,0.340,,,20110101T000000Z,,,100,4,,,
10049471,4088179,XFMR,MAIN,,5/8/2009,39941,39941,,,22,,,,,,,,,BOTTOM,29,26663,72324,2,26,1385,0.0,0.0,0.0,,,10.0,,,31,44,73,0.110,18.5,,,,CLEAR,,2,,0.890,,,,,REVIEWED,,3,3,4,10,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-05-08,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,53.269,SCREENING,15,953.0,,4.9,,0.081,ift*,5.9,,water* relsaturation*,34,,,0.369,,,20110112T182616Z,,,57,2,99.2,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,,5/4/2009,39937,39937,,,25,,,,,,,,,BOTTOM,1,2180,21213,0,2,47,0.0,0.0,0.0,,,2.3,,,53.0,27,40,0.030,35.2,,,,CLEAR,,2.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-05-04,(Initial sample). No anomalies.,1,,365,2010-05-04,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,23.500,INITIAL,5,0.0,,5.8,,0.014,,0.9,,relsaturation*,1,,0.00,0.103,,,20110112T182617Z,,,3,0,25.2,7.3,1630
106813,9699-1,XFMR,MAIN,,5/4/2009,2009-05-04,2009-05-04,,,22,,,,,ROUTINE,,,,BOTTOM,1,5174,60348,1,6,1421,2,0,7,,,6.7,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D1,90,40027,(Surveillance). High level (*). No recent significant increases. Lower-energy electrical discharge.,,,,,,,,,,,,,,,,,236.8333333,SURVEILLANCE,,28,c2h2*,6.432362508,,0.010943059,,,,,2.67,,0.099732143,0.085736064,,,20110101T000000Z,,,17,3,72.29111224,,
10049395,4086480,XFMR,MAIN,,5/1/2009,39934,39937,,,,,,,,,,,,BOTTOM,,,,,,,,,,,,,,,38,30,,0.05,34.3,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,5,5,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,40299,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,7,,,,,,,1.457725948,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
106813,9699-1,XFMR,MAIN,,4/20/2009,2009-04-20,2009-04-20,,,20,,,,,ROUTINE,,,,BOTTOM,0,7719,88076,1,6,179,1.0,0.0,7.0,,,9.6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D1,90,2009-07-19,(Surveillance). High level (*). No recent significant increases. Lower-energy electrical discharge.,,,,,,,,,,,,,,,,,29.833,SURVEILLANCE,,14.0,c2h2*,8.3,,0.006,,,,,2,,0.10,0.088,,,20110101T000000Z,,,15,2,106.5,,
106813,9699-1,XFMR,MAIN,,4/15/2009,2009-04-15,2009-04-15,,,15,,,,,ROUTINE,,,,BOTTOM,0,7918,84046,1,11,200,1.0,0.0,6.0,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-04-15,No anomalies.,,,,,,,,,,,,,,,0.166666667,0,18.182,SURVEILLANCE,,9.0,,10.0,,0.010,,,,,2,,,0.094,,,20110101T000000Z,,,19,2,104.6,,
106813,9699-1,XFMR,MAIN,,4/9/2009,2009-04-09,2009-04-09,,,20,,,,,ROUTINE,,,,BOTTOM,0,7054,72013,1,9,138,1.0,0.0,7.0,,,7.9,,,,,,,,,,,,,,,,,,,9:00 AM sample,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-04-09,No anomalies.,,,,,,,,,,,,,,,0.142857143,0.0,15.33333333,SURVEILLANCE,,3.0,,9.247867884,,0.009538512,,,,,2,,,0.098,,,20110101T000000Z,,,18,2,87.51782619,,
106813,9699-1,XFMR,MAIN,,4/9/2009,2009-04-09,2009-04-09,,2,27,,,,,ROUTINE,,,,BOTTOM,0,7898,79715,0,5,154,1.0,0.0,7.0,,,8.8,,,,,,,,,,,,,,,,,,,2:00 PM sample,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-04-09,No anomalies.,,,,,,,,,,,,,,,0.142857143,,30.800,SURVEILLANCE,,3.0,,7.9,,0.005,,,,,1,,,0.099,,,20110101T000000Z,,,13,1,93.7,,
106813,9699-1,XFMR,MAIN,,4/8/2009,39911,39911,,,22,,,,,,,,,BOTTOM,0,7884,65152,1,6,145,1.0,0.0,8.0,,,7.3,,,43.0,19,32,0.030,38.0,,,,CLEAR,,1,,0.870,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-04-08,No anomalies.,1,,365,40276,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,0.125,0,24.167,SURVEILLANCE,-2,2.0,,8.0,,0.007,,0.8,,relsaturation*,2,,,0.121,,,20110101T000000Z,,,16,2,79.3,7.3,1630
106813,9699-1,XFMR,MAIN,,4/6/2009,39909,39910,,,5,,,,,,,,,BOTTOM,3,10901,55038,4,15,142,7.0,0.0,59.0,0,0,6.6,,,43.0,15,52,0.032,31.9,,,,CLEAR,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049467,RBP-1049-2,XFMR,MAIN,,3/30/2009,39902,39905,,,14,,,,,,,,,BOTTOM,45,2750,82530,15,94,559,2.0,28.0,0.0,,,8.6,,,39.0,18,43,0.040,33.1,,,,CLEAR,,2,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-03-30,No anomalies.,1,,365,2010-03-30,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,5.947,SCREENING,-3,98.0,h2! ch4! c2h6!,5.727356698,,0.179921476,,1.2,,relsaturation*,62,,0.18,0.033,,,20110112T182616Z,,,184,45,100.3528159,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120090123,1/23/2009,,,,,17,,,,,,,,,,14,22322,80285,28,103,1187,57.0,7.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,T3,7,2009-01-30,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,28.5,0.25,11.524,SURVEILLANCE,,39.0,c2h4/c2h2***,7.5,,0.116,d1816_1* d1816_2*,,,,34,,,0.278,,,20110101T000000Z,,,211,92,108.2,,
106810,9501-1,XFMR,MAIN,00046-120090123,1/23/2009,,,,,23,,,,,,,,,,11,13369,79090,4,161,1205,27.0,0.0,5.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T3,90,2009-04-23,(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H2) High level (*). Thermal fault (above 700 C).,,,,,,,,,,,,,,,,,7.484,SURVEILLANCE,,39.0,c2h2*,9.2,,0.159,,,,,41,,,0.169,,,20110112T182616Z,,,208,31,98.4,,
10049359,8278437,XFMR,MAIN,00080-520090112,1/12/2009,,,,,62,,,,,,,,,,0,20324,66032,1,16,741,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-01-12,No anomalies.,,,,,,,,,,,,,,,,,46.313,SCREENING,,125.0,o2*,11.8,,0.016,,,,,3,,0.01,0.308,,,20110112T182617Z,,,18,2,76.3,,
10049467,RBP-1049-2,XFMR,MAIN,00057-120081222,12/22/2008,,,,,0,,,,,,,,,,1,2113,7060,0,2,25,0.0,0.0,0.0,,,,,,46.0,12,56,0.040,27.2,,,,Clear,,2,,0.900,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2009-12-22,(Initial sample). No anomalies.,1,,365,2009-12-22,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,12.500,INITIAL,-11,0.0,,5.600649351,,0.040338983,,1.5,,relsaturation*,1,,0.00,0.299,,,20110112T182616Z,,,3,0,10.53266143,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120081215,12/15/2008,,,,,15,,,,,,,,,,7,24040,80686,24,99,1058,47.0,5.0,1.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2009-12-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,47,0.208333333,10.687,SCREENING,,97.0,,8.5,,0.096,d1816_1* d1816_2*,,,,26,,,0.298,,,20110101T000000Z,,,183,76,110.7,,
106810,9501-1,XFMR,MAIN,00046-120081215,12/15/2008,,,,,16,,,,,,,,,,10,15710,80089,3,159,1176,27.0,0.0,4.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T3,90,2009-03-15,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",,,,,,,,,,,,,,,,,7.396,SCREENING,,97.0,c2h2*,9.4,,0.150,,,,,39,,,0.196,,,20110112T182616Z,,,203,30,104.4,,
10049379,D-573963,OLTC REACTOR,MAIN,076-2TC20081031,10/31/2008,,,,,32,,,,,,,,,,42,3135,59938,41,742,2444,4.0,13.0,1.0,,,,0,0.0,45,18,,0.030,35.0,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049380,D-573964,OLTC REACTOR,MAIN,076-1TC20081031,10/31/2008,,,,,23,,,,,,,,,,43,4095,77399,61,867,3804,9.0,21.0,1.0,,,,0,0,26,25,,0.046,34.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049513,50003-101-01,LTC,MAIN,177-4TC20081022,10/22/2008,,,,,,,,,,,,,,,6,28481,74318,11,9,720,48.0,4.0,264.0,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2009-10-22,No anomalies.,,,,,,,,,,,,,,,0.181818182,0.363636364,,INITIAL,,0.0,,,,,,,,,29,,,0.383,,,20110101T000000Z,,,342,63,,,
10049513,50003-101-01,XFMR,MAIN,00177-420081022,10/22/2008,,,,,35,,,,,,,,,,4,3797,98617,2,100,923,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2009-10-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,9.23,SURVEILLANCE,,43.0,,10.5,,0.080,,,,,22,,0.01,0.039,,,20110112T182617Z,,,107,3,108.5,,
10049427,RFP-3465-1,XFMR,MAIN,00005-120081022,10/22/2008,,,,,35,,,,,,,,,,3,2995,74802,15,111,1431,14.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2009-10-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.89189189,SURVEILLANCE,,43.0,,10.2799135,,0.119436435,,,,,23,,0.142138393,0.040,,,20110112T182617Z,,,149,35,82.50038093,,
00053-1,C-498552,XFMR,MAIN,00053-120081013,10/13/2008,,,,,40,,,,,,,,,,518,2822,96597,219,334,2346,170.0,126.0,121.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2008-10-20,(Surveillance). Significant short-term average rate (+). Significant increase (^). High level (*). High-energy arcing. Continue high-frequency sampling.,,,,,,,,,,,,,,,,,7.023952096,SURVEILLANCE,,34.0,h2*^+++ ch4*+ c2h6*+ c2h4*+ c2h2*^^^+ co+,4.7,,1.195,,,,,590,,,0.029,,,20110112T182617Z,,,1488,515,104.9,,
10049432,911102,XFMR,MAIN,0077-1520081013,10/13/2008,,,,,42,,,,,,,,,,300,4420,79069,25,486,2590,13.0,42.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2009-01-11,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,5.329,SURVEILLANCE,,68.0,h2* co*,5.6,,1.046,,,,,388,,0.32,0.056,,,20110112T182616Z,,,866,80,86.4,,
10049449,C-01590-5-1,XFMR,MAIN,0076-1120081013,10/13/2008,,,,,33,,,,,,,,,,7,5116,101855,48,71,1090,44.0,31.0,25.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2009-01-11,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). High-energy arcing.",,,,,,,,,,,,,,,,,15.352,SURVEILLANCE,,34.0,c2h2*,7.014784817,,0.077887596,,,,,22,,,0.050,,,20110112T182617Z,,,226,123,113.8032999,,
10049543,70695-A,XFMR,MAIN,21220080909,9/9/2008,,,,,30,,,,,,,,,,0,1917,57050,33,217,661,4.0,19.0,0.0,,,,,,41,20,24,0.03,37.9,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.046082949,SCREENING,-1,377.0,c2h6!,11.55232829,1202.562858,0.28644926,,0.791556728,0,,39,,0.21,0.034,,,20110112T182616Z,,,273,56,64.15887259,7.3,1630
10049544,70695-B,XFMR,MAIN,22820080909,9/9/2008,,,,,30,,,,,,,,,,0,5695,82344,30,204,715,4.0,17.0,0.0,,,,,,41,35,42,0.02,36,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.504901961,SCREENING,10,377.0,,11.57689524,1202.562858,0.182990636,,0.555555556,0,water* relsaturation*,37,,0.19,0.069,,,20110112T182617Z,,,255,51,94.26130899,7.3,1630
10049355,9806401093,XFMR,MAIN,34420080909,9/9/2008,,,,,38,,,,,,,,,,0,3585,100569,2,17,627,0.0,11.0,0.0,,,,,,48,10,9,0.03,35.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,16,3,0,,,20,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,36.88235294,SCREENING,-14,377.0,,10.67502277,944.5371478,0.013253218,,0.854700855,0,,3,,0.05,0.036,,,20110112T182617Z,,,30,13,109.0167209,7.3,1630
10049556,19770801,XFMR,MAIN,34320080909,9/9/2008,,,,,32,,,,,,,,,,0,2552,88839,1,17,296,0.0,0.0,0.0,,,,,,43,17,19,0.030,42.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,23,3,0,,,26,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,17.412,SCREENING,-5,377.0,,12.2,899.5063326,0.014,,0.7,0,,3,,0.00,0.029,,,20110112T182617Z,,,18,1,98.4,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520080909,9/9/2008,,,,,66,,,,,,,,,,0,2528,92555,6,39,595,0.0,4.0,0.0,,,,,,55,29,9,0.050,27.1,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,109,5,3,,,121,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,15.25641026,SCREENING,6,377.0,,11.30248486,706,0.034306616,,1.8,0,,7,,0.037508929,0.027,,,20110112T182617Z,,,49,10,90.43929443,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420080909,9/9/2008,,,,,36,,,,,,,,,,20,2306,85592,3,85,1575,2.0,4.0,0.0,,,,,,43,24,23,0.080,28.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,27,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,18.52941176,SCREENING,2,377.0,,7.130740927,879.6103531,0.111646515,,2.8,0,,35,,0.036397321,0.027,,,20110112T182617Z,,,114,9,93.31292199,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520080909,9/9/2008,,,,,50,,,,,,,,,,11,3678,72894,84,642,2977,7.0,51.0,0.0,,,,,,50,18,10,0.030,31.6,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,257,6,5,,,268,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,4.637,SCREENING,-3,369.0,co*,10.9,600.0191076,0.697,,0.9,0,,127,,0.54,0.050,,,20110112T182617Z,,,795,142,76.9,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220080909,9/9/2008,,,,,47,,,,,,,,,,41,18130,75601,3,95,1947,10.0,26.0,22.0,,,,,,51,10,6,0.050,28.3,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,19,2,2,,,23,TRN_IEEE_INC_69KV,2,D2,90,2008-12-08,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). High-energy arcing.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.495,SCREENING,-14,369.0,c2h2*,5.9,923,0.166,,1.8,0,,60,,,0.240,,,20110112T182617Z,,,197,39,88.6,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120080909,9/9/2008,,,,,55,,,,,,,,,,24,2676,69934,48,636,2421,6.0,28.0,1.0,,,,,,49,18,8,0.080,28.4,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,484,11,10,,,514,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,7,,,3.807,SCREENING,-3,369.0,co*,10.42258159,521.4727538,0.744062452,,2.8,2,,139,,0.323683036,0.038,,,20110112T182617Z,,,743,82,71.99409719,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320080909,9/9/2008,,,,,28,,,,,,,,,,0,5500,94320,3,11,961,2.0,20.0,0.0,,,,,,49,16,21,0.030,32.1,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,77,5,0,,,86,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,87.36363636,SCREENING,-6,369.0,,8.915844725,750,0.009845994,,0.9,3,,2,,0.103183036,0.058,,,20110112T182616Z,,,36,25,108.1562107,7.3,1630
