equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049365,01-8226-60990-1,XFMR,MAIN,00014-120080909,9/9/2008,,,,,38,,,,,,,,,,7,6310,103278,7,22,1989,3.0,3.0,4.0,,,,,,48,21,18,0.020,31.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,49,3,0,,,65,TRN_IEEE_INC_69KV,2,D1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Lower-energy electrical discharge.",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,90.40909091,SCREENING,0,369.0,c2h2*,6.30829717,806,0.02840202,,0.6,10,,11,,0.100441964,0.061,,,20110112T182617Z,,,46,13,113.6906258,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120080909,9/9/2008,,,,,33,,,,,,,,,,0,2198,87863,2,27,749,3.0,12.0,0.0,,,,,,42,44,47,0.04,35,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,19,2,0,,,21,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,27.74074074,SCREENING,15,369.0,,10.94644224,923.2132569,0.023555413,,1.142857143,0,water* relsaturation*,5,,0.07096875,0.025,,,20110112T182617Z,,,44,17,96.76029987,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120080909,9/9/2008,,,,,28,,,,,,,,,,0,10026,85470,2,24,241,0.0,0.0,0.0,,,,,,47,44,57,0.1,32.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,23,3,2,,,28,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.04166667,SCREENING,15,369.0,o2*,12.08359967,899.5063326,0.019687321,,3.105590062,0,water* relsaturation*,4,,0.0069375,0.117,,,20110112T182617Z,,,26,2,101.0175825,7.3,1630
10049335,A5513,XFMR,MAIN,13220080909,9/9/2008,,,,,37,,,,,,,,,,0,2262,101628,6,28,427,3.0,128.0,0.0,,,,,,53,24,22,0.030,29.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T2,90,2008-12-08,High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.25,SCREENING,2,377.0,c2h6*,7.1,1288.571429,0.028,,1.0,1,,5,,0.569040179,0.022,,,20110112T182617Z,,,165,137,109.8,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520080909,9/9/2008,,,,,42,,,,,,,,,,3,6602,73414,12,629,2116,27.0,0.0,0.0,,,,,,54,20,15,0.030,30.7,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,18,2,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.364,SCREENING,-1,377.0,co*!,12.0,929.9221414,0.615,,1.0,3,,117,,0.167102679,0.090,,,20110112T182617Z,,,671,39,81.4,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120080909,9/9/2008,,,,,30,,,,,,,,,,0,3524,102353,5,19,2068,7.0,6.0,0.0,,,,,,45,22,26,0.030,28.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,36,1,0,,,37,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,108.842,SCREENING,0,383.0,,10.0,843.9135712,0.015,,1.1,0,,4,,0.074919643,0.034,,,20110112T182617Z,,,37,18,114.9,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120080909,9/9/2008,,,,,35,,,,,,,,,,37,5109,117349,15,161,9484,12.0,3.0,16.0,,,,,,47,25,24,0.030,38.0,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,70,2,2,,,79,TRN_IEEE_INC_69KV,2,D2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H4) High level (*). High-energy arcing.",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,58.9068323,SCREENING,3,383.0,c2h2*,7.0,761.40056,0.154,,0.8,0,,67,,0.319107143,0.044,,,20110112T182616Z,,,244,30,130.5,7.3,1630
10049372,930993,XFMR,MAIN,00011-A20080909,9/9/2008,,,,,39,,,,,,,,,,0,3894,89406,1,24,451,13.0,7.0,0.0,,,,,,41,35,29,0.040,33.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,20,3,0,,,23,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.792,SCREENING,10,383.0,,10.1,916.8485727,0.021,,1.2,0,water*,5,,0.093102679,0.044,,,20110112T182617Z,,,45,21,96.9,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20080909,9/9/2008,,,,,47,,,,,,,,,,10,7608,108325,21,84,937,0.0,28.0,0.0,,,,,,50,31,19,0.030,35.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,13,2,3,,,26,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,11.1547619,SCREENING,7,383.0,,8.1,970.3018993,0.077,,0.9,6,,25,,0.18971875,0.070,,,20110112T182617Z,,,143,49,115.7,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320080909,9/9/2008,,,,,45,,,,,,,,,,6,4552,108089,14,251,3643,22.0,11.0,0.0,,,,,,49,17,11,0.090,27.7,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,41,5,2,,,67,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,14.51394422,SCREENING,-5,369.0,,10.7,827.7760409,0.183,,3.2,14,,52,,0.19671875,0.042,,,20110112T182617Z,,,304,47,114.9,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420080909,9/9/2008,,,,,47,,,,,,,,,,12,4021,87145,7,52,749,4.0,22.0,0.0,,,,,,52,37,23,0.100,24.7,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,76,6,5,,,91,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,14.40384615,SCREENING,11,369.0,c2h6!,7.0,751.1961165,0.069,,4.0,0,water*,21,,0.134700893,0.046,,,20110112T182616Z,,,97,33,91.8,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220080909,9/9/2008,,,,,44,,,,,,,,,,0,3900,95159,5,6,393,1.0,8.0,0.0,,,,,,44,16,11,0.02,35.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,65.5,SCREENING,-6,369.0,,8.1,1288.571429,0.006,,0.557103064,0,,1,,0.055383929,0.041,,,20110112T182617Z,,,20,14,101.0,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220080909,9/9/2008,,,,,40,,,,,,,,,,1,5134,98106,3,113,1494,1.0,1.0,0.0,,,,,,54,26,21,0.02,42,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.22123894,SCREENING,4,369.0,,11.8,1202.562858,0.085,,0.476190476,0,water*,21,,0.019227679,0.052,,,20110112T182616Z,,,119,5,106.6,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220080909,9/9/2008,,,,,46,,,,,,,,,,0,3418,104455,8,23,1450,2.0,42.0,0.0,,,,,,45,49,31,0.04,32.9,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,13,1,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,63.04347826,SCREENING,17,377.0,,8.4,970.3018993,0.020,,1.215805471,0,water* relsaturation*,4,,0.212357143,0.033,,,20110112T182617Z,,,75,52,109.6,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520080909,9/9/2008,,,,,14,,,,,,,,,,5,2548,85233,53,28,1208,11,213,0,,,,,,52,24,57,0.06,28.6,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,18,1,0,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,39790,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,43.14285714,SCREENING,2,377,c2h6*,5.680993645,929.9221414,0.053434695,,2.097902098,1,relsaturation*,10.205,,,0.029894524,,,20110112T182617Z,,,310,277,103.3801675,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120080909,9/9/2008,,,,,35,,,,,,,,,,0,1705,75506,60,300,1376,7.0,66.0,0.0,,,,,,40,63,62,0.030,31.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,8,0,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.587,SCREENING,23,369.0,,11.1,1030.545718,0.311,,1.0,5,water* relsaturation*,54,,0.516147321,0.023,,,20110112T182617Z,,,433,133,82.6,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220080909,9/9/2008,,,,,40,,,,,,,,,,0,3068,97755,3,14,783,2,6,0,,,,,,48,16,13,0.03,30.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,16,2,0,,,19,TRN_IEEE_INC_69KV,1,,365,40065,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,55.92857143,SCREENING,-6,383,,10.30568209,944.5371478,0.011641007,,0.996677741,0,,2.55,,0.044745536,0.031384584,,,20110112T182617Z,,,25,11,104.8698607,7.3,1630
10049385,3153111,XFMR,MAIN,11820080909,9/9/2008,,,,,38,,,,,,,,,,0,4960,110100,9,84,3077,8,27,0,,,,,,41,22,19,0.04,28.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,89,7,0,,,101,TRN_IEEE_INC_69KV,1,,365,40065,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,36.63095238,SCREENING,0,383,,10.99608582,731.6028552,0.058497934,,1.413427562,1,,15.24,,0.181098214,0.045049955,,,20110112T182617Z,,,128,44,120.2760895,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120080909,9/9/2008,,,,,37,,,,,,,,,,8,9333,74315,18,386,6867,105,13,0,,,,,,44,20,18,0.07,28.9,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,274,13,3,,,293,TRN_IEEE_INC_69KV,2,T3,90,39790,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,3,,,17.79015544,SCREENING,-1,383,c2h4* co* o2* co2/co*,10.42410671,592.0712678,0.385826,,2.422145329,0,,79.055,,0.604669643,0.125587028,,,20110112T182617Z,,,530,136,85.89919701,7.3,1630
106793,3516703,XFMR,MAIN,11720080909,9/9/2008,,,,,37,,,,,,,,,,8,2752,89523,146,221,6172,20.0,177.0,0.0,,,,,,48,24,22,0.030,33.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,20,0,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,27.92760181,SCREENING,2,383.0,ch4* c2h6*,8.4,916.8485727,0.242,,0.9,3,,48,,1.338200893,0.031,,,20110112T182617Z,,,572,343,98.0,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120080909,9/9/2008,,,,,32,,,,,,,,,,18,4958,99617,116,280,7626,14.0,114.0,0.0,,,,,,48,26,29,0.030,35.2,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,26,2,0,,,32,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,27.23571429,SCREENING,4,383.0,c2h6*,8.6,884,0.260,,0.9,4,,69,,0.943285714,0.050,,,20110112T182617Z,,,542,244,112.6,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020080909,9/9/2008,,,,,43,,,,,,,,,,67,11424,91998,42,339,4464,10.0,43.0,3.0,,,,,,45,17,12,0.060,29.2,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,122,8,3,,,133,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,13.16814159,SCREENING,-5,383.0,o2*,7.408039374,692,0.37949302,,2.1,0,,128,,0.408919643,0.124,,,20110112T182617Z,,,504,95,103.4182101,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220080909,9/9/2008,,,,,51,,,,,,,,,,35,2450,64348,42,702,2521,4.0,15.0,0.0,,,,,,43,19,10,0.020,31.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,43,2,3,,,50,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,3.591168091,SCREENING,-2,383.0,co*,10.1,822,0.900,,0.6,0,,161,,0.23,0.038,,,20110112T182617Z,,,798,61,67.3,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220080909,9/9/2008,,,,,38,,,,,,,,,,0,2998,98439,3,24,441,0.0,4.0,0.0,,,,,,45,22,19,0.040,29.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,89,5,3,,,105,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,18.375,SCREENING,0,383.0,,11.5,732,0.019,,1.3,5,,4,,0.027102679,0.030,,,20110112T182617Z,,,31,7,106.4,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120080909,9/9/2008,,,,,50,,,,,,,,,,27,5218,87506,26,67,2532,3.0,39.0,0.0,,,,,,44,39,22,0.020,35.9,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,111,7,2,,,169,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,10,,,37.791,SCREENING,12,383.0,,6.1,704.1934346,0.114,,0.6,39,water*,39,,0.266919643,0.060,,,20110112T182616Z,,,162,68,92.1,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820080909,9/9/2008,,,,,49,,,,,,,,,,0,3715,87541,3,22,1061,3.0,8.0,0.0,,,,,,45,17,10,0.030,29.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,22,2,0,,,24,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,48.227,SCREENING,-5,383.0,,10.5,905.0220912,0.020,,1.0,0,,4,,0.057741071,0.042,,,20110112T182617Z,,,36,14,91.3,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120080909,9/9/2008,,,,,35,,,,,,,,,,17,2731,95808,68,97,1837,20.0,102.0,0.0,,,,,,50,31,30,0.060,28.1,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,81,3,2,,,86,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,40065,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,18.938,SCREENING,7,369.0,c2h6*,6.8,743,0.125,,2.1,0,relsaturation*,35,,0.754580357,0.029,,,20110112T182617Z,,,304,190,105.0,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120080909,9/9/2008,,,,,41,,,,,,,,,,14,5418,97127,16,135,1886,2.0,5.0,0.0,,,,,,53,21,16,0.030,35.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,45,3,0,,,48,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.97037037,SCREENING,0,369.0,,8.7,816,0.127,,0.8,0,,38,,0.085665179,0.056,,,20110112T182616Z,,,172,23,105.4,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820080909,9/9/2008,,,,,35,,,,,,,,,,0,2461,91799,5,54,1671,7.0,2.0,0.0,,,,,,46,26,25,0.04,36.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,50,5,0,,,68,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,30.94444444,SCREENING,4,369.0,,11.50924957,803.1514273,0.04448033,,1.108033241,12,,10,,0.058223214,0.027,,,20110112T182616Z,,,68,14,100.430275,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420080909,9/9/2008,,,,,55,,,,,,,,,,18,5254,106080,17,78,1029,6.0,52.0,0.0,,,,,,33,26,12,0.08,25.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,43,5,3,,,57,TRN_IEEE_INC_69KV,1,,365,2009-09-09,(Initial sample). No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,13.19230769,INITIAL,4,0.0,,6.854711301,821.8661555,0.088258188,,3.137254902,0,,32,,0.30390625,0.050,,,20110112T182617Z,,,171,75,108.8740614,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120080909,9/9/2008,,,,,50,,,,,,,,,,8,2297,97513,10,73,1345,10.0,3.0,2.0,,,,,,48,24,13,0.08,27.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,53,5,3,,,66,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,18.42465753,SCREENING,2,377.0,,8.4,795.9211801,0.073,,2.941176471,0,,21,,0.11853125,0.024,,,20110112T182617Z,,,106,23,100.4,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720080909,9/9/2008,,,,,43,,,,,,,,,,0,2271,62961,63,239,878,4.0,22.0,0.0,,,,,,49,21,15,0.040,33.3,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.674,SCREENING,0,369.0,,11.0,1047,0.304,,1.2,1,,43,,0.328950893,0.036,,,20110112T182617Z,,,328,89,67.2,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620080909,9/9/2008,,,,,49,,,,,,,,,,0,6827,121256,3,15,1978,5.0,0.0,0.0,,,,,,53,21,12,0.040,31.9,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,17,3,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,131.8666667,SCREENING,0,369.0,,10.4,937,0.010,,1.3,14,,3,,0.03,0.056,,,20110112T182617Z,,,23,8,127.6,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520080909,9/9/2008,,,,,42,,,,,,,,,,10,2468,92800,6,45,1018,5.0,6.0,0.0,,,,,,48,18,13,0.040,30.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,44,3,2,,,51,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.62222222,SCREENING,-3,383.0,,7.128841093,819,0.055330935,,1.3,2,,18,,,0.027,,,20110112T182616Z,,,72,17,98.56727063,7.3,1630
00053-1,C-498552,XFMR,MAIN,00053-120080909,9/9/2008,,,,,53,,,,,,,,,,0,25538,92263,96,142,1109,107.0,91.0,65.0,,,,,,45,21,10,0.040,31.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,15,4,0,,,20,TRN_IEEE_INC_69_288KV,4,DT,7,2008-09-16,Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.810,SCREENING,0,383.0,c2h6* c2h4*^! c2h2*^^^!,7.2,953,0.145,,1.3,0,,32,,,0.277,,,20110112T182617Z,,,501,294,107.9,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120080909,9/9/2008,,,,,43,,,,,,,,,,15,4020,71796,121,756,2301,7.0,44.0,0.0,,,,,,50,29,21,0.040,28.9,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,108,6,3,,,117,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.044,SCREENING,6,383.0,co*,10.7,708,0.831,,1.4,0,,151,,0.635910714,0.056,,,20110112T182616Z,,,943,172,78.0,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520080909,9/9/2008,,,,,48,,,,,,,,,,30,3003,79375,108,685,3273,10.0,37.0,0.0,,,,,,52,27,16,0.030,30.8,,,,Clear,,1.5,,0.900,,,,,UNREVIEWED,,,,,,199,11,7,,,234,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,7,,,4.77810219,SCREENING,5,383.0,co*,10.0,632,0.726,,1.0,10,,153,,0.58,0.038,,,20110112T182617Z,,,870,155,83.8,7.3,1630
103022,G1686-04,XFMR,MAIN,58320080909,9/9/2008,,,,,14,,,,,,,,,,205,9456,49100,8,347,565,1.0,1.0,0.0,,,,,,41,35,83,0.030,38.3,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.628,SCREENING,10,250.0,h2*! co! o2*,5.5,1203,1.127,,0.8,0,water* relsaturation*,267,,0.036571429,0.193,,,20110112T182617Z,,,562,10,65.2,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120080909,9/9/2008,,,,,30,,,,,,,,,,7,1862,88291,30,69,3663,11.0,57.0,0.0,,,,,,46,29,35,0.06,27.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,102,11,2,,,119,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,53.08695652,SCREENING,6,369.0,,7.728184428,714.6856652,0.080546585,,2.173913043,0,relsaturation*,20,,0.393107143,0.021,,,20110112T182617Z,,,174,98,98.67681756,7.3,1630
10049496,6537376,XFMR,MAIN,13020080909,9/9/2008,,,,,35,,,,,,,,,,0,2259,86705,7,197,3003,4.0,7.0,0.0,,,,,,45,20,20,0.04,29.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,58,3,0,,,69,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,15.24365482,SCREENING,-1,369.0,,12.15088216,784.734859,0.166737054,,1.351351351,7,,36,,0.072089286,0.026,,,20110112T182617Z,,,215,18,95.08009578,7.3,1630
10049548,E30111101,XFMR,MAIN,33920080909,9/9/2008,,,,,40,,,,,,,,,,22,1945,97604,53,73,971,0.0,14.0,0.0,,,,,,46,23,18,0.02,38.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.30136986,SCREENING,1,377.0,,6.466629239,1288.571429,0.105818611,,0.520833333,0,,35,,0.24228125,0.020,,,20110112T182617Z,,,162,67,104.1558649,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120080909,9/9/2008,,,,,39,,,,,,,,,,25,4800,122298,4,62,608,0.0,0.0,0.0,,,,,,41,11,9,0.030,42.3,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.806451613,SCREENING,-13,377.0,,6.212765704,1203,0.070709386,,0.7,0,,36,,0.013875,0.039,,,20110112T182617Z,,,91,4,132.3504358,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20080909,9/9/2008,,,,,32,,,,,,,,,,0,3647,101086,10,35,739,3.0,9.0,0.0,,,,,,43,49,54,0.030,37.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,21.114,SCREENING,17,383.0,,10.6,1117,0.028,,0.8,2,water* relsaturation*,6,,0.086196429,0.036,,,20110112T182617Z,,,57,22,112.5,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120080909,9/9/2008,,,,,41,,,,,,,,,,0,3075,114994,4,26,1051,0.0,26.0,0.0,,,,,,53,28,22,0.020,34.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,8,2,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,40.423,SCREENING,5,383.0,,10.0,1030.545718,0.019,,0.6,1,water*,5,,0.122401786,0.027,,,20110112T182617Z,,,56,30,122.6,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320080909,9/9/2008,,,,,28,,,,,,,,,,12,4512,110195,49,47,1362,91.0,90.0,5.0,,,,,,48,10,13,0.020,34.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,3,T3,30,2008-10-09,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,28.9787234,SCREENING,-14,369.0,c2h6* c2h4* c2h2*^,5.654058446,1152,0.066628596,,0.6,0,,22,,1.030665179,0.041,,,20110112T182616Z,,,294,230,125.2926338,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,,9/9/2008,,,,,,,,,,,,,(NOT NAMED),BOTTOM,69,6370,104616,65,200,1986,20.0,116.0,0.0,,,11.3,,,50,14,,0.030,30.9,,,,PARTICLES,,1,,0.880,,,,,UNREVIEWED,,,,,,8,0,3,3,0,14,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.93,SCREENING,-8,369.0,c2h6*,,1031,,,1.0,,,105,,0.802611607,0.061,,,20110112T182617Z,,,470,201,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420080909,9/9/2008,,,,,50,,,,,,,,,,0,7248,105695,2,97,814,0.0,0.0,0.0,,,,,,41,19,11,0.030,41.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,13,3,0,,,16,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.392,SCREENING,-2,369.0,,12.4,970.3018993,0.067,,0.7,0,,17,,0.0069375,0.069,,,20110112T182617Z,,,99,2,111.5,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420080909,9/9/2008,,,,,41,,,,,,,,,,0,6862,100451,8,29,542,3.0,72.0,0.0,,,,,,55,15,12,0.040,29.1,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,28,4,3,,,42,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,18.690,SCREENING,-7,369.0,c2h6*,8.1,875,0.026,,1.4,6,,5,,0.342227679,0.068,,,20110112T182617Z,,,112,83,109.5,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220080909,9/9/2008,,,,,40,,,,,,,,,,5,13972,49907,3,240,710,0.0,0.0,0.0,,,,,,37,29,23,0.030,38.5,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.958,SCREENING,6,383.0,o2*,11.4,1289,0.322,,0.8,1,water*,48,,0.01040625,0.280,,,20110112T182617Z,,,248,3,61.2,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720080909,9/9/2008,,,,,44,,,,,,,,,,5,10164,42371,6,313,882,0.0,0.0,0.0,,,,,,51.0,18,12,0.020,34.7,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.818,SCREENING,-3,383.0,o2*,11.6,1288.571429,0.502,,0.6,0,,61,,0.0208125,0.240,,,20110112T182617Z,,,324,6,50.3,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220080909,9/9/2008,,,,,41,,,,,,,,,,58,6952,83611,62,151,1330,6.0,132.0,0.0,,,,,,53.0,56,43,0.080,31.0,,,,Clear,,3,,0.890,,,,,UNREVIEWED,,,,,,50,0,0,,,66,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.808,SCREENING,20,377.0,h2! ch4! c2h6*,6.0,803,0.263,,2.6,16,water* relsaturation*,85,,0.793928571,0.083,,,20110112T182617Z,,,409,200,92.2,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120080909,9/9/2008,,,,,11,,,,,,,,,,6,2096,68646,121,266,1870,27.0,64.0,0.0,,,,,,45.0,49,134,0.080,32.9,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,11,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.030075188,SCREENING,17,377.0,,9.7,991,0.320,,2.4,1,water* relsaturation*,54,,0.81,0.031,,,20110112T182617Z,,,484,212,85.0,7.3,1630
10049337,70512-A,XFMR,MAIN,00079-620080909,9/9/2008,,,,,35,,,,,,,,,,0,2440,98315,6,23,1691,3.0,7.0,0.0,,,,,,45.0,27,26,0.040,29.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,18,0,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,73.52173913,SCREENING,5,377.0,,10.46687727,930,0.018927992,,1.4,6,water*,4,,0.063973214,0.025,,,20110112T182617Z,,,39,16,107.403482,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620080909,9/9/2008,,,,,41,,,,,,,,,,0,5951,102253,1,4,546,0.0,3.0,0.0,,,,,,49.0,43,33,0.040,32.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,40,7,2,,,63,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,136.500,SCREENING,15,369.0,,10.1,830.8400025,0.003,,1.2,13,water* relsaturation*,1,,0.015991071,0.058,,,20110112T182617Z,,,8,4,110.9,7.3,1630
10049498,51439-A,XFMR,MAIN,26720080909,9/9/2008,,,,,45,,,,,,,,,,0,5226,94414,1,39,1014,0.0,0.0,0.0,,,,,,37.0,27,18,0.030,41.8,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,3,0,0,,,5,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.000,SCREENING,5,369.0,,12.4,1152,0.030,,0.7,2,,7,,0.00346875,0.055,,,20110112T182617Z,,,40,1,100.7,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520080909,9/9/2008,,,,,35,,,,,,,,,,21,4939,113902,28,287,1939,5.0,26.0,0.0,,,,,,36.0,15,15,0.040,28.5,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.756,SCREENING,-7,377.0,,9.3,1152.25107,0.218,,1.4,0,,73,,0.228888393,0.043,,,20110112T182616Z,,,367,59,126.0,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120080909,9/9/2008,,,,,48,,,,,,,,,,3,4510,71195,10,697,3711,18.0,0.0,0.0,,,,,,57.0,31,18,0.030,29.7,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,33,3,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,5.324246772,SCREENING,7,377.0,co*,12.067722,855,0.713995739,,1.0,7,water*,129,,0.118339286,0.063,,,20110112T182617Z,,,728,28,76.30249666,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220080909,9/9/2008,,,,,48,,,,,,,,,,4,5079,102242,5,261,1751,0.0,2.0,0.0,,,,,,48.0,14,8,0.030,43.7,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.709,SCREENING,-8,377.0,,11.6,1289,0.194,,0.7,0,,51,,0.025691964,0.050,,,20110112T182617Z,,,272,7,107.8,7.3,1630
10049547,G711-01,XFMR,MAIN,34220080909,9/9/2008,,,,,45,,,,,,,,,,43,2525,96481,7,267,1289,2.0,0.0,0.0,,,,,,46.0,17,11,0.030,39.6,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.827715356,SCREENING,-5,377.0,,8.0,1152,0.277,,0.8,0,,91,,0.033575893,0.026,,,20110112T182617Z,,,319,9,101.5,7.3,1630
10049390,930992,XFMR,MAIN,00075-120080909,9/9/2008,,,,,44,,,,,,,,,,6,5269,106048,10,108,730,3,8,0,,,,,,50.0,21,15,0.06,30.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,45,3,4,,,62,TRN_IEEE_INC_69KV,1,,365,40065,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,6.759259259,SCREENING,0,383,,9.745026221,816.2249961,0.085912653,,1.993355482,8,,25.485,,,0.049685048,,,20110112T182617Z,,,135,21,113.209947,7.3,1630
106791,9502-1,XFMR,MAIN,8820080909,9/9/2008,,,,,35,,,,,,,,,,4,15123,77354,6,395,2477,18.0,2.0,0.0,,,,,,47.0,18,18,0.030,32.8,,,,Clear,,1,,0.860,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.270886076,SCREENING,-3,369.0,,11.69123766,1152.25107,0.347902791,,0.9,0,,75,,,0.196,,,20110112T182616Z,,,425,26,92.88041642,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120080909,9/9/2008,,,,,,,,,,,,,,,3,4052,86017,15,122,1450,14.0,6.0,0.0,,,,,,45.0,26,,0.040,34.3,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,33,2,3,,,41,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.885,SCREENING,4,358.0,co!,,855,,,1.2,3,,25,,0.14,0.047,,,20110112T182617Z,,,160,35,,7.3,1630
10049412,D-577892,XFMR,MAIN,00052-120080909,9/9/2008,,,,,39,,,,,,,,,,11,3704,63064,151,364,1403,6.0,101.0,0.0,,,,,,57.0,23,19,0.030,31.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,57,3,2,,,62,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.854,SCREENING,1,383.0,ch4* c2h6* co*,9.5,787,0.505,,1.0,0,,77,,0.97,0.059,,,20110112T182617Z,,,633,258,69.4,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420080909,9/9/2008,,,,,34,,,,,,,,,,6,2179,99818,22,69,1343,4.0,18.0,0.0,,,,,,41.0,28,28,0.020,36.7,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.46376812,SCREENING,5,383.0,,8.459221495,980.2339297,0.066354614,,0.5,0,,18,,0.170035714,0.022,,,20110112T182617Z,,,119,44,109.350994,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20080909,9/9/2008,,,,,30,,,,,,,,,,23,4735,75502,24,443,1398,8.0,3.0,0.0,,,,,,49.0,25,30,0.040,29.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,40065,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.155756208,SCREENING,3,369,co*,9.981564117,1066.2425,0.469262284,,1.337792642,0,water* relsaturation*,102.86,,0.132950893,0.062713571,,,20110112T182617Z,,,501,35,86.45442957,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620080909,9/9/2008,,,,,42,,,,,,,,,,0,3041,98162,28,26,897,62.0,35.0,0.0,,,,,,35.0,22,16,0.030,32.9,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,2,T3,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,34.5,SCREENING,0,369.0,c2h4*,6.360916853,1202.562858,0.032798002,,0.9,1,,6,,0.531352679,0.031,,,20110112T182616Z,,,151,125,104.477017,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220080909,9/9/2008,,,,,43,,,,,,,,,,0,4647,105065,11,33,1359,3.0,24.0,0.0,,,,,,34.0,15,11,0.030,30.9,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,20,2,2,,,31,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,41.182,SCREENING,-7,377.0,,9.6,917,0.027,,1.0,6,,6,,0.15,0.044,,,20110112T182617Z,,,71,38,112.3,7.3,1630
