equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049416,D-589469,XFMR,MAIN,00076-820080909,9/9/2008,,,,,51,,,,,,,,,,27,2880,109803,58,163,4985,21.0,52.0,0.0,,,,,,48.0,13,7,0.030,31.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,33,2,2,,,51,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,30.583,SCREENING,-10,377.0,,7.4,855,0.167,,1.0,14,,57,,0.515834821,0.026,,,20110112T182617Z,,,321,131,113.3,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120080909,9/9/2008,,,,,40,,,,,,,,,,10,22253,89645,20,111,1060,38.0,5.0,0.0,,,,0,0,48.0,24,,0.032,34.2,,,,Clear,,1,,0.860,,,,,REVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,0,,,,,,,,20110101T000000Z,,,,,,,
106810,9501-1,XFMR,MAIN,00046-120080909,9/9/2008,,,,,38,,,,,,,,,,9,13580,78066,3,178,1203,25.0,0.0,4.0,,,,,,49.0,34,30,0.030,27.9,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,6,2,0,,,14,TRN_IEEE_INC_69_288KV,2,T3,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.758,SCREENING,9,369.0,c2h2*,9.8,1066,0.174,,1.1,6,water* relsaturation*,42,,,0.174,,,20110112T182616Z,,,219,28,91.3,7.3,1630
106815,2865784,XFMR,MAIN,00034-120080909,9/9/2008,,,,,40,,,,,,,,,,0,21222,66312,1,48,1521,21.0,0.0,0.0,,,,,,52.0,26,21,0.050,28.1,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,70,2,0,,,82,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,31.688,SCREENING,4,762.0,,10.8,761,0.048,,1.8,0,,9,,,0.320,,,20110112T182617Z,,,70,22,82.7,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120080909,9/9/2008,,,,,40,,,,,,,,,,0,2593,56924,13,401,1207,17.0,0.0,0.0,,,,,,48.0,23,18,0.030,33.4,,,,Clear,,2,,0.870,,,,,UNREVIEWED,,,,,,10,1,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.010,SCREENING,1,377.0,co*,12.1,1003,0.514,,0.9,1,,72,,0.12,0.046,,,20110112T182617Z,,,431,30,61.9,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120080909,9/9/2008,,,,,52,,,,,,,,,,0,2601,99914,7,6,683,0.0,15.0,0.0,,,,,,55.0,39,20,0.030,32.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,113.833,SCREENING,12,377.0,,7.2,1117,0.007,,0.9,0,water*,1,,0.09,0.026,,,20110112T182616Z,,,28,22,102.1,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220080909,9/9/2008,,,,,15,,,,,,,,,,0,8857,133651,12,27,1353,0.0,10.0,0.0,,,,,,33,26,59,0.02,34.5,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,50.111,SCREENING,4,369.0,o2*,10.5,1288.571429,0.016,,0.579710145,0,water* relsaturation*,5,,0.083366071,0.066,,,20110112T182616Z,,,49,22,164.1,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120080909,9/9/2008,,,,,53,,,,,,,,,,0,4780,108077,7,14,1004,0.0,10.0,0.0,,,,,,52.0,20,10,0.030,31.9,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,25,3,2,,,35,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,71.714,SCREENING,-1,369.0,,9.3,889,0.012,,0.9,5,,3,,0.066022321,0.044,,,20110112T182617Z,,,31,17,111.3,7.3,1630
10049500,7000086,XFMR,MAIN,9120080909,9/9/2008,,,,,44,,,,,,,,,,22,5238,105022,8,84,2227,4.0,20.0,0.0,,,,,,43.0,19,13,0.030,29.9,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,26.512,SCREENING,-2,383.0,,6.9,1117,0.094,,1.0,1,,37,,,0.050,,,20110112T182616Z,,,138,32,112.3,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320080909,9/9/2008,,,,,43,,,,,,,,,,6,2837,94747,11,45,509,4.0,43.0,0.0,,,,,,46.0,12,9,0.060,30.2,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.311,SCREENING,-11,383.0,,7.5,1117,0.051,,2.0,0,,14,,0.24,0.030,,,20110112T182617Z,,,109,58,100.4,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620080909,9/9/2008,,,,,45,,,,,,,,,,37,1695,79036,50,306,1059,7.0,70.0,0.0,,,,,,54.0,18,12,0.090,27.7,,,,S/Pt,,3.5,,0.880,,,,,UNREVIEWED,,,,,,5,1,0,,,6,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.461,SCREENING,-3,383.0,h2! ch4! c2h6*! co!,8.2,1089,0.382,,3.2,0,,92,,0.49815625,0.021,,,20110112T182617Z,,,470,127,83.0,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720080909,9/9/2008,,,,,45,,,,,,,,,,164,4639,95852,24,480,1674,6.0,63.0,0.0,,,,,,48.0,14,9,0.080,29.8,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.488,SCREENING,-8,383.0,h2*^! co*^!,6.5,1152,0.642,,2.7,1,,250,,0.37,0.048,,,20110112T182617Z,,,737,93,102.5,7.3,1630
10049420,7000880,XFMR,MAIN,3.1892E+11,9/9/2008,,,,,23,,,,,,,,,,4,8685,103605,9,106,587,35.0,4.0,0.0,,,,,,45.0,25,40,0.030,37.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.538,SCREENING,3,383.0,c2h4! o2*,9.7,1152,0.081,,0.8,0,water* relsaturation*,24,,0.21,0.084,,,20110112T182617Z,,,158,48,123.3,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,9/9/2008,,,,,33,,,,,,,,,,6,4085,101625,56,150,785,9.0,124.0,0.0,,,,,,40,40,42,0.03,38,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.233,SCREENING,13,383.0,c2h6*,8.8,1116.554288,0.134,,0.789473684,0,water* relsaturation*,33,,0.753665179,0.040,,,20110112T182617Z,,,345,189,113.0,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,9/9/2008,,,,,48,,,,,,,,,,0,8164,97093,8,18,1350,15.0,14.0,0.0,,,,,,41.0,23,14,0.030,38.0,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,75.000,SCREENING,1,383.0,o2*,8.1,1047.114846,0.017,,0.8,0,,3,,0.155897321,0.084,,,20110112T182617Z,,,55,37,104.1,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720080909,9/9/2008,,,,,30,,,,,,,,,,68,2819,89998,52,282,4961,27,85,0,,,,,,53,16,19,0.04,32.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,35,2,0,,,47,TRN_IEEE_INC_69KV,2,T2,90,39790,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,17.59219858,SCREENING,-6,383,c2h6*,6.848117678,847.4091302,0.367228525,,1.238390093,9,,119.165,,0.660651786,0.031322918,,,20110112T182617Z,,,514,164,101.554,7.3,1630
100015,100190503,XFMR,MAIN,38120080909,9/9/2008,,,,,33,,,,,,,,,,0,4424,84438,1,9,300,0.0,0.0,0.0,,,,,,50.0,15,16,0.020,37.5,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,4,0,0,,,5,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,33.333,SCREENING,-7,383.0,,11.9,1117,0.008,,0.5,1,,2,,0.00,0.052,,,20110112T182617Z,,,10,1,94.3,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320080909,9/9/2008,,,,,31,,,,,,,,,,81,5432,34151,6,416,685,1,1,0,,,,,,46,22,25,0.04,40,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,40065,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.646634615,SCREENING,0,267,co*!,7.506894936,1152.25107,1.17794475,,1,1,,155.895,,0.029633929,0.1590583,,,20110112T182617Z,,,505,8,41.22941373,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220080909,9/9/2008,,,,,15,,,,,,,,,,67,4042,17842,3,204,227,0,1,0,,,,,,46,20,45,0.02,40.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,40065,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.112745098,SCREENING,-1,267,,6.362029865,1288.571429,1.311997979,,0.498753117,0,relsaturation*,103.72,,0.014580357,0.226544109,,,20110112T182617Z,,,275,4,23.99323583,7.3,1630
10049497,51439-B,XFMR,MAIN,28920080909,9/9/2008,,,,,40,,,,,,,,,,0,3042,104995,3,62,1128,0.0,0.0,0.0,,,,,,41.0,23,18,0.030,38.3,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,18.194,SCREENING,1,377.0,,12.2,1203,0.044,,0.8,0,,11,,0.01040625,0.029,,,20110112T182617Z,,,65,3,112.6,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220080909,9/9/2008,,,,,38,,,,,,,,,,6,2280,99816,9,19,1433,22.0,19.0,0.0,,,,,,45.0,35,30,0.020,34.0,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,82,10,4,,,115,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,5,,,75.421,SCREENING,10,377.0,,5.9,742,0.028,,0.6,14,water* relsaturation*,10,,0.21,0.023,,,20110112T182617Z,,,75,50,107.5,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320080909,9/9/2008,,,,,38,,,,,,,,,,19,24332,64299,2,63,1019,1.0,1.0,0.0,,,,,,48,11,10,0.04,30.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,7,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,1,,,16.175,SCREENING,-13,369.0,,6.700076927,1047.114846,0.100859652,,1.328903654,0,,30,,,0.378,,,20110112T182617Z,,,86,4,83.07438863,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420080909,9/9/2008,,,,,51,,,,,,,,,,78,24575,80679,4,174,2531,3,3,0,,,,,,45,26,14,0.06,30.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,55,3,2,,,61,TRN_IEEE_INC_69_288KV,1,,365,40065,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,14.54597701,SURVEILLANCE,4,34,o2*,6.124471707,791.3249459,0.26998481,,1.993355482,0,water*,109.365,,0.040339286,0.304602189,,,20110112T182616Z,,,262,10,96.58626196,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620080909,9/9/2008,,,,,55,,,,,,,,,,52,4296,99509,84,166,1162,24.0,174.0,0.0,,,,,,51.0,14,7,0.030,29.8,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,2,T2,90,2008-12-08,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C).,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.000,SURVEILLANCE,-8,34.0,c2h6*,6.2,991.0306614,0.240,,1.0,0,,82,,1.129205357,0.043,,,20110112T182616Z,,,500,282,101.9,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520080909,9/9/2008,,,,,50,,,,,,,,,,298,5187,82699,21,476,2420,12.0,36.0,2.0,,,,,,57.0,17,9,0.040,30.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,13,0,2,,,16,TRN_IEEE_INC_69_288KV,2,DT,90,2008-12-08,(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H2) High level (*). Electrical discharge or thermal fault.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.084,SURVEILLANCE,-5,34.0,h2* co*,5.6,970,0.977,,1.3,1,,384,,0.30,0.063,,,20110112T182616Z,,,845,69,88.0,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820080909,9/9/2008,,,,,40,,,,1,ROUTINE,,,,,4,12076,50683,3,460,1342,1.0,1.0,0.0,,,,,,42.0,25,20,0.020,41.7,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,2.917,SCREENING,3,369.0,co*,12.0,1203,0.602,,0.5,1,water*,87,,,0.238,,,20110112T182617Z,,,469,5,61.1,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720080909,9/9/2008,,,,,33,,,,,,,,,,3,13304,48985,3,445,1113,1.0,4.0,0.0,,,,,,44.0,24,25,0.030,42.1,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.501,SCREENING,2,369.0,co* o2*,12.0,1152,0.586,,0.7,1,,83,,0.03,0.272,,,20110112T182617Z,,,456,8,61.7,7.3,1630
10049433,158150,XFMR,MAIN,00077-620080909,9/9/2008,,,,,45,,,,,,,,,,42,26811,70062,2,190,2042,1.0,1.0,0.0,,,,,,45.0,17,11,0.060,28.1,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,564,16,15,,,601,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,6,,,10.747,SCREENING,-5,369.0,o2*,7.4,502,0.246,,2.1,0,,76,,0.02,0.383,,,20110112T182616Z,,,236,4,88.8,7.3,1630
10049434,158149,XFMR,MAIN,00077-820080909,9/9/2008,,,,,45,,,,,,,,,,45,25485,69775,2,204,2373,2.0,0.0,0.0,,,,,,55.0,19,13,0.080,25.6,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,551,22,19,,,632,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**!,7,,,11.632,SCREENING,-2,369.0,o2*,7.4,505,0.267,ift*,3.1,33,,82,,0.016232143,0.365,,,20110112T182616Z,,,253,4,87.7,7.3,1630
10049435,158148,XFMR,MAIN,00077-920080909,9/9/2008,,,,,46,,,,,,,,,,41,26629,70750,2,183,1800,1.0,1.0,0.0,,,,,,48.0,11,7,0.070,27.6,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,409,12,9,,,433,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,3,,,9.836,SCREENING,-13,369.0,o2*,7.4,542.3647691,0.236,,2.5,0,,74,,0.02,0.376,,,20110112T182617Z,,,228,4,89.0,7.3,1630
10049394,4086479,XFMR,MAIN,00058-120080909,9/9/2008,,,,,42,,,,,,,,,,0,4787,112679,9,29,709,4.0,41.0,0.0,,,,,,51.0,35,26,0.030,30.7,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,14,0,0,,,23,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,24.448,SCREENING,10,383.0,,8.9,961,0.023,,1.0,6,water*,5,,,0.042,,,20110112T182617Z,,,83,54,120.7,7.3,1630
10049437,8803001,XFMR,MAIN,00051-120080909,9/9/2008,,,,,43,,,,,,,,,,0,3716,99247,8,21,687,4.0,49.0,0.0,,,,,,45.0,28,20,0.040,30.1,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,133,9,0,,,156,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,32.714,SCREENING,5,383.0,,7.9,682,0.020,,1.3,13,,4,,0.25,0.037,,,20110112T182617Z,,,82,61,105.6,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920080909,9/9/2008,,,,,62,,,,,,,,,,0,2651,64220,40,139,697,3.0,22.0,0.0,,,,,,53.0,18,7,0.030,30.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,6,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.014,SCREENING,-3,383.0,,10.6,1066.2425,0.183,,1.0,2,,25,,0.24,0.041,,,20110112T182617Z,,,204,65,64.2,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120080909,9/9/2008,,,,,34,,,,,,,,,,0,2669,77293,59,124,980,9.0,55.0,0.0,,,,,,47.0,25,25,0.040,33.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.903,SCREENING,3,383.0,,9.863059189,1066.2425,0.137126907,,1.2,0,water*,22,,0.48,0.035,,,20110112T182616Z,,,247,123,85.32130202,7.3,1630
10049549,E30120702,XFMR,MAIN,34020080909,9/9/2008,,,,,30,,,,,,,,,,0,5699,80204,2,20,413,0.0,1.0,0.0,,,,,,53.0,19,23,0.030,41.8,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,20.650,SCREENING,-2,369.0,,11.9,1288.571429,0.018,,0.7,1,,4,,0.01,0.071,,,20110112T182617Z,,,23,3,91.7,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820080909,9/9/2008,,,,,31,,,,,,,,,,2,3721,98982,4,56,993,2,3,0,,,,,,46,21,24,0.02,41.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,40065,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.73214286,SCREENING,0,369,,10.37343503,1202.562858,0.045016765,,0.477326969,1,,12.11,,0.035691964,0.037592694,,,20110112T182617Z,,,67,9,110.7713677,7.3,1630
10049504,3762843,XFMR,MAIN,54020080909,9/9/2008,,,,,30,,,,,,,,,,17,22028,76406,5,198,2226,3.0,0.0,0.0,,,,,,52,52,62,0.14,31.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,1782,41,12,,,1866,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural*** totalfuran***,31,,,11.242,SCREENING,19,377.0,o2*,9.156724954,359.7406572,0.196741019,,4.501607717,0,water* relsaturation*,53,,0.03,0.288,,,20110112T182617Z,,,223,8,97.78598237,7.3,1630
104745,89G99,XFMR,MAIN,54120080909,9/9/2008,,,,,33,,,,,,,,,,7,12123,84904,5,347,1412,0.0,0.0,0.0,,,,,,40.0,24,25,0.030,37.2,,,,Clear,,0.5,,0.860,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.069,SCREENING,2,377.0,o2*,11.36434026,1203,0.290900775,,0.8,0,,69,,0.01734375,0.143,,,20110112T182617Z,,,359,5,99.87317324,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920080909,9/9/2008,,,,,28,,,,,,,,,,51,2375,92400,65,89,2472,122.0,87.0,2.0,,,,0,0,53.0,26,34,0.030,30.1,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,12,0,0,,,13,REG_GENERIC,4,T3,7,2008-09-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,1,61,1.338461538,27.775,SCREENING,4,377.0,c2h6/ch4** c2h4/c2h2***,5.275711299,980,0.188943149,d1816_1* d1816_2*,1.0,0,relsaturation*,69,,,0.026,,,20110101T000000Z,,,416,274,104.4597352,7.3,1630
10049516,9812401152,XFMR,MAIN,21820080909,9/9/2008,,,,,30,,,,,,,,,,0,5762,104674,7,425,4369,8.0,0.0,0.0,,,,0,0,38.0,19,23,0.028,36.1,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,14,3,0,,,19,REG_GENERIC,1,,365,2009-09-09,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,2,,0,10.280,SCREENING,-2,377.0,co*,12.34428143,961,0.28781075,d1816_1* d1816_2*,0.8,0,,77,,,0.055,,,20110101T000000Z,,,440,15,119.3909278,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920080909,9/9/2008,,,,,22,,,,,,,,,,7,2888,99003,8,24,976,0.0,14.0,0.0,,,,,,32.0,22,37,0.020,30.8,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,40.667,SCREENING,0,377.0,,6.431244776,1117,0.03152576,,0.6,0,relsaturation*,11,,,0.029,,,20110112T182617Z,,,53,22,115.0720677,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20080909,9/9/2008,,,,,41,,,,,,,,,,17,3354,95916,13,59,8326,6.0,19.0,0.0,,,,,,44.0,33,26,0.040,35.2,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,110,8,0,,,127,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,6,,,141.119,SCREENING,9,347.0,,6.593304718,705,0.077614319,,1.1,3,water*,28,,0.152285714,0.035,,,20110112T182617Z,,,114,38,103.5752,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20080909,9/9/2008,,,,,58,,,,,,,,,,12,2605,97907,20,37,6670,2.0,40.0,0.0,,,,,,49,45,19,0.03,35.7,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,91,6,0,,,103,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,5,,,180.270,SCREENING,16,347.0,,6.18159102,729,0.055589085,,0.840336134,1,water*,19,,0.245633929,0.027,,,20110112T182617Z,,,111,62,98.84707205,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20080909,9/9/2008,,,,,52,,,,,,,,,,8,2265,93842,6,16,4071,0,15,0,,,,,,43.0,19,10,0.030,35.9,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,88,5,0,,,96,TRN_IEEE_INC_69_288KV,1,,365,40065,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,3,,,254.4375,SCREENING,-2,347,,5.74562353,733.0049508,0.02872815,,0.8,0,,10.88,,0.083424107,0.024136314,,,20110112T182617Z,,,45,21,96.21291663,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20080909,9/9/2008,,,,,45,,,,,,,,,,8,2680,92992,8,23,2999,2,15,0,,,,,,33,38,25,0.03,33,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,78,6,0,,,88,TRN_IEEE_INC_69_288KV,1,,365,40065,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,130.3913043,SCREENING,12,347,,6.218222061,747.9729707,0.035130755,,0.909090909,0,water*,12.17,,0.09965625,0.028819683,,,20110112T182617Z,,,56,25,97.94965107,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20080909,9/9/2008,,,,,45,,,,,,,,,,0,2899,94193,9,28,1464,3.0,25.0,0.0,,,,,,44,43,29,0.03,33,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,47,10,4,,,69,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,52.286,SCREENING,15,347.0,,9.386012658,811,0.025926232,,0.909090909,3,water*,5,,0.149513393,0.031,,,20110112T182617Z,,,65,37,99.13919291,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20080909,9/9/2008,,,,,52,,,,,,,,,,4,2191,88737,30,50,4921,5.0,45.0,0.0,,,,,,44,62,32,0.05,33.5,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,72,5,2,,,85,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,98.420,SCREENING,23,347.0,,7.682376516,758,0.061422938,,1.492537313,3,water* relsaturation*,13,,0.32,0.025,,,20110112T182617Z,,,134,80,91.16577372,7.3,1630
10049507,C-501975,XFMR,MAIN,16320080909,9/9/2008,,,,,40,,,,,,,,,,6,27539,70841,1,29,665,0.0,0.0,0.0,,,,,,49,26,21,0.06,27.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,37,2,0,,,41,TRN_IEEE_INC_69KV,1,,365,2009-09-09,(Initial sample). No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,2,,,22.931,INITIAL,4,0.0,,7.45874937,841,0.03664117,,2.21402214,0,,11,,,0.389,,,20110112T182617Z,,,36,1,91.20682197,7.3,1630
10049508,C-861979,XFMR,MAIN,16220080909,9/9/2008,,,,,37,,,,,,,,,,92,8150,80942,16,432,6953,4.0,19.0,0.0,,,,,,52,27,24,0.04,30.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,53,4,2,,,65,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,16.095,SCREENING,5,711.0,co*,7.344231055,796,0.551529061,,1.298701299,0,,170,,,0.101,,,20110112T182617Z,,,563,39,92.44192688,7.3,1630
10049470,F-961738,XFMR,MAIN,16120080909,9/9/2008,,,,,33,,,,,,,,,,28,16245,72416,25,187,2833,5.0,65.0,0.0,,,,,,38,17,18,0.04,31.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.150,SCREENING,-5,383.0,o2*,7.749539117,1152.25107,0.236466982,,1.265822785,0,,62,,0.38,0.224,,,20110112T182616Z,,,310,95,88.87284745,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320080909,9/9/2008,,,,,40,,,,,,,,,,0,5706,107966,1,47,498,0.0,0.0,0.0,,,,,,46,16,13,0.03,40.4,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,14,2,0,,,16,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.596,SCREENING,-6,383.0,,12.38000638,961,0.031609054,,0.742574257,0,,8,,0.00,0.053,,,20110112T182616Z,,,48,1,117.1974769,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220080909,9/9/2008,,,,,56,,,,,,,,,,0,5601,99794,2,73,682,0.0,0.0,0.0,,,,,,43,34,15,0.03,41.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.342,SCREENING,9,383.0,,12.33118044,1203,0.054465262,,0.72815534,0,,13,,0.01,0.056,,,20110112T182617Z,,,75,2,102.4005134,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120080909,9/9/2008,,,,,40,,,,,,,,,,7,4268,98639,45,76,1027,37.0,61.0,26.0,,,,,,56,18,14,0.03,30.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,60,10,3,,,74,TRN_IEEE_INC_69KV,4,D2,7,2008-09-16,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,13.513,SCREENING,-3,383.0,ch4! c2h4! c2h2*^^! co!,6.982680881,781,0.08644143,,0.970873786,0,,23,,,0.043,,,20110112T182617Z,,,252,143,106.6261201,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420080909,9/9/2008,,,,,27,,,,,,,,,,0,14976,97883,3,32,481,3.0,9.0,0.0,,,,,,49,8,11,0.03,31.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,23,2,2,,,27,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.031,SCREENING,-18,383.0,o2*,11.27787032,899.5063326,0.023026267,,0.955414013,0,,6,,0.06,0.153,,,20110112T182616Z,,,47,15,118.360272,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120080909,9/9/2008,,,,,39,,,,,,,,,,43,3936,88784,72,911,4693,12.0,32.0,0.0,,,,,,44,21,18,0.04,28.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,123,5,5,,,136,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,3,,,5.151,SCREENING,0,383.0,co*,10.08296146,691,0.832020504,,1.398601399,0,,207,,0.439089286,0.044,,,20110112T182617Z,,,1070,116,97.5477225,7.3,1630
10049424,2414303,XFMR,MAIN,00085-220080909,9/9/2008,,,,,25,,,,,,,,,,14,18737,72664,5,146,2558,4.0,2.0,0.0,,,,,,53,24,35,0.2,23.1,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,296,15,5,,,330,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,2,OXIDIZED,,,High oil acidity. Low IFT. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,11,,,17.521,SCREENING,2,383.0,o2*,8.851571472,582,0.157907484,acidnum* ift*,8.658008658,3,relsaturation*,40,,0.04,0.258,,,20110112T182616Z,,,171,11,93.64140744,7.3,1630
10049494,5069232,XFMR,MAIN,00077-320080909,9/9/2008,,,,,57,,,,,,,,,,0,2039,91915,6,55,1098,0.0,16.0,0.0,,,,,,46,11,5,0.06,27.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,26,4,2,,,36,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,19.964,SCREENING,-13,377.0,,11.10426114,884,0.047981583,,2.189781022,0,,10,,0.087598214,0.022,,,20110112T182616Z,,,77,22,92.2065361,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120080909,9/9/2008,,,,,43,,,,,,,,,,15,3369,78793,13,458,3899,28.0,5.0,0.0,,,,,,44,23,17,0.09,29.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,52,3,2,,,57,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.513,SCREENING,1,377.0,co*,10.63852795,798,0.456853823,,3.06122449,0,,98,,0.20,0.043,,,20110112T182617Z,,,519,46,84.79765432,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220080909,9/9/2008,,,,,45,,,,,,,,,,32,2296,50512,64,527,1823,4.0,16.0,0.0,,,,,,46,16,11,0.03,30.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,73,5,0,,,96,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.459203036,SCREENING,-6,377.0,co*,9.647679911,756.1934685,0.885808102,,0.970873786,18,,127,,0.307375,0.045,,,20110112T182617Z,,,643,84,54.18966489,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120080909,9/9/2008,,,,,47,,,,,,,,,,14,1963,56322,63,538,1879,10.0,14.0,0.0,,,,,,38,22,14,0.03,31.2,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,79,4,2,,,85,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.493,SCREENING,0,377.0,co*,10.67300852,746,0.766592724,,0.961538462,0,,111,,0.323441964,0.035,,,20110112T182616Z,,,639,87,59.52668054,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620080909,9/9/2008,,,,,44,,,,,,,,,,16,5706,118790,36,255,2664,15.0,86.0,0.0,,,,,,46,23,16,0.04,29.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,23,4,4,,,33,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,10.447,SCREENING,1,383.0,ch4! c2h6*,9.097940598,900,0.189211386,,1.342281879,0,,62,,0.553558036,0.048,,,20110112T182616Z,,,408,137,127.0318671,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120080909,9/9/2008,,,,,35,,,,,,,,,,136,8398,86836,8,290,3091,6.0,29.0,1.0,,,,,,45,28,27,0.05,29.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,45,5,0,,,57,TRN_IEEE_INC_69KV,2,DT,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,10.659,SCREENING,5,383.0,h2*! co! o2*,5.929104007,816,0.483214985,,1.712328767,0,,188,,0.189107143,0.097,,,20110112T182617Z,,,470,43,99.24801772,7.3,1630
106798,C-00697-5-2,XFMR,MAIN,57520080909,9/9/2008,,,,,37,,,,,,,,,,0,2098,93403,71,162,3164,15.0,70.0,0.0,,,,,,40,34,31,0.03,33,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,27,4,0,,,31,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,High level (*). No recent significant increases. Thermal fault (below 300 C).,1,,365,40065,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.531,SCREENING,9,377.0,c2h6*,9.872984606,880,0.148830671,,0.909090909,0,relsaturation*,29,,0.61,0.022,,,20110112T182617Z,,,318,156,101.3374541,7.3,1630
106800,C-00697-5-3,XFMR,MAIN,57620080909,9/9/2008,,,,,35,,,,,,,,,,4,2769,93953,30,223,3227,7.0,21.0,0.0,,,,,,28,23,22,0.03,33.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,25,3,2,,,31,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,14.471,SCREENING,1,377.0,,10.77528509,889,0.187151233,,0.890207715,0,,44,,0.22,0.029,,,20110112T182617Z,,,285,58,103.2402709,7.3,1630
106802,C-00697-5-1,XFMR,MAIN,57720080909,9/9/2008,,,,,33,,,,,,,,,,4,2719,87860,31,215,3013,6.0,26.0,0.0,,,,,,31,19,20,0.03,32,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,27,3,0,,,32,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,14.014,SCREENING,-2,377.0,,10.69349163,880,0.193103298,,0.9375,0,,43,,0.24,0.031,,,20110112T182616Z,,,282,63,97.46433163,7.3,1630
106804,E-694045A,XFMR,MAIN,16920080909,9/9/2008,,,,,51,,,,,,,,,,117,10278,93041,25,657,7210,29.0,18.0,3.0,,,,,,45,50,27,0.04,31.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,163,15,3,,,196,TRN_IEEE_INC_69KV,2,T3,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,10.974,SCREENING,18,377.0,h2*! co*! o2* co2/co*,7.781719226,657,0.691293092,,1.265822785,11,water*,236,,0.333897321,0.110,,,20110112T182616Z,,,849,72,101.5530686,7.3,1630
106806,E-694045B,XFMR,MAIN,16620080909,9/9/2008,,,,,47,,,,,,,,,,21,2352,87220,123,279,6340,17.0,235.0,0.0,,,,,,45,34,21,0.04,27.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,69,4,2,,,82,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.724,SCREENING,9,378.0,ch4* c2h6*,8.014120776,763,0.324655811,,1.433691756,7,,71,,1.49,0.027,,,20110112T182617Z,,,675,375,91.75527929,7.3,1630
106808,E-694045C,XFMR,MAIN,16820080909,9/9/2008,,,,,47,,,,,,,,,,35,2451,91778,64,401,5141,18.0,80.0,0.0,,,,,,48,27,17,0.05,29.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,56,2,3,,,62,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose.",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,12.820,SCREENING,5,377.0,c2h6* co* co2/co*,8.757129637,789.0891351,0.40479785,,1.718213058,0,,107,,0.639580357,0.027,,,20110112T182616Z,,,598,162,96.4383322,7.3,1630
