equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049354,D-577891,XFMR,MAIN,00076-720080909,9/9/2008,,,,,47,,,,,,,,,,9,4492,49469,41,283,1337,3.0,21.0,0.0,,,,,,50,29,18,0.03,33.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,60,3,4,,,68,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.724,SCREENING,6,383.0,,10.33021903,781,0.456777423,,0.892857143,0,,60,,0.24,0.091,,,20110112T182616Z,,,357,65,53.7428227,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020080909,9/9/2008,,,,,29,,,,,,,,,,37,3135,77105,67,64,1232,95.0,43.0,32.0,,,,0,0,35,28,35,0.03,31.2,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,4,T3,7,2008-09-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,2.96875,0.641791045,19.250,SCREENING,5,369.0,c2h6/ch4* c2h4/c2h2***,5.167310703,1047,0.171213744,d1816_1* d1816_2*,0.961538462,0,relsaturation*,53,,,0.041,,,20110101T000000Z,,,338,205,87.37184716,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120080909,9/9/2008,,,,,31,,,,,,,,,,218,3294,75270,17,143,1802,11.0,36.0,2.0,,,,0,0,51,31,36,0.06,28.1,,,,Clear,,1,,0.885,,,,,REVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,4,T3,7,2008-09-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,5.5,2.117647059,12.601,SCREENING,7,369.0,c2h6/ch4** c2h4/c2h2***,4.693394057,1288.571429,0.619722578,d1816_1* d1816_2*,2.135231317,0,relsaturation*,244,,,0.044,,,20110101T000000Z,,,427,64,85.10871238,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220080909,9/9/2008,,,,,28,,,,,,,,,,0,1838,86667,6,34,630,19.0,7.0,0.0,,,,,,51,11,14,0.03,29.6,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,3,1,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.529,SCREENING,-13,369.0,,10.0392056,1152.25107,0.031311995,,1.013513514,0,,6,,,0.021,,,20110112T182616Z,,,66,32,97.4255841,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820080909,9/9/2008,,,,,42,,,,,,,,,,4,5451,107851,9,106,2069,17.0,5.0,0.0,,,,,,30,21,16,0.03,32.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,27,3,0,,,35,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,19.519,SCREENING,0,369.0,,9.996669535,879.6103531,0.080350706,,0.931677019,4,,23,,,0.051,,,20110112T182617Z,,,141,31,116.2258886,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920080909,9/9/2008,,,,,53,,,,,,,,,,3,7329,93951,1,51,1192,1.0,5.0,0.0,,,,,,43,21,10,0.04,28.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,21,3,0,,,28,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,23.373,SCREENING,0,369.0,,9.859505406,910.7944872,0.044861044,,1.398601399,4,,12,,0.028986607,0.078,,,20110112T182617Z,,,61,7,98.6675138,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120080909,9/9/2008,,,,,44,,,,,,,,,,4,4388,100600,5,17,1584,0.0,6.0,0.0,,,,,,53,13,9,0.03,32.7,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,12,1,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,93.176,SCREENING,-10,369.0,,6.949890283,980.2339297,0.020207491,,0.917431193,0,,7,,,0.044,,,20110112T182617Z,,,32,11,107.0577857,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320080909,9/9/2008,,,,,30,,,,,,,,,,0,2396,94096,5,18,808,6.0,80.0,0.0,,,,,,28,57,68,0.04,31.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,43,8,0,,,51,TRN_IEEE_INC_69_288KV,2,T3,90,2008-12-08,High level (*). No recent significant increases. Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,44.889,SCREENING,21,369.0,c2h6*,7.181223233,821.8661555,0.018792236,,1.261829653,0,water* relsaturation*,3,,,0.025,,,20110112T182617Z,,,109,91,105.0464901,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420080909,9/9/2008,,,,,49,,,,,,,,,,5,8754,90553,9,19,1840,7.0,5.0,0.0,,,,,,48,32,18,0.04,32.1,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,35,4,0,,,43,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,96.842,SCREENING,8,369.0,,6.5,847.4091302,0.027,,1.246105919,1,water*,9,,,0.097,,,20110112T182617Z,,,45,21,97.5,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520080909,9/9/2008,,,,,37,,,,,,,,,,4,1930,89115,9,15,3089,9.0,17.0,0.0,,,,,,36,54,49,0.04,35.1,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,205.933,SCREENING,20,369.0,,6.17409917,923.2132569,0.02361132,,1.13960114,0,water* relsaturation*,7,,,0.022,,,20110112T182617Z,,,54,35,96.52832945,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820080909,9/9/2008,,,,,37,,,,,,,,,,9,2534,49353,188,263,1215,7.0,147.0,0.0,,,,,,55,29,26,0.02,31.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,19,2,0,,,32,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.620,SCREENING,6,369.0,ch4* c2h6*,8.628293706,923.2132569,0.513795288,,0.636942675,11,,56,,1.29825,0.051,,,20110112T182617Z,,,614,342,54.55519979,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920080909,9/9/2008,,,,,37,,,,,,,,,,13,6149,71940,106,364,1858,8.0,94.0,0.0,,,,,,36,20,18,0.03,31.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,34,2,0,,,36,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.104,SCREENING,-1,369.0,c2h6*! co*,9.598136231,851.0060237,0.423834022,,0.964630225,0,,79,,0.80,0.085,,,20110112T182617Z,,,585,208,80.94232914,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120080909,9/9/2008,,,,,15,,,,,,,,,,0,2695,91986,33,17,304,6.0,115.0,0.0,,,,,,49,41,93,0.06,27.9,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,15,1,0,,,21,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,17.882,SCREENING,13,383.0,ch4! c2h6*!,6.43494284,952.5453546,0.024115053,,2.150537634,4,water* relsaturation*,3,,0.62,0.029,,,20110112T182617Z,,,171,154,110.8168771,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120080909,9/9/2008,,,,,16,,,,,,,,,,52,11493,64742,5,285,602,0.0,0.0,0.0,,,,,,53,25,54,0.03,41.7,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.112,SCREENING,3,267.0,co! o2*,7.483504611,1202.562858,0.417003323,,0.71942446,1,water* relsaturation*,103,,0.01734375,0.178,,,20110112T182617Z,,,342,5,83.86278614,7.3,1630
10049562,97053693,XFMR,MAIN,55520080909,9/9/2008,,,,,4,,,,,,,,,,9,6458,22166,1,94,163,0.0,0.0,0.0,,,,,,46,33,126,0.02,44.5,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,40065,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.734,SCREENING,9,267.0,,8.697690821,1202.562858,0.32227564,,0.449438202,0,water* relsaturation*,26,,0.00346875,0.291,,,20110112T182616Z,,,104,1,32.21644791,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420080806,8/6/2008,,,,,,,,,,,,,,,79,24975,75409,4,184,2857,4.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2009-08-06,No anomalies.,,,,,,,,,,,,,,,,,15.527,SCREENING,,335.0,h2! o2*,,,,,,,,112,,0.053334821,0.331,,,20110112T182616Z,,,276,13,,,
10049431,911101,XFMR,MAIN,0077-1620080806,8/6/2008,,,,,,,,,,,,,,,71,1923,97812,96,189,1321,27.0,185.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2008-11-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,6.989,SCREENING,,335.0,h2! ch4! c2h6*^! c2h4!,,,,,,,,105,,1.23,0.020,,,20110112T182616Z,,,568,308,,,
10049432,911102,XFMR,MAIN,0077-1520080806,8/6/2008,,,,,,,,,,,,,,,318,7089,91024,23,504,2768,14.0,41.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2008-11-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,5.492,SCREENING,,335.0,h2*! co*,,,,,,,,409,,0.315982143,0.078,,,20110112T182616Z,,,900,78,,,
103022,G1686-04,LTC,MAIN,,3/18/2008,,,,,25,,UPSI,,,ROUTINE,,,,BOTTOM,2,19990,118613,2,10,551,2.0,0.0,0.0,,,13.9,,,45,15,22,0.010,45.1,,,,PARTICLES,,0.5,,0.882,,,,,,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2009-03-18,No anomalies.,1,,365,39890,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,75.0,,7.2,,0.009,,0.2,,,4,,0.016232143,0.169,,,20110101T000000Z,,,16,4,145.8,7.3,1630
585,99J892137,XFMR,MAIN,58520080221,2/21/2008,,,,,,,,,,,,,,,,,,,,,,,,,,,,,44,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,39864,No oil quality problems were detected.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
103022,G1686-04,LTC,MAIN,000583A20080103,1/3/2008,,,,,,,,,,,,,,,1,29633,66381,2,0,387,5.0,0.0,0.0,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2009-01-02,No anomalies.,,,,,,,,,,,,,,,,0.0,,SURVEILLANCE,,17.0,,,,,,,,,1,,,0.446,,,20110101T000000Z,,,8,7,,,
103022,G1686-04,XFMR,MAIN,58320080103,1/3/2008,,,,,,,,,,,,,,,118,8195,31334,4,141,181,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2008-04-02,(Surveillance). High level (*). No recent significant increases. Partial discharge or thermal fault (below 300 C).,,,,,,,,,,,,,,,,,1.283687943,SURVEILLANCE,,17.0,h2* o2*,,,,,,,,143,,0.013875,0.262,,,20110112T182617Z,,,263,4,,,
103022,G1686-04,LTC,MAIN,000583A20071217,12/17/2007,,,,,,,,,,,,,,,0,26262,56048,2,3,445,2.0,0.0,0.0,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,,,,,,,,,1,,,0.469,,,20110101T000000Z,,,7,4,,,
103022,G1686-04,XFMR,MAIN,58320071217,12/17/2007,,,,,15,,,,,,,,,,183,13782,50686,7,222,487,1.0,2.0,0.0,,,,,,46,6,14,0.010,43.2,,,,S/Pt,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2008-03-16,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,39798,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.194,INITIAL,-23,0.0,h2* o2*,5.1,1203,0.834,,0.2,0,,223,,0.037276786,0.272,,,20110112T182617Z,,,415,10,69.3,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320071217,12/17/2007,,,,,11,,,,,,,,,,82,3577,22551,4,264,346,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,1.311,SCREENING,,91.0,,6.4,,1.356,,,,,130,,0.02,0.159,,,20110112T182617Z,,,352,6,30.0,,
10068206,G1686-01,XFMR,MAIN,53220071217,12/17/2007,,,,,19,,,,,,,,,,56,2515,10220,2,115,98,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,0.852,SCREENING,,91.0,,5.8,,1.548,,,,,77,,0.01,0.246,,,20110112T182617Z,,,174,3,13.6,,
10049569,G1686-03,XFMR,MAIN,53120071217,12/17/2007,,,,,23,,,,,,,,,,54,3895,19215,3,192,235,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,1.224,SCREENING,,91.0,,6.708882673,,1.082250783,,,,,89,,0.02,0.203,,,20110112T182617Z,,,251,5,24.52241502,,
10049562,97053693,XFMR,MAIN,55520071217,12/17/2007,,,,,10,,,,,,,,,,12,6148,16950,1,60,106,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,1.767,SCREENING,,91.0,,7.23201101,,0.31842091,,,,,23,,0.00346875,0.363,,,20110112T182616Z,,,73,1,24.59559289,,
405,2520202403-0000405,XFMR,MAIN,40520071211,12/11/2007,,,,,,,,,,,,,,,5,23296,87547,9,416,5529,23.0,3.0,0.0,,,,,,42,15,,0.030,32.9,,,,S/Sd,,1,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-12-10,No anomalies.,1,,365,2008-12-10,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.291,SCREENING,-7,1306.0,co*,,,,,0.9,,,80,,,0.266,,,20110112T182617Z,,,456,35,,7.3,1630
10048607,K-6566175BJ-201,OCB,MAIN,58020071128,11/28/2007,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,44,34,,0.034,34.5,,,,S/Pt,,2,,0.876,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2, COLOR)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,9,,,,,,d1816_1* d1816_2* color*,1.0,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20070928,9/28/2007,,,,,31,,,,,,,,,,33,2052,101759,15,50,11720,6,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,39718,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,234.4,SURVEILLANCE,,30,,5.393983985,,0.093780139,,,,,42.09,,0.18009375,0.020165293,,,20110112T182617Z,,,128,45,113.9172282,,
10049442,C-04741-5-7,XFMR,MAIN,000002F20070928,9/28/2007,,,,,46,,,,,,,,,,15,2642,109452,22,32,8456,2,47,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,39718,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,264.25,SURVEILLANCE,,30,,5.677978528,,0.050852506,,,,,20.79,,0.281790179,0.024138435,,,20110112T182617Z,,,118,71,115.1227177,,
10049443,C-04741-5-6,XFMR,MAIN,000002E20070928,9/28/2007,,,,,30,,,,,,,,,,10,2302,101059,2,8,5007,0.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,625.875,SURVEILLANCE,,30.0,,4.781694899,,0.023250761,,,,,11,,0.061200893,0.023,,,20110112T182617Z,,,33,15,113.064955,,
10049444,C-04741-5-2,XFMR,MAIN,000002A20070928,9/28/2007,,,,,34,,,,,,,,,,16,4535,111176,5,14,3947,2,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,39718,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,281.9285714,SURVEILLANCE,,30,,4.880286319,,0.034278595,,,,,18.55,,0.076727679,0.040791178,,,20110112T182617Z,,,49,19,123.2745393,,
10049445,C-04741-5-1,XFMR,MAIN,000002B20070928,9/28/2007,,,,,34,,,,,,,,,,4,3074,102060,5,10,1645,3.0,26.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,164.500,SURVEILLANCE,,30.0,,5.631135973,,0.016002197,,,,,6,,0.1398125,0.030,,,20110112T182617Z,,,48,34,112.2884815,,
10049446,C-04741-5-3,XFMR,MAIN,000002C20070928,9/28/2007,,,,,50,,,,,,,,,,9,3306,99739,28,51,6864,4.0,40.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,134.588,SURVEILLANCE,,30.0,,7.003278771,,0.061707913,,,,,18,,0.28,0.033,,,20110112T182617Z,,,132,72,103.8498111,,
10049427,RFP-3465-1,XFMR,MAIN,00005-120070917,9/17/2007,,,,,,,,,,,,,,,0,4994,93974,6,31,1263,13.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-09-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,40.74193548,SURVEILLANCE,,147.0,,,,,,,,,6,,0.106272321,0.053,,,20110112T182617Z,,,56,25,,,
10068201,G1686-02,XFMR,MAIN,53320070917,9/17/2007,,,,,35,,,,,,,,,,153,5596,43439,9,479,744,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-12-16,(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4) High level (*). Partial discharge or thermal fault (below 300 C). Possible degradation of cellulose.,,,,,,,,,,,,,,,,,1.553,SURVEILLANCE,,77.0,h2* co*! co2/co*,6.6,,1.295,,,,,239,,0.03,0.129,,,20110112T182617Z,,,641,9,50.8,,
10068206,G1686-01,XFMR,MAIN,53220070917,9/17/2007,,,,,35,,,,,,,,,,97,3768,19057,3,192,174,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,39707,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,0.90625,SURVEILLANCE,,77,,5.846031495,,1.420170846,,,,,131.56,,0.01040625,0.197722622,,,20110112T182617Z,,,292,3,23.1115258,,
10049569,G1686-03,XFMR,MAIN,53120070917,9/17/2007,,,,,30,,,,,,,,,,78,6747,36157,4,280,445,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.589,SURVEILLANCE,,77.0,h2! co!,6.795987933,,0.840901384,,,,,128,,0.01,0.187,,,20110112T182617Z,,,362,4,44.27003769,,
10049562,97053693,XFMR,MAIN,55520070917,9/17/2007,,,,,29,,,,,,,,,,14,4894,17523,1,60,94,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.567,SURVEILLANCE,,77.0,h2!,7.125367066,,0.33484934,,,,,25,,0.00346875,0.279,,,20110112T182616Z,,,75,1,22.41385787,,
10049361,D-561921,XFMR,MAIN,00077-520070906,9/6/2007,,,,,45,,,,,,,,,,17,3152,71409,92,698,3613,8.0,61.0,1.0,,,,,,44,18,12,0.040,30.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,288,10,9,,,307,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,5.176217765,SCREENING,-3,324.0,co*,10.58752051,586,0.780136847,,1.3,0,,143,,0.623348214,0.044,,,20110112T182617Z,,,877,161,76.58709028,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220070906,9/6/2007,,,,,40,,,,,,,,,,52,22765,80558,3,100,2273,15.0,35.0,36.0,,,,,,57,20,16,0.050,34.5,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,10,2,0,,,12,TRN_IEEE_INC_69KV,2,D2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). High-energy arcing.",1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.730,SCREENING,-1,324.0,c2h2*,5.6,1002.857143,0.178,,1.4,0,,73,,,0.283,,,20110112T182617Z,,,241,53,98.9,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120070906,9/6/2007,,,,,43,,,,,,,,,,37,3023,80762,58,771,3124,7.0,34.0,2.0,,,,,,44,18,13,0.040,33.7,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,562,15,14,,,591,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,4.052,SCREENING,-3,324.0,co*,10.1,503,0.783,,1.2,0,,176,,0.400486607,0.037,,,20110112T182617Z,,,909,99,86.8,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320070906,9/6/2007,,,,,30,,,,,,,,,,0,3348,99302,5,16,1228,3.0,23.0,0.0,,,,,,41,15,18,0.020,34.4,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,103,8,0,,,112,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,76.750,SCREENING,-7,394.0,c2h6!,9.1,713,0.014,,0.6,1,,3,,0.127290179,0.034,,,20110112T182616Z,,,47,31,111.4,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120070906,9/6/2007,,,,,40,,,,,,,,,,11,3624,98027,8,35,2409,3.0,3.0,1.0,,,,,,51,14,11,0.030,38.0,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,44,2,0,,,48,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,68.829,SCREENING,-8,394.0,,6.5,819,0.047,,0.8,2,,17,,0.066638393,0.037,,,20110112T182617Z,,,61,14,105.7,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120070906,9/6/2007,,,,,39,,,,,,,,,,0,4936,96616,1,22,865,4.0,13.0,0.0,,,,,,44,17,14,0.03,35.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,19,3,0,,,22,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.31818182,SCREENING,-5,381.0,,10.49713176,923.2132569,0.017560869,,0.852272727,0,,4,,0.076321429,0.051,,,20110112T182617Z,,,40,18,105.2291995,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120070906,9/6/2007,,,,,31,,,,,,,,,,0,5569,90632,5,57,416,1.0,3.0,0.0,,,,,,44,22,25,0.06,33.5,,,,Clear,,2.5,,0.87,,,,,UNREVIEWED,,,,,,22,4,3,,,29,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.298245614,SCREENING,0,381.0,,11.8915111,905.0220912,0.045896935,,1.791044776,0,,10,,0.034513393,0.061,,,20110112T182617Z,,,66,9,102.6870727,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320070906,9/6/2007,,,,,47,,,,,,,,,,6,5320,111654,14,241,4680,19.0,10.0,0.0,,,,,,51,17,11,0.090,34.4,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,40,7,3,,,52,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.419,SCREENING,-5,395.0,,10.7,831,0.170,,2.6,2,,50,,0.178602679,0.048,,,20110112T182617Z,,,290,43,118.3,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420070906,9/6/2007,,,,,45,,,,,,,,,,40,3840,83173,7,185,1306,3.0,8.0,0.0,,,,,,44,17,11,0.120,28.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,42,9,0,,,91,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.059459459,SCREENING,-5,395.0,h2!,7.4,824.785917,0.241,,4.2,40,,73,,0.071616071,0.046,,,20110112T182616Z,,,243,18,88.5,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220070906,9/6/2007,,,,,11,,,,,,,,,,0,3565,108217,5,9,564,1.0,5.0,0.0,,,,,,47,18,49,0.02,39.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,62.66666667,SCREENING,-3,394.0,,9.9,1288.571429,0.007,,0.502512563,0,relsaturation*,2,,0.042861607,0.033,,,20110112T182617Z,,,20,11,133.5,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220070906,9/6/2007,,,,,37,,,,,,,,,,5,3348,97506,3,151,1592,0.0,0.0,0.0,,,,,,44,26,23,0.02,39.5,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,10.54304636,SCREENING,4,394.0,,10.8,1288.571429,0.121,,0.506329114,0,water*,32,,0.01040625,0.034,,,20110112T182616Z,,,159,3,106.3,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120070906,9/6/2007,,,,,30,,,,,,,,,,4,2046,88536,59,355,1626,8,57,0,,,,,,33,16,19,0.04,30.9,,,,Clear,,2.5,,0.87,,,,,UNREVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,39696,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.58028169,SCREENING,-6,395,,10.87559359,1002.857143,0.313561516,,1.294498382,0,,68.02,,0.479758929,0.023109244,,,20110112T182617Z,,,483,124,99.08995285,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120070906,9/6/2007,,,,,38,,,,,,,,,,25,3813,106341,86,127,1838,23.0,117.0,0.0,,,,,,44,31,27,0.070,33.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,34,4,2,,,40,TRN_IEEE_INC_69KV,2,T2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.472,SCREENING,7,399.0,c2h6*!,6.7,851,0.151,,2.1,0,,48,,0.893571429,0.036,,,20110112T182617Z,,,378,226,115.6,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120070906,9/6/2007,,,,,51,,,,,,,,,,17,6175,102220,14,132,1896,2.0,5.0,0.0,,,,,,46,15,8,0.030,39.0,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,46,4,0,,,50,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.364,SCREENING,-7,399.0,,8.4,813,0.124,,0.8,0,,41,,0.078727679,0.060,,,20110112T182616Z,,,170,21,107.2,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820070906,9/6/2007,,,,,38,,,,,,,,,,5,4355,105998,7,91,1925,9.0,3.0,0.0,,,,,,56,33,29,0.03,37.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,36,7,0,,,45,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.15384615,SCREENING,9,399.0,,9.68586473,843.9135712,0.071930122,,0.804289544,2,,22,,0.078629464,0.041,,,20110112T182616Z,,,115,19,115.4487668,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720070906,9/6/2007,,,,,60,,,,,,,,,,2,2044,61059,62,240,1044,4.0,25.0,0.0,,,,,,46,17,7,0.020,33.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,6,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.350,SCREENING,-5,399.0,,10.6,1066.2425,0.331,,0.6,2,,45,,0.338004464,0.033,,,20110112T182617Z,,,333,91,61.3,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620070906,9/6/2007,,,,,34,,,,,,,,,,5,5008,109347,3,17,2335,5.0,2.0,0.0,,,,,,50,22,22,0.040,35.6,,,,Clear,,1,,0.870,,,,,UNREVIEWED,,,,,,27,2,0,,,48,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,(Initial sample). No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,137.3529412,INITIAL,0,0.0,,6.505275995,880,0.019625222,,1.1,19,,8,,0.04,0.046,,,20110112T182617Z,,,32,10,121.4019719,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120070906,9/6/2007,,,,,31,,,,,,,,,,6,2951,103571,29,59,644,12.0,57.0,0.0,,,,,,48,31,36,0.06,32.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,67,14,2,,,83,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.91525424,SCREENING,7,381.0,c2h6!,7.577154885,766.8357707,0.060046361,,1.840490798,0,relsaturation*,17,,0.394285714,0.028,,,20110112T182617Z,,,163,98,115.3150746,7.3,1630
10049496,6537376,XFMR,MAIN,13020070906,9/6/2007,,,,,38,,,,,,,,,,2,2955,102274,4,86,3116,4.0,7.0,0.0,,,,,,44,22,19,0.03,32.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,78,2,0,,,80,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,36.23255814,SCREENING,0,381.0,,10.84607822,747.9729707,0.06577505,,0.92879257,0,,18,,0.061683036,0.029,,,20110112T182617Z,,,103,15,110.7691156,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320070906,9/6/2007,,,,,35,,,,,,,,,,9,3620,116068,50,44,1396,91.0,87.0,1.0,,,,,,47,16,16,0.020,39.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,2,T3,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,31.727,SCREENING,-6,400.0,c2h6*! c2h4*!,5.7,1152,0.059,,0.5,0,,18,,0.971915179,0.031,,,20110112T182616Z,,,282,228,127.2,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920070906,9/6/2007,,,,,,,,,,,,,,,108,3414,114605,80,209,2425,24.0,142.0,0.0,,,,,,43,13,,0.040,36.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,2,T2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.603,SCREENING,-10,400.0,h2* c2h6*!,,1047,,,1.1,0,,146,,0.981758929,0.030,,,20110112T182617Z,,,563,246,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420070906,9/6/2007,,,,,45,,,,,,,,,,3,6334,104344,2,88,815,0.0,0.0,0.0,,,,,,53,29,19,0.020,40.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,23,2,0,,,25,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.261363636,SCREENING,6,399.0,,10.8,900,0.066,,0.5,0,,19,,0.01,0.061,,,20110112T182617Z,,,93,2,111.6,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420070906,9/6/2007,,,,,33,,,,,,,,,,0,2779,90332,18,10,302,5.0,101.0,0.0,,,,,,38,20,21,0.060,34.0,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,,28,5,4,,,37,TRN_IEEE_INC_69KV,2,T2,90,2007-12-05,###############################################################################################################################################################################################################################################################,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,30.200,SCREENING,-1,399.0,ch4! c2h6*!,5.5,875,0.018,,1.8,0,,2,,0.507258929,0.031,,,20110112T182617Z,,,134,124,99.7,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620070906,9/6/2007,,,,,40,,,,,,,,,,0,3548,98396,2,9,1047,1.0,5.0,0.0,,,,,,44.0,25,20,0.030,32.7,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,43,6,2,,,54,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,116.333,SCREENING,3,399.0,,10.2,821.8661555,0.007,,0.9,3,,2,,0.032455357,0.036,,,20110112T182617Z,,,17,8,105.9,7.3,1630
10049498,51439-A,XFMR,MAIN,26720070906,9/6/2007,,,,,41,,,,,,,,,,0,3065,108179,2,52,1259,0.0,2.0,0.0,,,,,,47.0,21,16,0.020,44.1,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,24.21153846,SCREENING,0,399.0,,12.2,1203,0.036,,0.5,0,,9,,0.02,0.028,,,20110112T182617Z,,,56,4,115.5,7.3,1630
106791,9502-1,XFMR,MAIN,8820070906,9/6/2007,,,,,33,,,,,,,,,,7,19800,87536,5,533,2905,16.0,1.0,0.0,,,,,,47.0,15,16,0.030,32.5,,,,Clear,,1,,0.860,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.450,SCREENING,-7,342.0,co*,11.6,1289,0.409,,0.9,1,,103,,,0.226,,,20110112T182616Z,,,562,22,107.7,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20070906,9/6/2007,,,,,26,,,,,,,,,,43,3399,83573,27,506,1809,10.0,4.0,0.0,,,,,,37.0,22,31,0.040,32.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,3.575,SCREENING,0,400.0,ch4! co*,9.1,1089,0.521,,1.2,0,relsaturation*,134,,0.16,0.041,,,20110112T182617Z,,,590,41,96.4,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620070906,9/6/2007,,,,,43,,,,,,,,,,0,2538,104527,32,22,1344,86.0,38.0,0.0,,,,,,53.0,22,16,0.020,33.4,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T3,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,61.091,SCREENING,0,400.0,ch4! c2h6! c2h4*,5.6,1289,0.031,,0.6,1,,5,,0.669285714,0.024,,,20110112T182616Z,,,178,156,110.4,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120070906,9/6/2007,,,,,40,,,,,,,,,,7,22788,98422,2,108,1057,1.0,0.0,0.0,,,,0.0,0.0,43.0,18,14,0.020,38.2,,,,Clear,,1,,0.860,,,,,REVIEWED,,,,,,8,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,,0.0,9.787037037,SCREENING,-3,245.0,,9.791605687,1030.545718,0.082823713,d1816_1* d1816_2*,0.5,1,,26,,,0.232,,,20110101T000000Z,,,118,3,117.5073043,7.3,1630
106813,9699-1,LTC,MAIN,091-1TC20070906,9/6/2007,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
106810,9501-1,XFMR,MAIN,00046-120070906,9/6/2007,,,,,42,,,,,,,,,,9,17539,83764,3,142,1317,30.0,0.0,5.0,,,,,,43.0,14,10,0.040,32.6,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T3,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.275,SCREENING,-8,136.0,c2h2* co!,9.3,1047,0.132,,1.2,0,,35,,,0.209,,,20110112T182616Z,,,189,33,98.3,7.3,1630
106815,2865784,XFMR,MAIN,00034-120070906,9/6/2007,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
10049520,A6980,XFMR,MAIN,00017-220070906,9/6/2007,,,,,48,,,,,,,,,,0,2973,99721,10,23,1243,1.0,7.0,0.0,,,,,,44,31,18,0.03,37.5,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,54.043,SCREENING,7,395.0,,10.0,,0.020,,0.8,0,water*,4,,0.068553571,0.030,,,20110112T182616Z,,,41,18,103.7,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120070906,9/6/2007,,,,,63,,,,,,,,,,3,3846,94316,1,15,995,0,4,0,,,,,,39,13,5,0.03,33.9,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,23,2,0,,,25,TRN_IEEE_INC_69_288KV,1,,365,39696,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,66.33333333,SCREENING,-10,395,,7.495793196,899.5063326,0.017368442,,0.884955752,0,,5.7,,0.020165179,0.040777811,,,20110112T182617Z,,,23,5,93.7950749,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320070906,9/6/2007,,,,,35,,,,,,,,,,142,4016,35900,8,459,838,1.0,1.0,0.0,,,,,,36.0,28,27,0.020,44.0,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2007-12-05,(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.826,SURVEILLANCE,5,66.0,h2* co*! co2/co*,6.6,1289,1.492,,0.5,1,water*,225,,0.04,0.112,,,20110112T182617Z,,,611,10,41.7,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220070906,9/6/2007,,,,,35,,,,,,,,,,118,3685,23089,4,276,302,0.0,0.0,0.0,,,,,,50.0,23,22,0.030,41.5,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,2,PD,90,2007-12-05,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.094,SURVEILLANCE,1,66.0,h2*! co!,6.1,,1.574,,0.7,1,,168,,0.013875,0.160,,,20110112T182617Z,,,398,4,27.5,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320070906,9/6/2007,,,,,28,,,,,,,,,,21,21577,69453,2,60,1000,1.0,1.0,0.0,,,,,,44.0,15,19,0.030,33.6,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,6,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,0,,,16.667,SCREENING,-7,387.0,,6.4,1066,0.099,,0.9,1,,32,,,0.311,,,20110112T182617Z,,,85,4,90.4,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420070906,9/6/2007,,,,,40,,,,,,,,,,42,20645,73796,4,134,2708,2.0,2.0,0.0,,,,,,33.0,27,22,0.070,30.6,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,70,3,5,,,79,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.209,SCREENING,5,387.0,o2*,6.648293422,761.40056,0.198116567,,2.3,1,water*,66,,0.031517857,0.280,,,20110112T182616Z,,,184,8,90.55091027,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620070906,9/6/2007,,,,,50,,,,,,,,,,17,3692,88497,52,75,764,15.0,109.0,0.0,,,,,,45.0,26,14,0.030,34.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,2,T2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,10.187,SCREENING,4,387.0,h2! ch4! c2h6*!,6.4,1002.857143,0.116,,0.9,0,water*,31,,0.71,0.042,,,20110112T182616Z,,,268,176,92.0,7.3,1630
