equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049432,911102,XFMR,MAIN,0077-1520070906,9/6/2007,,,,,45,,,,,,,,,,233,2763,87285,27,375,1596,10.0,38.0,0.0,,,,,,54.0,19,13,0.030,36.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,9,0,0,,,10,TRN_IEEE_INC_69_288KV,2,T2,90,2007-12-05,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.256,SCREENING,-2,387.0,h2*^! ch4! c2h6! co*!,5.600435334,1016,0.748022963,,0.8,1,,301,,0.30,0.032,,,20110112T182616Z,,,683,75,92.609943,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820070906,9/6/2007,,,,,40,,,,1,ROUTINE,,,,,4,8205,48895,4,483,1415,0.0,0.0,0.0,,,,,,60.0,26,21,0.030,43.0,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,2.930,SCREENING,4,660.0,co*,12.0,1289,0.678,,0.7,1,water*,91,,,0.168,,,20110112T182617Z,,,491,4,56.9,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720070906,9/6/2007,,,,,35,,,,,,,,,,6,10805,50622,4,467,1143,0.0,0.0,0.0,,,,,,43.0,23,22,0.020,43.2,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.448,SCREENING,1,660.0,co*! o2*,11.7,1289,0.622,,0.5,0,,90,,0.01,0.213,,,20110112T182617Z,,,477,4,61.5,7.3,1630
10049433,158150,XFMR,MAIN,00077-620070906,9/6/2007,,,,,42,,,,,,,,,,50,19502,69826,2,236,2295,1.0,0.0,0.0,,,,,,55.0,14,10,0.070,31.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,376,18,13,,,407,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,9.725,SCREENING,-8,387.0,o2*,7.4,553,0.318,,2.2,0,,92,,0.01,0.279,,,20110112T182616Z,,,289,3,85.1,7.3,1630
10049434,158149,XFMR,MAIN,00077-820070906,9/6/2007,,,,,42,,,,,,,,,,109,19174,69925,2,243,2436,0.0,0.0,0.0,,,,,,42.0,25,19,0.080,31.9,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,428,24,13,,,466,TRN_IEEE_INC_69_288KV,2,H2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) High H2 with other key gases very low suggests stray gassing.",1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,1,,,10.025,SCREENING,3,387.0,h2* o2*,6.1,537,0.443,,2.5,0,water*,153,,0.01,0.274,,,20110112T182616Z,,,354,2,85.2,7.3,1630
10049435,158148,XFMR,MAIN,00077-920070906,9/6/2007,,,,,43,,,,,,,,,,50,19599,70006,2,228,2372,1.0,0.0,0.0,,,,,,50.0,20,14,0.070,31.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,410,18,13,,,441,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,10.404,SCREENING,-1,387.0,o2*,7.4,542,0.309,,2.2,0,,91,,0.01,0.280,,,20110112T182617Z,,,281,3,85.1,7.3,1630
10049549,E30120702,XFMR,MAIN,34020070906,9/6/2007,,,,,35,,,,,,,,,,0,3790,104267,2,7,465,0,2,0,,,,,,43,29,28,0.02,44,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,39696,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,66.42857143,SCREENING,6,400,,10.73795483,,0.00538273,,0.454545455,0,water*,1.26,,0.015285714,0.036348989,,,20110112T182617Z,,,11,4,114.4783488,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820070906,9/6/2007,,,,,37,,,,,,,,,,3,2873,103090,4,63,1153,2,2,0,,,,,,43,34,31,0.02,38.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,39696,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,18.3015873,SCREENING,9,400,,10.06655349,1288.571429,0.050342862,,0.515463918,0,water* relsaturation*,14.37,,0.031517857,0.027868852,,,20110112T182617Z,,,74,8,111.8283021,7.3,1630
10049448,L-248544B,XFMR,MAIN,20720070906,9/6/2007,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,,
10049447,L-248544A,XFMR,MAIN,16420070906,9/6/2007,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
104742,ZKS-7938-1,XFMR,MAIN,0078-1020070906,9/6/2007,,,,,30,,,,,,,,,,39,2150,88081,77,71,1819,135.0,63.0,43.0,,,,0,0,53,16,19,0.022,33.2,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69KV,4,T3,7,2007-09-13,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,3.139534884,0.818181818,25.620,SCREENING,-6,373.0,c2h6/ch4* c2h4/c2h2***,5.107168106,1016,0.168080877,d1816_1* d1816_2*,0.662650602,0,,57,,,0.024,,,20110101T000000Z,,,428,275,98.52620539,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120070906,9/6/2007,,,,,34,,,,,,,,,,59,5138,79306,18,108,1347,12.0,33.0,1.0,,,,0,0,46,32,33,0.042,31.4,,,,Clear,,1,,0.888,,,,,REVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69KV,3,T,30,2007-10-06,Possible unidentified thermal problem. Use a short sampling interval.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,12,1.833333333,12.472,SCREENING,8,373.0,c2h6/ch4**,5.649345576,1002.857143,0.224877266,d1816_1* d1816_2*,1.337579618,0,relsaturation*,79,,,0.065,,,20110101T000000Z,,,231,63,89.10480955,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220070906,9/6/2007,,,,,25,,,,,,,,,,0,3186,90323,6,44,707,22.0,7.0,0.0,,,,,,44,23,34,0.04,32.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,16.068,SCREENING,1,373.0,,10.3873965,1288.571429,0.037588384,,1.230769231,0,relsaturation*,8,,0.152272321,0.035,,,20110112T182616Z,,,79,35,103.7775442,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820070906,9/6/2007,,,,,42,,,,,,,,,,5,4077,110667,9,122,2366,21.0,7.0,0.0,,,,,,50,20,15,0.03,39,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,31,7,0,,,39,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,19.393,SCREENING,-1,373.0,,9.891449127,862.4680875,0.091204699,,0.769230769,0,,27,,,0.037,,,20110112T182617Z,,,164,37,118.3918248,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920070906,9/6/2007,,,,,55,,,,,,,,,,6,4523,100912,2,29,1161,1.0,2.0,0.0,,,,,,43,18,8,0.04,36.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,26,6,0,,,43,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,40.034,SCREENING,-3,324.0,,7.481346352,884.2933292,0.031211846,,1.108033241,11,,11,,0.019933036,0.045,,,20110112T182617Z,,,40,5,103.2511743,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120070906,9/6/2007,,,,,42,,,,,,,,,,4,3079,108401,4,18,1922,0.0,5.0,0.0,,,,,,41,22,16,0.02,38,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,16,1,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,106.778,SCREENING,0,373.0,,7.100411459,944.5371478,0.019279744,,0.526315789,0,,7,,,0.028,,,20110112T182617Z,,,31,9,115.2936773,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320070906,9/6/2007,,,,,30,,,,,,,,,,4,2265,103654,9,10,907,8.0,114.0,0.0,,,,,,34,22,26,0.04,34.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,34,0,0,,,34,TRN_IEEE_INC_69_288KV,2,T2,90,2007-12-05,"Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,90.700,SCREENING,0,373.0,c2h6*,4.832369208,851.0060237,0.02035554,,1.146131805,0,,6,,,0.022,,,20110112T182617Z,,,145,131,115.4935666,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420070906,9/6/2007,,,,,45,,,,,,,,,,7,7715,105646,12,19,2320,9.0,7.0,0.0,,,,,,57,14,9,0.03,32,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,37,6,0,,,43,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,122.105,SCREENING,-8,373.0,,6.0,840.5137931,0.027,,0.9375,0,,11,,,0.073,,,20110112T182617Z,,,54,28,113.9,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520070906,9/6/2007,,,,,42,,,,,,,,,,6,3035,97129,9,17,3462,9.0,17.0,0.0,,,,,,44,23,17,0.03,32.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,22,2,0,,,25,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,203.647,SCREENING,1,373.0,,5.929631448,905.0220912,0.026565553,,0.931677019,1,,9,,,0.031,,,20110112T182617Z,,,58,35,103.667708,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820070906,9/6/2007,,,,,46,,,,,,,,,,10,4336,57517,207,275,1484,8.0,176.0,0.0,,,,,,51,17,11,0.02,37.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,18,2,0,,,20,TRN_IEEE_INC_69KV,2,T1,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.396,SCREENING,-5,324.0,ch4* c2h6*^!,8.382122524,929.9221414,0.475165573,,0.533333333,0,,60,,1.489852679,0.075,,,20110112T182617Z,,,676,391,62.18549934,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920070906,9/6/2007,,,,,45,,,,,,,,,,15,5001,61476,94,336,1943,6.0,67.0,0.0,,,,,,43,14,9,0.03,33.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,33,1,0,,,35,TRN_IEEE_INC_69KV,2,T1,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,39696,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.783,SCREENING,-8,394.0,c2h6*!,9.450420159,854.7103029,0.469906066,,0.890207715,1,,76,,0.63,0.081,,,20110112T182617Z,,,518,167,66.96894442,7.3,1630
10049562,97053693,LTC,MAIN,00555TC20070830,8/30/2007,,,,,,,,,,,,,,,0,39835,83633,2,10,407,3.0,0.0,0.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2008-08-29,No anomalies.,,,,,,,,,,,,,,,,0,,INITIAL,,0.0,,,,,,,,,2,,,0.476,,,20110101T000000Z,,,15,5,,,
10049562,97053693,XFMR,MAIN,55520070830,8/30/2007,,,,,27,,,,,,,,,,13,5817,17407,1,48,91,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-08-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.896,SURVEILLANCE,,59.0,h2!,6.818408797,,0.278430035,,,,,22,,0.00346875,0.334,,,20110112T182616Z,,,62,1,23.02449828,,
10049543,70695-A,XFMR,MAIN,21220070829,8/29/2007,,,,,37,,,,,,,,,,2,2445,44761,26,224,549,2,8,0,,,,,,58,37,33,0.02,33.8,,,,S/Pt,,1,,0.87,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,39688,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.450892857,SCREENING,11,363,,11.37305101,1152.25107,0.379200778,,0.591715976,0,water* relsaturation*,42.35,,0.132875,0.054623445,,,20110112T182616Z,,,262,36,49.44299159,7.3,1630
10049544,70695-B,XFMR,MAIN,22820070829,8/29/2007,,,,,35,,,,,,,,,,4,2290,66657,24,212,745,3.0,10.0,0.0,,,,,,44,21,21,0.02,34.1,,,,S/Pt,,1,,0.87,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.514150943,SCREENING,0,363.0,,10.93270666,,0.248375081,,0.586510264,1,,42,,0.14,0.034,,,20110112T182617Z,,,253,37,73.32900912,7.3,1630
10049355,9806401093,XFMR,MAIN,34420070829,8/29/2007,,,,,51,,,,,,,,,,1,5201,83692,1,13,567,2.0,11.0,0.0,,,,,,57,21,11,0.03,30.6,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,22,1,0,,,23,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,43.61538462,SCREENING,0,387.0,,8.255017581,905.0220912,0.014434647,,0.980392157,0,,3,,0.06,0.062,,,20110112T182617Z,,,28,14,87.62554187,7.3,1630
10049556,19770801,XFMR,MAIN,34320070829,8/29/2007,,,,,42,,,,,,,,,,1,6246,85255,1,25,328,1.0,0.0,0.0,,,,,,58,13,10,0.04,31.4,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,40,0,0,,,40,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.12,SCREENING,-10,387.0,,10.42329111,830.8400025,0.023194005,,1.27388535,0,,6,,0.01,0.073,,,20110112T182617Z,,,28,2,92.83944343,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520070829,8/29/2007,,,,,48,,,,,,,,,,3,2663,98039,5,39,774,2.0,4.0,0.0,,,,,,59,31,18,0.050,22.6,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,92,4,0,,,97,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,19.846,SCREENING,7,385.0,,9.1,727,0.036,ift*,2.2,0,,10,,0.04,0.027,,,20110112T182617Z,,,53,11,101.7,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420070829,8/29/2007,,,,,42,,,,,,,,,,43,23743,92885,5,280,2429,2.0,6.0,0.0,,,,,,57,25,19,0.080,22.7,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,28,1,0,,,29,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.675,SCREENING,3,385.0,o2*,8.1,875.0977053,0.263,ift*,3.5,0,,93,,0.05,0.256,,,20110112T182617Z,,,336,13,111.8,7.3,1630
10049335,A5513,XFMR,MAIN,13220070829,8/29/2007,,,,,50,,,,,,,,,,3,2496,109097,13,50,730,6.0,250.0,0.0,,,,,,53,23,13,0.020,28.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T2,90,2007-11-27,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.6,SCREENING,1,316.0,c2h6*,6.161684789,,0.055270045,,0.7,0,,12,,1.116504464,0.023,,,20110112T182617Z,,,322,269,112.1247885,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520070829,8/29/2007,,,,,45,,,,,,,,,,2,11946,63908,10,396,1635,21.0,1.0,0.0,,,,,,53,20,13,0.030,29.6,,,,S/Pt,,2,,0.870,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.128787879,SCREENING,-1,107.0,co* o2*,11.9,1030.545718,0.427,,1.0,0,,74,,0.136455357,0.187,,,20110112T182617Z,,,430,32,73.6,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220070829,8/29/2007,,,,,37,,,,,,,,,,2,2451,97944,14,24,1578,3.0,52.0,0.0,,,,,,43,27,24,0.04,28.5,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,9,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,65.75,SCREENING,5,379.0,ch4! c2h6!,7.2,1015.930712,0.027,,1.403508772,1,water*,6,,0.279558036,0.025,,,20110112T182617Z,,,95,69,106.1,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520070829,8/29/2007,,,,,15,,,,,,,,,,8,2183,97125,69,24,1339,13.0,246.0,0.0,,,,,,55,29,66,0.030,29.1,,,,M/Pt,,2.5,,0.890,,,,,UNREVIEWED,,,,,,20,1,0,,,22,TRN_IEEE_INC_69_288KV,2,T1,90,2007-11-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,55.792,SCREENING,6,316.0,c2h6*,5.2,916.8485727,0.054,,1.0,1,water* relsaturation*,13,,,0.022,,,20110112T182617Z,,,360,328,116.7,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420070829,8/29/2007,,,,,55,,,,,,,,,,459,2961,96730,79,503,2972,14.0,89.0,0.0,,,,,,53,33,15,0.06,21.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,48,5,0,,,53,TRN_IEEE_INC_69KV,2,T1,90,2007-11-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.908548708,SCREENING,9,386.0,h2*^! ch4! c2h6*^! c2h4! co*!,5.201039191,808.2167893,1.141078299,ift*,2.816901408,0,,550,,0.710589286,0.031,,,20110112T182617Z,,,1144,182,99.48840238,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120070829,8/29/2007,,,,,50,,,,,,,,,,10,3442,103562,13,162,1487,11.0,3.0,0.0,,,,,,52,34,19,0.08,23,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,49,8,0,,,57,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.179,SCREENING,9,316.0,,9.6,805.6582628,0.135,ift*,3.47826087,0,,39,,0.108736607,0.033,,,20110112T182617Z,,,199,27,107.3,7.3,1630
10049548,E30111101,XFMR,MAIN,33920070829,8/29/2007,,,,,37,,,,,,,,,,23,2392,98319,46,72,852,1.0,11.0,0.0,,,,,,54,22,20,0.01,37.5,,,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.83333333,SCREENING,0,286.0,,6.39464488,1288.571429,0.103652823,,0.266666667,0,,36,,0.210125,0.024,,,20110112T182617Z,,,153,58,106.4745565,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120070829,8/29/2007,,,,,40,,,,,,,,,,32,2858,115038,4,63,583,0.0,1.0,0.0,,,,,,52,25,20,0.010,37.6,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,9.254,SCREENING,3,391.0,,5.9,1152,0.086,,0.3,0,water*,43,,0.018049107,0.025,,,20110112T182617Z,,,100,5,123.0,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220070829,8/29/2007,,,,,0,,,,,,,,,,1,17601,114953,26,36,1062,4.0,120.0,0.0,,,,,,49.0,52,242,0.060,22.9,,,,Clear,,3,,0.890,,,,,UNREVIEWED,,,,,,31,0,0,,,54,TRN_IEEE_INC_69_288KV,2,T1,90,2007-11-27,One or more combustible gases have a positive long-term average rate. (CH4) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,29.5,SCREENING,19,380.0,c2h6* o2*,8.0,862,0.027,ift*,2.6,23,water* relsaturation*,8,,0.609669643,0.153,,,20110112T182617Z,,,187,150,160.8,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120070829,8/29/2007,,,,,52,,,,,,,,,,3,3061,67851,101,276,2109,22.0,54.0,0.0,,,,,,49.0,26,13,0.030,28.3,,,,S/Pt,,2.5,,0.880,,,,,UNREVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.641,SCREENING,4,380.0,ch4! c2h6! co!,9.9,991,0.352,,1.1,0,water*,53,,0.677986607,0.045,,,20110112T182617Z,,,456,177,70.5,7.3,1630
10049337,70512-A,XFMR,MAIN,00079-620070829,8/29/2007,,,,,35,,,,,,,,,,2,2390,96960,7,36,1646,3.0,7.0,0.0,,,,,,55.0,30,29,0.040,24.4,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,45.722,SCREENING,7,380.0,,9.3,980.2339297,0.033,ift*,1.6,0,water*,9,,0.067441964,0.025,,,20110112T182617Z,,,55,17,105.9,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520070829,8/29/2007,,,,,35,,,,,,,,,,31,5572,137817,33,352,2352,6.0,31.0,0.0,,,,,,48.0,19,19,0.030,25.2,,,,S/Pt,,1.5,,0.890,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.681818182,SCREENING,-2,377.0,h2! ch4! c2h6! co!,9.0,1203,0.227,ift*,1.2,0,,94,,0.27175,0.040,,,20110112T182616Z,,,453,70,152.2,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120070829,8/29/2007,,,,,45,,,,,,,,,,4,4454,66207,9,641,3265,20.0,3.0,0.0,,,,,,58.0,22,15,0.030,33.1,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,25,0,0,,,40,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.094,SCREENING,0,377.0,co*!,11.9,889,0.705,,0.9,15,,120,,0.1366875,0.067,,,20110112T182617Z,,,677,32,71.9,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220070829,8/29/2007,,,,,45,,,,,,,,,,6,10322,133195,5,301,1927,0.0,1.0,0.0,,,,,,50.0,16,11,0.020,39.3,,,,S/Pt,,0.5,,0.880,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.401993355,SCREENING,-6,377.0,co! o2*,11.40402323,,0.169575628,,0.5,0,,60,,0.021517857,0.077,,,20110112T182617Z,,,313,6,144.0963142,7.3,1630
10049547,G711-01,XFMR,MAIN,34220070829,8/29/2007,,,,,47,,,,,,,,,,59,10166,155279,8,346,1608,3.0,2.0,0.0,,,,,,46.0,16,10,0.020,39.3,,,,S/Pt,,0.5,,0.880,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.647,SCREENING,-6,377.0,co! o2*,7.9,1089,0.222,,0.5,0,,121,,0.050040179,0.065,,,20110112T182617Z,,,418,13,165.6,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120070829,8/29/2007,,,,,,,,,,,,,,,1,4347,88590,5,53,1032,10.0,4.0,0.0,,,,,,53.0,28,,0.040,29.7,,,,S/Pt,,2.5,,0.880,,,,,UNREVIEWED,,,,,,29,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2008-08-28,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.472,SURVEILLANCE,5,128.0,,,871,,,1.3,0,,11,,0.08,0.049,,,20110112T182617Z,,,73,19,,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220070829,8/29/2007,,,,,43,,,,,,,,,,2,6842,102130,11,18,1397,3.0,25.0,0.0,,,,,,34.0,24,17,0.020,30.7,,,,S/Pt,,1,,0.880,,,,,UNREVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,39688,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,77.61111111,SCREENING,2,385,c2h6!,7.158991146,944.5371478,0.019836247,,0.651465798,0,,5.285,,0.156450893,0.066993048,,,20110112T182617Z,,,59,39,110.5102303,7.3,1630
10049416,D-589469,XFMR,MAIN,00076-820070829,8/29/2007,,,,,46,,,,,,,,,,29,5920,120515,57,174,4298,18.0,45.0,0.0,,,,,,51.0,24,15,0.020,26.9,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,37,0,0,,,37,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,24.701,SCREENING,2,316.0,,7.4,841,0.158,,0.7,0,,61,,0.469205357,0.049,,,20110112T182617Z,,,323,120,128.1,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120070829,8/29/2007,,,,,40,,,,,,,,,,1,4861,56090,11,346,1182,15.0,1.0,0.0,,,,,,54.0,19,15,0.020,32.5,,,,S/Pt,,1.5,,0.870,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.416,SCREENING,-2,385.0,,12.0,1066,0.443,,0.6,0,,64,,0.11,0.087,,,20110112T182617Z,,,374,27,62.4,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120070829,8/29/2007,,,,,52,,,,,,,,,,1,2526,107947,11,10,863,2.0,15.0,0.0,,,,,,57.0,21,11,0.020,34.3,,,,S/Pt,,1,,0.880,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,86.300,SCREENING,0,385.0,,6.8,,0.012,,0.6,0,,3,,0.1100625,0.023,,,20110112T182616Z,,,39,28,110.2,7.3,1630
10049497,51439-B,XFMR,MAIN,28920070829,8/29/2007,,,,,52,,,,,,,,,,1,1947,87203,2,68,950,0,1,0,,,,,,45,20,10,0.02,37.5,,,,S/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,39688,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.97058824,SCREENING,-1,387,,11.56620521,,0.06073203,,0.533333333,0,,13.24,,0.011111607,0.022327214,,,20110112T182617Z,,,72,3,89.00308248,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220070829,8/29/2007,,,,,50,,,,,,,,,,10,2449,102569,13,29,1548,26,21,0,,,,,,57,28,16,0.03,31.4,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,62,12,7,,,97,TRN_IEEE_INC_69KV,1,,365,39688,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,53.37931034,SCREENING,5,387,,5.877559509,776.4595173,0.043058114,,0.955414013,12,,15.61,,0.253580357,0.02387661,,,20110112T182617Z,,,99,60,105.5646565,7.3,1630
10049504,3762843,XFMR,MAIN,54020070829,8/29/2007,,,,,,,,,,,,,,,20,20535,66418,5,225,2290,4.0,1.0,0.0,,,,,,53,42,,0.08,20.8,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,1916,100,15,,,2042,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural***! totalfuran***!,11,,,10.178,SCREENING,14,334.0,o2*,,351,,ift*,3.846153846,0,water*,61,,0.04,0.309,,,20110112T182617Z,,,255,10,,7.3,1630
104745,89G99,XFMR,MAIN,54120070829,8/29/2007,,,,,35,,,,,,,,,,7,14184,95069,5,339,1173,1.0,0.0,0.0,,,,,,57.0,20,20,0.020,36.4,,,,Clear,,0.5,,0.860,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.460,SCREENING,-1,334.0,o2*,11.34048746,1289,0.254182996,,0.5,0,,68,,0.021991071,0.149,,,20110112T182617Z,,,352,6,111.1939586,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920070829,8/29/2007,,,,,33,,,,,,,,,,44,3007,90352,58,86,2091,112.0,81.0,2.0,,,,0,0,57.0,24,25,0.028,29.7,,,,S/Pt,,1.5,,0.890,,,,,REVIEWED,,,,,,21,0,0,,,21,REG_GENERIC,4,T3,7,2007-09-05,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,56,1.396551724,24.314,SCREENING,2,316.0,c2h6/ch4** c2h4/c2h2***,5.382894596,911,0.175389758,d1816_1* d1816_2*,0.9,0,,61,,,0.033,,,20110101T000000Z,,,383,251,100.2370317,7.3,1630
10049516,9812401152,XFMR,MAIN,21820070829,8/29/2007,,,,,34,,,,,,,,,,4,9791,107700,6,429,3370,8.0,2.0,0.0,,,,0,0,55.0,22,22,0.026,32.2,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,16,3,0,,,20,REG_GENERIC,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,1,,0.333333333,7.855,SCREENING,0,379.0,co*,11.828322,945,0.284942897,d1816_1* d1816_2*,0.8,0,,81,,,0.091,,,20110101T000000Z,,,449,16,122.9375225,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920070829,8/29/2007,,,,,25,,,,,,,,,,7,2388,97034,9,24,992,1.0,17.0,0.0,,,,,,55.0,23,34,0.020,31.9,,,,S/Pt,,1,,0.890,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,41.333,SCREENING,1,384.0,,6.396384221,1152,0.032688442,,0.6,0,relsaturation*,11,,,0.025,,,20110112T182617Z,,,58,27,110.8739417,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20070829,8/29/2007,,,,,40,,,,,,,,,,28,2174,97744,16,59,6149,6,22,0,,,,,,50,28,23,0.03,30.4,,,,S/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,97,9,0,,,113,TRN_IEEE_INC_69_288KV,1,,365,39688,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,6,,,104.220339,SCREENING,5,379,,5.846857145,720.9223616,0.096013011,,0.986842105,1,water*,38.71,,0.175214286,0.022241774,,,20110112T182617Z,,,131,44,104.986084,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20070829,8/29/2007,,,,,52,,,,,,,,,,15,2507,110522,22,37,5632,2,46,0,,,,,,51,24,12,0.03,29.8,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,83,8,0,,,93,TRN_IEEE_INC_69_288KV,1,,365,39688,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,152.2162162,SCREENING,2,379,,5.884874962,740,0.054157787,,1.006711409,0,,21.69,,0.277616071,0.022683267,,,20110112T182617Z,,,122,70,113.3475506,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20070829,8/29/2007,,,,,40,,,,,,,,,,7,2394,93660,9,23,3485,1,20,0,,,,,,54.0,15,12,0.030,30.6,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,92,9,0,,,103,TRN_IEEE_INC_69_288KV,1,,365,39688,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,1,,,151.5217391,SCREENING,-7,379,c2h6!,6.341925591,727.4891922,0.033536219,,1.0,1,,11.155,,0.119348214,0.025560538,,,20110112T182617Z,,,60,30,100.464939,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20070829,8/29/2007,,,,,44,,,,,,,,,,12,7312,117773,8,20,3499,3,18,0,,,,,,35,13,9,0.03,29.8,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,96,8,0,,,106,TRN_IEEE_INC_69_288KV,1,,365,39688,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,totalfuran*,1,,,174.95,SCREENING,-10,384,,5.487474472,722.2082191,0.030923496,,1.006711409,1,,15.645,,0.116825893,0.062085537,,,20110112T182617Z,,,61,29,126.829277,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20070829,8/29/2007,,,,,43,,,,,,,,,,4,2381,100112,7,21,1563,3.0,26.0,0.0,,,,,,49,10,7,0.03,28.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,49,8,0,,,57,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,74.429,SCREENING,-14,384.0,,6.801574989,806,0.0251986,,1.060070671,0,,8,,0.15,0.024,,,20110112T182617Z,,,61,36,105.7665372,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20070829,8/29/2007,,,,,53,,,,,,,,,,6,1820,84194,27,50,4277,4.0,43.0,0.0,,,,,,49.0,16,8,0.020,29.6,,,,S/Pt,,1.5,,0.890,,,,,UNREVIEWED,,,,,,69,7,0,,,76,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,85.540,SCREENING,-6,384.0,,7.391115724,763,0.067564921,,0.7,0,,15,,0.29,0.022,,,20110112T182617Z,,,130,74,86.00483776,7.3,1630
10049494,5069232,XFMR,MAIN,00077-320070829,8/29/2007,,,,,57,,,,,,,,,,3,3577,91425,2,74,960,1.0,18.0,0.0,,,,,,56,29,13,0.04,23.9,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.973,SCREENING,6,379.0,,10.11421899,961,0.067314829,ift*,1.673640167,0,,16,,0.08671875,0.039,,,20110112T182616Z,,,98,21,92.63502178,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120070829,8/29/2007,,,,,45,,,,,,,,,,10,6775,89114,12,383,3089,22.0,5.0,0.0,,,,,,47,28,19,0.05,24.7,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,34,2,0,,,36,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.065,SCREENING,5,379.0,c2h4! co*!,10.88254365,851,0.329264191,,2.024291498,0,,79,,0.16,0.076,,,20110112T182617Z,,,432,39,96.68597373,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220070829,8/29/2007,,,,,49,,,,,,,,,,31,1848,43276,58,488,1681,4,51,0,,,,,,53,21,12,0.03,27.8,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,74,3,0,,,77,TRN_IEEE_INC_69KV,1,,365,39688,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.444672131,SCREENING,0,385,c2h6! co*,9.501013844,755,0.971491908,,1.079136691,0,,118.9,,0.43265625,0.042702653,,,20110112T182617Z,,,632,113,45.73149731,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120070829,8/29/2007,,,,,50,,,,,,,,,,16,16373,121348,71,596,2259,13.0,20.0,0.0,,,,,,58,30,17,0.03,28.9,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,102,9,0,,,111,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.790,SCREENING,7,385.0,c2h6! co* o2*,10.61388716,714.6856652,0.377752531,,1.038062284,0,,123,,0.39,0.135,,,20110112T182616Z,,,716,104,133.4106432,7.3,1630
106798,C-00697-5-2,XFMR,MAIN,57520070829,8/29/2007,,,,,40,,,,,,,,,,3,2211,94390,73,165,2836,17.0,78.0,0.0,,,,,,58,28,23,0.04,26.4,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,2,T1,90,2007-11-27,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.188,INITIAL,5,0.0,c2h6*,9.299901019,880,0.157096174,,1.515151515,0,,33,,0.66,0.023,,,20110112T182617Z,,,336,168,101.1796258,7.3,1630
106800,C-00697-5-3,XFMR,MAIN,57620070829,8/29/2007,,,,,35,,,,,,,,,,8,2998,106824,33,252,3063,7.0,23.0,0.0,,,,,,51,26,25,0.02,28.1,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,20,0,0,,,20,TRN_IEEE_INC_69KV,1,,365,2008-08-28,(Initial sample). No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.155,INITIAL,4,0.0,,10.30971941,917,0.191322755,,0.711743772,0,,53,,0.243004464,0.028,,,20110112T182617Z,,,323,63,117.235609,7.3,1630
106802,C-00697-5-1,XFMR,MAIN,57720070829,8/29/2007,,,,,38,,,,,,,,,,7,11843,136153,38,247,3415,8.0,40.0,0.0,,,,,,56,25,22,0.02,25.6,,,,S/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,26,9,0,,,38,TRN_IEEE_INC_69KV,1,,365,2008-08-28,(Initial sample). No anomalies.,1,,365,39688,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,13.826,INITIAL,3,0.0,o2*,10.24144725,884,0.143955226,,0.78125,0,,52,,0.34,0.087,,,20110112T182616Z,,,340,86,152.2565572,7.3,1630
106804,E-694045A,XFMR,MAIN,16920070829,8/29/2007,,,,,54,,,,,,,,,,70,18756,90013,20,435,4405,25.0,19.0,5.0,,,,,,57,43,21,0.03,32.4,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,134,18,7,,,163,TRN_IEEE_INC_69KV,3,DT,30,2007-09-28,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Possible degradation of cellulose. Consider investigative sampling.",1,,365,39688,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,10.126,SCREENING,15,379.0,c2h4! c2h2*^ co* o2* co2/co*,7.952131593,681,0.442257582,,0.925925926,3,water*,149,,0.326986607,0.208,,,20110112T182616Z,,,574,64,101.9833099,7.3,1630
106806,E-694045B,XFMR,MAIN,16620070829,8/29/2007,,,,,53,,,,,,,,,,,,,,,,,,,,,,,,50,40,20,0.04,24.2,,,,FW,,1.5,,0.88,,,,,UNREVIEWED,,,,,,71,5,0,,,76,TRN_IEEE_INC_69KV,,,,,,1,,365,39688,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,,,13,,,,759.6404718,,,1.652892562,0,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
106808,E-694045C,XFMR,MAIN,16820070829,8/29/2007,,,,,51,,,,,,,,,,44,2447,90610,61,422,4095,20.0,71.0,0.0,,,,,,54,30,16,0.04,23.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,67,3,0,,,70,TRN_IEEE_INC_69KV,2,T2,90,2007-11-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.704,SCREENING,7,379.0,c2h6*^! co*,8.529387096,766.8357707,0.443869178,ift*,1.687763713,0,,120,,0.60,0.027,,,20110112T182616Z,,,618,152,93.78934744,7.3,1630
106806,E-694045B,XFMR,MAIN,16620070828,8/28/2007,,,,,,,,,,,,,,,22,2129,86075,123,291,4728,19.0,263.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2007-11-26,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,16.24742268,SCREENING,,378.0,ch4* c2h6*^!,,,,,,,,75,,1.612745536,0.025,,,20110112T182617Z,,,718,405,,,
