equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049370,6533114,XFMR,MAIN,00026-120070823,8/23/2007,,,,,30,,,,,,,,,,4,4528,103117,4,29,2384,7.0,6.0,1.0,,,,,,50,26,31,0.040,35.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,45,6,5,,,57,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,82.20689655,SCREENING,4,310.0,,7.7,816.2249961,0.028,,1.1,0,relsaturation*,9,,0.083875,0.044,,,20110112T182617Z,,,51,17,116.4,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120070823,8/23/2007,,,,,40,,,,,,,,,,35,4106,109476,13,157,9599,11.0,3.0,19.0,,,,,,49,20,16,0.030,35.2,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,66,1,0,,,68,TRN_IEEE_INC_69KV,4,D2,7,2007-08-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,61.140,SCREENING,-1,310.0,h2! c2h2*^^!,7.1,768.7017327,0.160,,0.9,1,,65,,0.344794643,0.038,,,20110112T182616Z,,,238,27,119.0,7.3,1630
10049372,930993,XFMR,MAIN,00011-A20070823,8/23/2007,,,,,42,,,,,,,,,,0,8696,96789,2,15,312,24.0,10.0,0.0,,,,,,51,26,19,0.040,35.7,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,31,4,0,,,36,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.800,SCREENING,4,379.0,o2*,7.7,862.4680875,0.014,,1.1,1,,3,,0.160214286,0.090,,,20110112T182617Z,,,51,36,106.3,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20070823,8/23/2007,,,,,48,,,,,,,,,,16,5368,114906,26,97,1141,2.0,32.0,0.0,,,,,,52,32,19,0.020,37.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,21,0,0,,,22,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,11.763,SCREENING,8,379.0,c2h6!,7.5,910.7944872,0.091,,0.5,0,,33,,0.233053571,0.047,,,20110112T182617Z,,,173,60,120.7,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220070823,8/23/2007,,,,,42,,,,,,,,,,0,6104,101043,4,18,987,2.0,9.0,0.0,,,,,,47,24,18,0.030,33.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,19,4,0,,,23,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,54.833,SCREENING,2,385.0,,10.2,923.2132569,0.014,,0.9,0,,3,,0.060736607,0.060,,,20110112T182617Z,,,33,15,109.3,7.3,1630
10049385,3153111,XFMR,MAIN,11820070823,8/23/2007,,,,,45,,,,,,,,,,3,3039,106023,10,61,3380,8,27,0,,,,,,51,27,18,0.04,38.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,81,5,6,,,93,TRN_IEEE_INC_69KV,1,,365,39682,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,55.40983607,SCREENING,5,385,,9.090020075,743.2899946,0.051089123,,1.038961039,1,,14.1,,0.184566964,0.028663592,,,20110112T182617Z,,,109,45,111.6789111,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120070823,8/23/2007,,,,,45,,,,,,,,,,7,6688,83943,28,525,8611,100,15,0,,,,,,38,27,18,0.06,29.8,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,354,33,4,,,393,TRN_IEEE_INC_69KV,2,T3,90,39407,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,1,,,16.40190476,SCREENING,5,310,ch4! c2h4*! co* co2/co*,10.84280664,560.2847823,0.471701823,,2.013422819,1,,103,,0.62446875,0.079673112,,,20110112T182617Z,,,675,143,92.03173188,7.3,1630
106793,3516703,XFMR,MAIN,11720070823,8/23/2007,,,,,47,,,,,,,,,,10,3680,94745,140,220,5755,17.0,144.0,0.0,,,,,,42,18,11,0.030,32.4,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,18,0,0,,,18,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.159,SCREENING,-3,310.0,ch4* c2h6*,8.3,929.9221414,0.233,,0.9,0,,50,,1.165700893,0.039,,,20110112T182617Z,,,531,301,100.1,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120070823,8/23/2007,,,,,32,,,,,,,,,,19,4130,96021,107,270,7625,12.0,98.0,0.0,,,,,,49,27,30,0.030,35.6,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,29,0,0,,,33,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,28.241,SCREENING,5,385.0,c2h6*!,8.6,871,0.262,,0.8,3,relsaturation*,68,,0.835986607,0.043,,,20110112T182617Z,,,506,217,108.2,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020070823,8/23/2007,,,,,56,,,,,,,,,,62,4385,80227,41,315,3383,8.0,33.0,2.0,,,,,,43,20,9,0.060,36.1,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,174,15,6,,,195,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,0,,,10.740,SCREENING,-1,385.0,,7.509555108,648,0.422349374,,1.7,0,,119,,0.341991071,0.055,,,20110112T182617Z,,,461,82,82.90763533,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220070823,8/23/2007,,,,,55,,,,,,,,,,25,5127,70218,38,654,2579,4.0,15.0,0.0,,,,,,48,24,11,0.030,39.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,46,3,2,,,51,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.943425076,SCREENING,2,379.0,co*,10.5,813,0.742,,0.8,0,,143,,0.213013393,0.073,,,20110112T182617Z,,,736,57,73.8,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220070823,8/23/2007,,,,,48,,,,,,,,,,4,3878,104346,2,23,402,1.0,4.0,0.0,,,,,,57,26,16,0.040,33.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,109,14,3,,,128,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,17.47826087,SCREENING,4,386.0,,7.7,706,0.023,,1.2,1,,8,,0.02828125,0.037,,,20110112T182617Z,,,34,7,108.9,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120070823,8/23/2007,,,,,52,,,,,,,,,,27,2479,92665,29,68,2820,4.0,48.0,0.0,,,,,,53,32,17,0.030,36.9,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,99,14,3,,,131,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,41.47058824,SCREENING,8,386.0,h2! c2h6!,6.0,718,0.112,,0.8,15,,39,,0.319540179,0.027,,,20110112T182616Z,,,176,81,95.1,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820070823,8/23/2007,,,,,50,,,,,,,,,,0,5258,97812,3,16,1250,3.0,11.0,0.0,,,,,,46,23,13,0.030,32.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,28,0,0,,,29,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,78.125,SCREENING,1,386.0,,9.7,875,0.014,,0.9,1,,3,,0.070263393,0.054,,,20110112T182617Z,,,33,17,102.4,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520070823,8/23/2007,,,,,44,,,,,,,,,,20,6360,95245,4,62,1165,2.0,4.0,0.0,,,,,,53,24,17,0.030,39.9,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,64,8,5,,,77,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.790,SCREENING,2,385.0,,6.6,773,0.081,,0.8,0,,31,,,0.067,,,20110112T182616Z,,,92,10,102.7,7.3,1630
00053-1,C-498552,XFMR,MAIN,00053-120070823,8/23/2007,,,,,45,,,,,,,,,,42,3278,117575,82,228,2469,21.0,115.0,0.0,,,,,,50,28,19,0.030,34.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69_288KV,2,T2,90,2007-11-21,"Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,39682,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,10.829,SCREENING,5,378.0,c2h6*,7.2,937,0.224,,0.9,0,water*,83,,,0.028,,,20110112T182617Z,,,488,218,123.9,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120070823,8/23/2007,,,,,50,,,,,,,,,,17,2837,72836,130,803,2736,9.0,50.0,0.0,,,,,,58,27,15,0.030,37.9,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,93,11,7,,,111,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,3.407,SCREENING,5,386.0,ch4* c2h6! co*,10.6,726,0.892,,0.8,0,,162,,0.70146875,0.039,,,20110112T182616Z,,,1009,189,76.5,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520070823,8/23/2007,,,,,55,,,,,,,,,,33,3647,80607,108,674,3510,10.0,36.0,0.0,,,,,,43,35,16,0.040,30.8,,,,Clear,,2,,0.900,,,,,UNREVIEWED,,,,,,188,12,8,,,208,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,0,,,5.208,SCREENING,10,386.0,co*,9.8,638.8120431,0.715,,1.3,0,water*,154,,0.571366071,0.045,,,20110112T182617Z,,,861,154,83.4,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20070823,8/23/2007,,,,,35,,,,,,,,,,4,3618,107634,10,39,745,3.0,10.0,0.0,,,,,,47,26,25,0.030,30.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,19.1025641,SCREENING,4,384.0,,8.3,1152,0.035,,1.0,0,water*,11,,0.090370536,0.034,,,20110112T182617Z,,,66,23,118.1,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120070823,8/23/2007,,,,,42,,,,,,,,,,0,3699,108910,3,9,1118,1.0,26.0,0.0,,,,,,49,26,19,0.030,29.8,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,(Initial sample). No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,124.2222222,INITIAL,4,0.0,,7.718651004,1031,0.007983109,,1.0,0,water*,2,,0.123580357,0.034,,,20110112T182617Z,,,39,30,116.0956202,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220070823,8/23/2007,,,,,44,,,,,,,,,,5,10263,38759,2,212,546,0.0,0.0,0.0,,,,,,45,21,15,0.020,41.5,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.575471698,SCREENING,0,380.0,o2*,11.28020838,,0.372646599,,0.5,0,,43,,0.0069375,0.265,,,20110112T182617Z,,,219,2,46.52679891,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720070823,8/23/2007,,,,,53,,,,,,,,,,6,8009,32060,5,268,706,0.0,0.0,0.0,,,,,,50.0,23,11,0.020,32.6,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.634,SURVEILLANCE,1,63.0,,11.3,,0.578,,0.6,0,,54,,0.01734375,0.250,,,20110112T182617Z,,,279,5,37.2,7.3,1630
10049390,930992,XFMR,MAIN,00075-120070823,8/23/2007,,,,,53,,,,,,,,,,3,3249,101203,2,20,303,1,1,0,,,,,,52.0,31,15,0.05,30.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,53,11,10,,,84,TRN_IEEE_INC_69KV,1,,365,39682,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,15.15,SCREENING,7,386,,8.048825,795.9211801,0.020037573,,1.633986928,6,,6.615,,,0.032103791,,,20110112T182617Z,,,27,4,103.3792037,7.3,1630
10049412,D-577892,XFMR,MAIN,00052-120070823,8/23/2007,,,,,51,,,,,,,,,,13,3368,76326,184,430,1904,8.0,138.0,0.0,,,,,,45.0,23,12,0.020,35.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,56,7,2,,,65,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.427906977,SCREENING,1,374.0,ch4* c2h6*! co*,9.3,789.0891351,0.514,,0.6,0,,91,,1.251455357,0.044,,,20110112T182617Z,,,773,330,79.7,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420070823,8/23/2007,,,,,45,,,,,,,,,,10,3027,102458,20,72,1279,4.0,15.0,0.0,,,,,,47.0,23,15,0.030,36.7,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,21,1,0,,,22,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.764,SCREENING,1,374.0,,7.8,911,0.073,,0.8,0,,23,,0.15,0.030,,,20110112T182617Z,,,121,39,107.8,7.3,1630
10049500,7000086,XFMR,MAIN,9120070823,8/23/2007,,,,,44,,,,,,,,,,62,5137,96766,12,87,2754,4.0,21.0,0.0,,,,,,46.0,25,17,0.030,35.1,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,31.655,SCREENING,3,367.0,,5.4,1089,0.171,,0.9,0,water*,78,,,0.053,,,20110112T182616Z,,,186,37,103.8,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320070823,8/23/2007,,,,,43,,,,,,,,,,16,3268,94513,3,40,545,3.0,45.0,0.0,,,,,,49.0,25,18,0.030,37.8,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.625,SCREENING,3,367.0,,6.0,1117,0.062,,0.8,0,water*,23,,0.21,0.035,,,20110112T182617Z,,,107,51,100.4,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620070823,8/23/2007,,,,,45,,,,,,,,,,6,2791,105171,11,46,654,2.0,28.0,0.0,,,,,,47.0,26,17,0.060,32.2,,,,Clear,,3.5,,0.880,,,,,UNREVIEWED,,,,,,14,4,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.217,SCREENING,4,367.0,,7.7,961,0.046,,1.9,0,water*,14,,0.164325893,0.027,,,20110112T182617Z,,,93,41,110.3,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720070823,8/23/2007,,,,,45,,,,,,,,,,27,3157,104343,20,55,911,5.0,64.0,0.0,,,,,,42.0,21,14,0.060,32.6,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,5,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,16.564,SCREENING,0,367.0,c2h6!,5.7,1089,0.089,,1.8,1,,37,,0.36,0.030,,,20110112T182617Z,,,171,89,109.8,7.3,1630
10049420,7000880,XFMR,MAIN,3.1892E+11,8/23/2007,,,,,23,,,,,,,,,,0,6053,101305,1,96,583,0.0,1.0,0.0,,,,,,45.0,22,35,0.020,43.2,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,6.073,SCREENING,0,69.0,,12.4,,0.066,,0.5,1,relsaturation*,17,,0.01,0.060,,,20110112T182617Z,,,98,2,119.1,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,8/23/2007,,,,,42,,,,,,,,,,5,3564,95109,59,55,837,7.0,106.0,0.0,,,,,,46,23,17,0.02,40.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.218,SCREENING,1,367.0,ch4! c2h6*!,6.9,1047.114846,0.072,,0.491400491,0,,15,,0.679642857,0.037,,,20110112T182617Z,,,232,172,101.6,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,8/23/2007,,,,,40,,,,,,,,,,5,5142,107315,10,17,1355,17.0,15.0,0.0,,,,,,51,20,16,0.02,41.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,79.706,SCREENING,-1,367.0,,5.976325479,1202.562858,0.022966735,,0.480769231,1,,8,,0.176303571,0.048,,,20110112T182617Z,,,64,42,116.2554117,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720070823,8/23/2007,,,,,42,,,,,,,,,,76,3826,93242,54,324,5175,27,85,0,,,,,,43,23,17,0.04,29.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,48,2,0,,,50,TRN_IEEE_INC_69KV,2,T2,90,39407,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.97222222,SCREENING,1,381,h2! ch4! c2h6*! c2h4!,6.985067841,808.2167893,0.401383702,,1.365187713,0,,134.725,,0.667589286,0.041033011,,,20110112T182617Z,,,566,166,100.6446652,7.3,1630
100015,100190503,XFMR,MAIN,38120070823,8/23/2007,,,,,45,,,,,,,,,,0,5026,93119,1,5,355,0,2,0,,,,,,41,32,21,0.02,42.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,39682,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,71,SCREENING,8,381,,10.69591896,1202.562858,0.004284147,,0.475059382,0,,0.9,,0.011816964,0.053973947,,,20110112T182617Z,,,8,3,99.15480985,7.3,1630
10049394,4086479,XFMR,MAIN,00058-120070823,8/23/2007,,,,,49,,,,,,,,,,9,3420,97982,18,47,912,5.0,52.0,0.0,,,,,,56.0,29,17,0.030,33.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,23,0,0,,,25,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.404,SCREENING,6,378.0,c2h6!,6.8,900,0.058,,0.9,2,,18,,0.30,0.035,,,20110112T182617Z,,,131,75,101.8,7.3,1630
10049437,8803001,XFMR,MAIN,00051-120070823,8/23/2007,,,,,46,,,,,,,,,,3,2873,90858,4,12,557,3.0,38.0,0.0,,,,,,36.0,34,22,0.040,32.8,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,131,10,5,,,147,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,46.417,SCREENING,9,378.0,c2h6!,5.914357645,684,0.018623903,,1.2,1,,5,,0.19,0.032,,,20110112T182617Z,,,60,45,95.20915493,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920070823,8/23/2007,,,,,48,,,,,,,,,,3,2188,66806,39,146,860,4.0,24.0,0.0,,,,,,44.0,31,18,0.030,37.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.890,SCREENING,7,381.0,,10.11615994,1152,0.185793555,,0.8,0,water*,29,,0.25,0.033,,,20110112T182617Z,,,216,67,69.69728703,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120070823,8/23/2007,,,,,45,,,,,,,,,,4,2398,80872,64,133,1155,11.0,64.0,0.0,,,,,,43.0,33,22,0.030,40.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.684,SCREENING,9,381.0,c2h6!,8.94912273,1031,0.154140947,,0.7,0,water*,28,,0.54,0.030,,,20110112T182616Z,,,276,139,85.16212232,7.3,1630
10049508,C-861979,XFMR,MAIN,16220070823,8/23/2007,,,,,62,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
10049470,F-961738,XFMR,MAIN,16120070823,8/23/2007,,,,,36,,,,,,,,,,25,19537,83046,27,183,3074,4.0,72.0,0.0,,,,,,45,29,27,0.02,30.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,16.798,SCREENING,6,310.0,c2h6*! o2*,7.889250247,1116.554288,0.197949361,,0.657894737,0,,58,,0.41,0.235,,,20110112T182616Z,,,311,103,101.2040009,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320070823,8/23/2007,,,,,45,,,,,,,,,,3,4538,102973,1,36,387,0.0,0.0,0.0,,,,,,51,22,15,0.02,39.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,8,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.750,SCREENING,0,378.0,,9.364866131,1047.114846,0.030413855,,0.511508951,1,,9,,0.00346875,0.044,,,20110112T182616Z,,,40,1,109.0664874,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220070823,8/23/2007,,,,,,,,,,,,,,,4,6387,110406,2,62,552,0.0,0.0,0.0,,,,,,52,21,,0.03,38.4,,,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.903,SCREENING,0,378.0,,,,,,0.78125,0,,15,,0.01,0.058,,,20110112T182617Z,,,68,2,,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120070823,8/23/2007,,,,,42,,,,,,,,,,3,3128,98149,17,17,916,13.0,48.0,0.0,,,,,,40,30,22,0.03,34.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,60,16,0,,,76,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,53.882,SCREENING,7,385.0,,5.988914294,781,0.025323231,,0.859598854,0,,6,,,0.032,,,20110112T182617Z,,,98,78,104.5097742,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420070823,8/23/2007,,,,,43,,,,,,,,,,5,3251,98653,8,39,546,3.0,9.0,0.0,,,,,,51,26,19,0.04,39.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,39,3,0,,,42,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.000,SCREENING,4,385.0,,8.00444561,833.9815409,0.039836247,,1.002506266,0,,12,,0.08,0.033,,,20110112T182616Z,,,64,20,104.6720426,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120070823,8/23/2007,,,,,50,,,,,,,,,,63,2254,75887,60,837,4324,10.0,24.0,0.0,,,,,,58,32,18,0.04,38.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,162,10,8,,,181,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,0,,,5.166,SCREENING,8,379.0,c2h6! co*,9.42960892,657,0.958868709,,1.049868766,1,,214,,0.354776786,0.030,,,20110112T182617Z,,,994,94,79.46716703,7.3,1630
10049424,2414303,XFMR,MAIN,00085-220070823,8/23/2007,,,,,25,,,,,,,,,,20,21266,75086,5,200,3280,5.0,2.0,0.0,,,,,,46,34,50,0.18,25.2,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,372,22,0,,,402,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**,8,,,16.400,SCREENING,9,308.0,h2! o2*,8.786476431,554,0.207726413,,7.142857143,0,relsaturation*,56,,0.05,0.283,,,20110112T182616Z,,,232,12,98.0327736,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620070823,8/23/2007,,,,,48,,,,,,,,,,26,3631,105194,24,294,2634,13.0,73.0,0.0,,,,,,42,26,16,0.05,30.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,24,8,3,,,35,TRN_IEEE_INC_69KV,2,T2,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.959,SCREENING,4,381.0,h2! c2h6* co!,8.817069339,894,0.254969611,,1.639344262,0,,79,,0.448375,0.035,,,20110112T182616Z,,,430,110,110.0814361,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120070823,8/23/2007,,,,,35,,,,,,,,,,47,5513,95866,9,62,2735,5.0,30.0,1.0,,,,,,36,27,26,0.06,32.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,36,6,5,,,47,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,44.113,SCREENING,5,310.0,,5.266843362,844,0.129445481,,1.829268293,0,,58,,0.192102679,0.058,,,20110112T182617Z,,,154,44,106.8449512,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720070823,8/23/2007,,,,,46,,,,,,,,,,13,3176,51133,48,330,1612,3.0,24.0,0.0,,,,,,44,16,10,0.03,39.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,70,4,2,,,76,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.885,SCREENING,-6,378.0,co!,10.10477879,761,0.529727195,,0.767263427,0,,72,,0.28,0.062,,,20110112T182616Z,,,418,75,54.93984445,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120070823,8/23/2007,,,,,35,,,,,,,,,,0,2623,90460,12,15,249,3.0,53.0,0.0,,,,,,50,33,32,0.05,30.8,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,39682,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,16.600,SCREENING,9,232.0,,7.191761629,937.0145939,0.017969174,,1.623376623,0,water* relsaturation*,3,,0.28,0.029,,,20110112T182617Z,,,83,68,98.91523774,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120070823,8/23/2007,,,,,54,,,,,,,,,,76,8729,37144,3,243,425,1.0,0.0,0.0,,,,,,44,22,11,0.02,42.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,2,T2,90,2007-11-21,"(Surveillance). Significant short-term average rate (+). Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) Thermal fault (300 to 700 C). Continue investigative sampling.",1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.748971193,SURVEILLANCE,0,52.0,h2+! o2*,6.782047595,,0.718458526,,0.475059382,1,,120,,0.015053571,0.235,,,20110112T182617Z,,,323,4,42.62207103,7.3,1630
10049562,97053693,XFMR,MAIN,55520070823,8/23/2007,,,,,54,,,,,,,,,,11,5925,16976,0,40,118,0.0,0.0,0.0,,,,,,40,20,10,0.02,40.3,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39682,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.950,SURVEILLANCE,-1,52.0,,7.036389439,1288.571429,0.233123671,,0.496277916,0,,18,,0,0.349,,,20110112T182616Z,,,51,0,20.52737202,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120070802,8/2/2007,,,,,62,,,,,,,,,,4,3101,111572,10,56,1293,21.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-08-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,23.089,SURVEILLANCE,,101.0,,8.4,,0.048,,,,,14,,0.17,0.028,,,20110112T182617Z,,,99,39,110.5,,
10068201,G1686-02,XFMR,MAIN,53320070802,8/2/2007,,,,,44,,,,,,,,,,155,5153,33360,7,358,5545,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2007-10-31,(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.,,,,,,,,,,,,,,,,,15.489,SURVEILLANCE,,31.0,h2* co* co2/co*,6.142148821,,1.397759643,,,,,219,,0.03,0.154,,,20110112T182617Z,,,521,8,38.80383395,,
10068206,G1686-01,XFMR,MAIN,53220070802,8/2/2007,,,,,41,,,,,,,,,,104,4040,18331,4,205,182,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-10-31,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",,,,,,,,,,,,,,,,,0.888,SURVEILLANCE,,31.0,h2*!,5.9,,1.550,,,,,141,,0.013875,0.220,,,20110112T182617Z,,,313,4,22.0,,
10049569,G1686-03,XFMR,MAIN,53120070802,8/2/2007,,,,,36,,,,,,,,,,64,3241,23918,4,211,292,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-08-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.384,SURVEILLANCE,,31.0,,6.688038515,,1.014127514,,,,,102,,0.02,0.136,,,20110112T182617Z,,,280,5,27.87600222,,
10049562,97053693,XFMR,MAIN,55520070802,8/2/2007,,,,,13,,,,,,,,,,13,5691,17324,1,53,103,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-08-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.943,SURVEILLANCE,,31.0,h2!,6.867046573,,0.300470286,,,,,23,,0.00346875,0.329,,,20110112T182616Z,,,67,1,24.3858986,,
10049427,RFP-3465-1,XFMR,MAIN,00005-120070719,7/19/2007,,,,,75,,,,,,,,,,4,4374,113503,9,71,1646,15.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-07-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,23.18309859,SURVEILLANCE,,87.0,,9.1,,0.057,,,,,17,,0.13,0.039,,,20110112T182617Z,,,105,30,109.0,,
10068201,G1686-02,XFMR,MAIN,53320070719,7/19/2007,,,,,41,,,,,,,,,,173,4875,37423,8,433,662,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-10-17,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,,,,,,,,,,1.529,SURVEILLANCE,,17.0,h2* co* co2/co*,6.3,,1.492,,,,,251,,0.03,0.130,,,20110112T182617Z,,,614,8,42.9,,
10068206,G1686-01,XFMR,MAIN,53220070719,7/19/2007,,,,,40,,,,,,,,,,118,4221,20552,3,217,211,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-10-17,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",,,,,,,,,,,,,,,,,0.972,SURVEILLANCE,,17.0,h2*!,5.8,,1.532,,,,,157,,0.01040625,0.205,,,20110112T182617Z,,,338,3,24.6,,
10049569,G1686-03,XFMR,MAIN,53120070719,7/19/2007,,,,,35,,,,,,,,,,66,3873,23272,3,217,333,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.535,SURVEILLANCE,,17.0,,6.678581698,,1.054626342,,,,,105,,0.01,0.166,,,20110112T182617Z,,,286,3,27.68817349,,
10049562,97053693,XFMR,MAIN,55520070719,7/19/2007,,,,,53,,,,,,,,,,12,4638,15962,0,44,67,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.523,SURVEILLANCE,,17.0,,7.044288557,,0.280021181,,,,,20,,0,0.291,,,20110112T182616Z,,,56,0,18.80743227,,
10049427,RFP-3465-1,XFMR,MAIN,00005-120070702,7/2/2007,,,,,25,,,,,,,,,,16,4068,102862,9,77,1289,14.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-07-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,16.740,SURVEILLANCE,,70.0,,7.1,,0.082,,,,,30,,0.12,0.040,,,20110112T182617Z,,,122,29,118.6,,
10068201,G1686-02,XFMR,MAIN,53320070702,7/2/2007,,,,,35,,,,,,,,,,156,5930,33522,6,337,588,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2007-09-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,1.745,SCREENING,,116.0,h2*,6.0,,1.369,,,,,217,,0.03,0.177,,,20110112T182617Z,,,502,9,40.2,,
10068206,G1686-01,XFMR,MAIN,53220070702,7/2/2007,,,,,34,,,,,,,,,,71,3423,14372,2,121,131,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-01,No anomalies.,,,,,,,,,,,,,,,,,1.083,SCREENING,,116.0,,5.6,,1.267,,,,,93,,0.0069375,0.238,,,20110112T182617Z,,,194,2,17.8,,
10049569,G1686-03,XFMR,MAIN,53120070702,7/2/2007,,,,,30,,,,,,,,,,51,3755,18046,2,153,246,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-01,No anomalies.,,,,,,,,,,,,,,,,,1.608,SCREENING,,69.0,,6.471714991,,0.979610318,,,,,79,,0.0069375,0.208,,,20110112T182617Z,,,206,2,22.36549906,,
10049562,97053693,XFMR,MAIN,55520070702,7/2/2007,,,,,13,,,,,,,,,,5,3288,9638,0,19,44,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-01,No anomalies.,,,,,,,,,,,,,,,,,2.316,SCREENING,,69.0,,6.741423311,,0.197522109,,,,,8,,0,0.341,,,20110112T182616Z,,,24,0,13.62742954,,
10049561,90009101-01,XFMR,MAIN,33720070621,6/21/2007,,,,,,,,,,,,,,,7,8314,35134,5,277,690,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-06-20,No anomalies.,,,,,,,,,,,,,,,,,2.491,SCREENING,,317.0,o2*,,,,,,,,57,,0.021517857,0.237,,,20110112T182617Z,,,290,6,,,
10049420,7000880,XFMR,MAIN,3.1892E+11,6/15/2007,,,,,31,,,,,,,,,,4,5425,104597,5,65,391,6.0,3.0,0.0,,,,,,39.0,14,16,0.020,41.9,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-06-14,(Initial sample). No anomalies.,1,,365,2008-06-14,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,6.015,INITIAL,-8,0.0,,9.5,,0.052,,0.5,,,16,,0.06,0.052,,,20110112T182617Z,,,83,14,117.9,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120070604,6/4/2007,,,,,56,,,,,,,,,,6,4619,104547,11,132,1444,15.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-06-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,10.939,SURVEILLANCE,,42.0,,9.9,,0.107,,,,,30,,0.13,0.044,,,20110112T182617Z,,,170,32,106.7,,
10049560,90009101-02,XFMR,MAIN,37220070517,5/17/2007,,,,,,,,,,,,,,,,,,,,,,,,,,,,,38,54,,0.030,31.1,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,39584,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,20,,,,,,,1.0,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049336,70292-2,LTC,MAIN,078-5TC20070514,5/14/2007,,,,,30,,,,,ROUTINE,,,,,0,29919,74177,1,20,511,12.0,8.0,0.0,,,,0,0.0,29,26,,0.030,30.8,,,,Clear,,2,,0.870,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2008-05-13,No anomalies.,2,,,,,,,,,,,,,,,8.0,,INITIAL,4,0.0,,,,,color*,1.0,,,4,,,0.403,,,20110101T000000Z,,,41,21,,,
10049336,70292-2,XFMR,MAIN,00078-520070514,5/14/2007,,,,,27,,,,,,,,,,5,16065,90397,12,445,1777,20.0,6.0,0.0,,,,,,54,9,12,0.030,32.9,,,,Clear,,2,,0.870,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-05-13,No anomalies.,1,,365,2008-05-13,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,3.993258427,SCREENING,-16,276.0,co* o2*,11.6,,0.337,,0.9,,,85,,0.159616071,0.178,,,20110112T182617Z,,,488,38,111.1,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120070424,4/24/2007,,,,,35,,,,,,,,,,68,2936,19208,3,177,264,0.0,0.0,0.0,,,,,,41,14,14,0.01,46.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-04-23,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39561,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.492,SURVEILLANCE,-8,111.0,,6.27038191,,1.161757822,,0.215982721,,,100,,0.01,0.153,,,20110112T182617Z,,,248,3,22.71780704,7.3,1630
10049562,97053693,XFMR,MAIN,55520070424,4/24/2007,,,,,13,,,,,,,,,,0,0,0,0,0,0,0.0,0.0,0.0,,,,,,51,9,22,0.02,40.5,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-04-23,(Initial sample). No anomalies.,1,,365,39561,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,INITIAL,-16,0.0,,,,,,0.49382716,,,0,,0,,,,20110112T182616Z,,,0,0,,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120070423,4/23/2007,,,,,32,,,,,,,,,,8,2269,97781,14,192,1646,18.0,7.0,0.0,,,,,,47.0,6,7,0.050,27.8,,,,S/Pt,,3,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-04-22,No anomalies.,1,,365,2008-04-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.573,SCREENING,-23,263.0,,10.1,,0.160,,1.8,,,43,,0.161433036,0.023,,,20110112T182617Z,,,239,39,108.3,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120070423,4/23/2007,,,,,27,,,,,,,,,,5,18152,84831,3,92,976,20.0,0.0,5.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,DT,90,2007-07-22,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Several combustible gases have increased. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,,,,,,,10.609,SCREENING,,109.0,c2h2*,9.5,,0.082,,,,,22,,,0.214,,,20110112T182616Z,,,125,23,105.8,,
10049466,XC57075-1,XFMR,MAIN,00059-120070423,4/23/2007,,,,,45,,,,,,,,,,,,,,,,,,,,,,,,50,14,9,0.03,27.6,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,39560,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,,1.086956522,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320070308,3/8/2007,,,,,38,,,,,,,,,,148,6039,37815,5,278,344,0.0,0.0,0.0,,,,,,56.0,11,10,0.020,39.6,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-06-06,(Surveillance). One or more combustible gases have a positive short-term average rate. (H2) High level (*). Partial discharge or thermal fault (below 300 C).,1,,365,2008-03-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.237,SURVEILLANCE,-13,8.0,h2*,5.8,,1.087,,0.5,,,198,,0.02,0.160,,,20110112T182617Z,,,431,5,44.3,7.3,1630
