equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10068206,G1686-01,XFMR,MAIN,53220070308,3/8/2007,,,,,25,,,,,,,,,,102,4890,22748,3,167,156,0,0,0,,,,,,55,21,31,0.01,41.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,39514,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39514,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,0.934131737,SURVEILLANCE,0,8,,5.52446064,,1.160456196,,0.243309002,,relsaturation*,132.06,,0.01040625,0.214963953,,,20110112T182617Z,,,272,3,28.95042034,7.3,1630
10049569,G1686-03,LTC,MAIN,00531TC20070308,3/8/2007,,,,,,,,,,,,,,,1,24111,63715,2,16,487,7.0,0.0,0.0,,,,0,0,45,15,,0.03,43.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049569,G1686-03,XFMR,MAIN,53120070308,3/8/2007,,,,,22,,,,,,,,,,68,4747,24888,2,169,261,0.0,0.0,0.0,,,,,,54.0,7,12,0.010,36.8,,,,S/Sd,,0.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-03-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-03-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.544,SURVEILLANCE,-21,64.0,,6.091901058,,0.870421002,,0.3,,,98,,0.01,0.191,,,20110112T182617Z,,,239,2,31.65442206,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320070302,3/2/2007,,,,,15,,,,,,,,,,122,4248,31444,4,220,252,0.0,0.0,0.0,,,,,,55.0,9,20,0.010,38.9,,,,S/Pt,,0.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-05-31,(Surveillance). High level (*). No recent significant increases. Partial discharge or thermal fault (below 300 C).,1,,365,2008-03-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.145,SURVEILLANCE,-16,2.0,h2*,5.6,,1.103,,0.3,,,162,,0.013875,0.135,,,20110112T182617Z,,,346,4,40.4,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220070302,3/2/2007,,,,,9,,,,,,,,,,109,5180,25873,3,169,177,0.0,0.0,0.0,,,,,,51.0,8,24,0.010,42.6,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-05-31,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",1,,365,2008-03-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.047,SURVEILLANCE,-18,2.0,h2*,5.4,,1.104,,0.2,,,139,,0.01040625,0.200,,,20110112T182617Z,,,281,3,35.4,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320070228,2/28/2007,,,,,21,,,,,,,,,,139,6309,40033,5,276,328,0,0,0,,,,,,45,22,38,0.02,42.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,39231,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",1,,365,39506,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,1.188405797,SCREENING,0,134,h2* co!,5.751291138,,1.010623409,,0.46728972,,relsaturation*,188.68,,0.01734375,0.157594984,,,20110112T182617Z,,,420,5,50.4015718,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220070228,2/28/2007,,,,,19,,,,,,,,,,81,6641,25191,2,130,267,0,0,0,,,,,,51,13,25,0.01,42.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,39506,No anomalies.,1,,365,39506,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.053846154,SCREENING,-10,203,,5.461663052,,0.816873613,,0.235849057,,,104.4,,0.0069375,0.263625898,,,20110112T182617Z,,,213,2,33.62264415,7.3,1630
486,Q582704-TOV-0000486,XFMR,MAIN,48620070215,2/15/2007,,,,,,,,,,,,,,,164,6553,98256,654,1092,6805,797.0,146.0,3.0,,,,,,42.0,17,,0.040,23.2,,,,Clear,,1,,0.890,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T3,90,2007-05-16,(Initial sample). Abnormal or high gas levels. Thermal fault (above 700 C). Sample again to check for active gassing.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.232,INITIAL,-5,0.0,h2* ch4* c2h6* c2h4* co*,,,,ift*,1.7,,,373,,,0.067,,,20110112T182617Z,,,2856,1597,,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120070104,1/4/2007,,,,,,,,,,,,,,,0,32149,97895,2,40,762,0.0,0.0,0.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-01-04,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0.0,19.050,SURVEILLANCE,,36.0,,,,,d1816_1* d1816_2*,,,,7,,,0.328,,,20110101T000000Z,,,42,2,,,
106810,9501-1,XFMR,MAIN,00046-120070104,1/4/2007,,,,,,,,,,,,,,,1,26774,93458,3,66,875,17.0,0.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-01-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,13.258,SURVEILLANCE,,36.0,,,,,,,,,13,,,0.286,,,20110112T182616Z,,,90,20,,,
10049466,XC57075-1,XFMR,MAIN,00059-120070103,1/3/2007,,,,,35,,,,,,,,,,6,2348,92509,16,36,487,5.0,55.0,0.0,,,,,,44,11,11,0.03,33.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-01-03,No anomalies.,1,,365,39450,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,13.528,SCREENING,-13,147.0,c2h6!,6.8,,0.046,,0.903614458,,,13,,0.3083125,0.025,,,20110112T182617Z,,,118,76,101.0,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120070103,1/3/2007,,,,,20,,,,,,,,,,68,4654,28614,3,159,290,0.0,0.0,0.0,,,,,,58,11,20,0.02,42.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-01-03,No anomalies.,1,,365,39450,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.824,SCREENING,-13,78.0,,5.98070243,,0.747776055,,0.475059382,,,97,,0.01,0.163,,,20110112T182617Z,,,230,3,36.19825471,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120061129,11/29/2006,,,,,21,,,,,,,,,,2,26079,87106,2,49,877,0.0,0.0,0.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-11-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0.0,17.89795918,SCREENING,,90.0,,10.36780363,,0.038683558,d1816_1* d1816_2*,,,,11,,,0.299,,,20110101T000000Z,,,53,2,116.1819683,,
106810,9501-1,XFMR,MAIN,00046-120061129,11/29/2006,,,,,21,,,,,,,,,,4,21136,81916,3,86,954,20.0,0.0,5.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,DT,90,2007-02-27,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Several combustible gases have increased. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,,,,,,,11.093,SCREENING,,90.0,c2h2*,9.6,,0.076,,,,,20,,,0.258,,,20110112T182616Z,,,118,23,107.2,,
10049548,E30111101,XFMR,MAIN,33920061116,11/16/2006,,,,,14,,,,,,,,,,21,4935,92560,40,60,709,0.0,11.0,0.0,,,,,,42,10,24,0.01,41.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-11-16,No anomalies.,1,,365,39402,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,11.81666667,SCREENING,-14,105.0,,6.125680509,,0.092982014,,0.243309002,,,32,,0.184665179,0.053,,,20110112T182617Z,,,132,51,113.6045132,7.3,1630
10049448,L-248544B,XFMR,MAIN,20720061019,10/19/2006,,,,,,,,,,,,,,,89,7854,118226,16,827,6042,8.0,8.0,1.0,,,,,,50,5,,0.03,33.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,4,15,0,0,,,15,TRN_IEEE_INC_69KV,1,,365,2007-10-19,No anomalies.,1,,365,39374,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.306,SCREENING,-26,2134.0,co*^^,,953,,,0.900900901,0,,238,,,0.066,,,20110112T182616Z,,,949,32,,7.3,1630
10049447,L-248544A,XFMR,MAIN,16420061019,10/19/2006,,,,,30,,,,,,,,,,60,7071,102699,17,893,6453,7.0,13.0,4.0,,,,,,45,16,19,0.03,32.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,2,24,3,0,,,27,TRN_IEEE_INC_69KV,3,D2,30,2006-11-18,Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,1,,365,39374,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.226,SCREENING,-6,2145.0,c2h2*^ co*^^,9.619366988,894,0.703845421,,0.911854103,0,,221,,,0.069,,,20110112T182617Z,,,994,37,118.7065596,7.3,1630
10049424,2414303,XFMR,MAIN,00085-220061019,10/19/2006,,,,,,,,,,,,,,,8,19861,82942,4,115,3544,0.0,1.0,0.0,,,,,,44,5,,0.18,22.1,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,5,258,30,16,,,312,TRN_IEEE_INC_69KV,1,,365,2007-10-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,8,,,30.817,SURVEILLANCE,-26,21.0,o2*,,600,,ift*,8.14479638,0,,29,,0.02,0.239,,,20110112T182616Z,,,128,5,,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520061017,10/17/2006,,,,,38,,,,,,,,,,17,2271,73280,94,736,3643,9.0,66.0,2.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,,,,,,,,,,4.950,SCREENING,,74.0,c2h6! co*,10.6,,0.795,,,,,150,,0.67,0.031,,,20110112T182617Z,,,924,169,80.2,,
10049362,6992970,XFMR,MAIN,0077-1220061017,10/17/2006,,,,,30,,,,,,,,,,42,21175,82749,4,105,2558,20.0,40.0,58.0,,,,,,,42,50,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2007-01-15,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). High-energy arcing.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,24.362,SCREENING,14,74.0,c2h2*,5.8,,0.166,,,,water* relsaturation*,66,,,0.256,,,20110112T182617Z,,,269,64,104.3,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120061017,10/17/2006,,,,,34,,,,,,,,,,39,2632,78140,54,759,3173,8.0,38.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,,,,,,,,,,4.180500659,SCREENING,,74.0,c2h6! co*,9.929621479,,0.793708411,,,,,176,,0.420379464,0.034,,,20110112T182617Z,,,901,100,87.00999002,,
10049364,C-06548-5-1,XFMR,MAIN,00080-320061017,10/17/2006,,,,,20,,,,,,,,,,,,,,,,,,,,,,,,,8,15,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-18,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120061017,10/17/2006,,,,,30,,,,,,,,,,,,,,,,,,,,,,,,,3,4,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-34,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049335,A5513,XFMR,MAIN,13220061017,10/17/2006,,,,,30,,,,,,,,,,3,3106,91842,24,12,502,6.0,221.0,0.0,,,,,,,26,31,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2007-01-15,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,41.83333333,SCREENING,4,71.0,c2h6*,4.7,,0.031,,,,water* relsaturation*,5,,1.033611607,0.034,,,20110112T182617Z,,,266,251,103.0,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520061017,10/17/2006,,,,,26,,,,,,,,,,,,,,,,,,,,,,,,,11,15,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-13,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120061017,10/17/2006,,,,,40,,,,,,,,,,3,4842,100127,5,14,2173,6.0,9.0,1.0,,,,,,,10,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,155.214,SCREENING,-14,69.0,,6.6,,0.017,,,,,6,,0.09521875,0.048,,,20110112T182617Z,,,38,20,108.6,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120061017,10/17/2006,,,,,40,,,,,,,,,,17,5176,108599,7,156,9798,6.0,5.0,3.0,,,,,,,19,15,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,62.80769231,SCREENING,-2,69.0,,8.635758629,,0.130273412,,,,,45,,0.110308036,0.048,,,20110112T182616Z,,,194,18,118.6605835,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420061017,10/17/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,,,44,13,,0.090,33.7,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,39372,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,2.7,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520061017,10/17/2006,,,,,20,,,,,,,,,,0,3472,106638,85,29,1506,15.0,278.0,0.0,,,,,,51,,,0.020,33.2,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,T1,30,2006-11-16,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2007-10-17,No oil quality problems were detected.,,,,,,,,,,,,51.931,SCREENING,,69.0,c2h6*^!,5.8,,0.045,,0.6,,,5,,,0.033,,,20110112T182617Z,,,407,378,125.5,,
10049386,P-660338,XFMR,MAIN,00079-120061017,10/17/2006,,,,,50,,,,,,,,,,15,4213,75388,18,566,6118,64,8,0,,,,,,,15,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T3,90,39097,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,10.80918728,SCREENING,-7,75,c2h4* co* co2/co*,10.68850463,,0.585081084,,,,,117.84,,0.393258929,0.055884226,,,20110112T182617Z,,,671,90,80.04393535,7.3,1630
106793,3516703,XFMR,MAIN,11720061017,10/17/2006,,,,,30,,,,,,,,,,11,3030,93257,159,233,6895,29,187,0,,,,,,,12,14,,,,,,,,,,0,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,39097,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,29.59227468,SCREENING,-11,75,ch4* c2h6*! c2h4!,8.264476039,,0.245446982,,,,,53.375,,1.466861607,0.032490859,,,20110112T182617Z,,,619,375,105.3408839,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120061017,10/17/2006,,,,,29,,,,,,,,,,,,,,,,,,,,,,,,,13,16,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120061017,10/17/2006,,,,,35,,,,,,,,,,15,3441,95768,10,242,932,7.0,1.0,1.0,,,,,,,10,10,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,3.851239669,SCREENING,-14,70.0,,9.722228286,,0.210735593,,,,,59,,0.083816964,0.036,,,20110112T182617Z,,,276,18,105.3909933,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120061017,10/17/2006,,,,,40,,,,,,,,,,,,,,,,,,,,,,,,30,12,10,0.030,33.2,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,39372,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,0.9,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520061017,10/17/2006,,,,,45,,,,,,,,,,,,,,,,,,,,,,,,,13,9,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120061017,10/17/2006,,,,,20,,,,,,,,,,,,,,,,,,,,,,,,,12,22,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049548,E30111101,XFMR,MAIN,33920061017,10/17/2006,,,,,34,,,,,,,,,,,,,,,,,,,,,,,,,4,4,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-30,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420061017,10/17/2006,,,,,20,,,,,,,,,,,,,,,,,,,,,,,,,15,27,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-7,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220061017,10/17/2006,,,,,30,,,,,,,,,,,,,,,,,,,,,,,,,23,27,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520061017,10/17/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220061017,10/17/2006,,,,,30,,,,,,,,,,,,,,,,,,,,,,,,44.0,8,10,0.020,36.6,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-10-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-18,,,,,,,0.5,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049416,D-589469,XFMR,MAIN,00076-820061017,10/17/2006,,,,,34,,,,,,,,,,36,4083,102974,54,151,4624,17.0,45.0,0.0,,,,,,,9,9,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,30.623,SCREENING,-16,69.0,,6.8,,0.177,,,,,63,,0.454151786,0.040,,,20110112T182617Z,,,303,116,114.4,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620061017,10/17/2006,,,,,42,,,,,,,,,,,,,,,,,,,,,,,,,13,10,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320061017,10/17/2006,,,,,26,,,,,,,,,,119,4850,25754,3,179,192,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-01-15,High level (*). No recent significant increases. Partial discharge or thermal fault (below 300 C).,,,,,,,,,,,,,,,,,1.073,SCREENING,,74.0,h2*,5.4,,1.169,,,,,151,,0.01,0.188,,,20110112T182617Z,,,301,3,32.2,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-220061017,10/17/2006,,,,,45,,,,,,,,,,,,,,,,,,,,,,,,48.0,12,8,0.010,35.5,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-10-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,0.3,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320061017,10/17/2006,,,,,16,,,,,,,,,,,,,,,,,,,,,,,,,11,24,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-13,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820061017,10/17/2006,,,,,18,,,,,,,,,,,,,,,,,,,,,,,,,4,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-30,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920061017,10/17/2006,,,,,28,,,,,,,,,,55,3559,96586,61,88,2586,126.0,75.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,4,T3,7,2006-10-24,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,63,1.229508197,29.386,SURVEILLANCE,,126.0,c2h6/ch4* c2h4/c2h2***,5.205191881,,0.184727122,d1816_1* d1816_2*,,,,73,,,0.037,,,20110101T000000Z,,,407,262,109.8420764,,
10049516,9812401152,XFMR,MAIN,21820061017,10/17/2006,,,,,28,,,,,,,,,,,,,,,,,,,,,,0,0,35.0,13,17,0.026,34.3,,,,Clear,,1.5,,0.875,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,0.8,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920061017,10/17/2006,,,,,20,,,,,,,,,,,,,,,,,,,,,,,,,17,31,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,,,-5,,,,,,,,,relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20061017,10/17/2006,,,,,11,,,,,,,,,,,,,,,,,,,,,,,,,16,44,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,,,-6,,,,,,,,,relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049470,F-961738,XFMR,MAIN,16120061017,10/17/2006,,,,,25,,,,,,,,,,34,19885,78984,23,147,1911,3,37,0,,,,,,57.0,14,21,0.020,42.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,39372,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-10-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,13,SURVEILLANCE,-8,15,h2! o2*,6.953194082,,0.190872298,,0.5,,,60.505,,0.248165179,0.25175985,,,20110112T182616Z,,,244,63,101.4444918,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420061017,10/17/2006,,,,,35,,,,,,,,,,,,,,,,,,,,,,,,,7,7,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-21,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120061017,10/17/2006,,,,,24,,,,,,,,,,,,,,,,,,,,,,,,,13,20,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049424,2414303,XFMR,MAIN,00085-220061017,10/17/2006,,,,,0,,,,,,,,,,10,23304,74004,4,131,3230,4.0,2.0,0.0,,,,,,29,18,84,0.17,29.4,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39372,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,24.656,SURVEILLANCE,-3,19.0,o2*,9.05050026,,0.128068244,,5.782312925,,relsaturation*,34,,0.0408125,0.315,,,20110112T182616Z,,,151,10,111.4524917,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120061017,10/17/2006,,,,,40,,,,,,,,,,190,4177,90222,20,419,4407,7.0,26.0,2.0,,,,,,35,10,8,0.05,33.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2007-01-15,###############################################################################################################################################################################################################################################################,1,,365,39372,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,10.518,SCREENING,-14,71.0,h2* c2h6! co* co2/co*,6.017267872,,0.675657208,,1.506024096,,,266,,0.24,0.046,,,20110112T182617Z,,,664,53,98.64516791,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720061017,10/17/2006,,,,,48,,,,,,,,,,,,,,,,,,,,,,,,,13,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020061017,10/17/2006,,,,,32,,,,,,,,,,,,,,,,,,,,,,0,0,,13,14,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920061017,10/17/2006,,,,,42,,,,,,,,,,3,3416,101261,2,8,824,0.0,1.0,0.0,,,,,,53,11,8,0.03,34.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-10-17,(Initial sample). No anomalies.,1,,365,39372,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,103.000,INITIAL,-13,0.0,,6.282032988,,0.011097211,,0.872093023,,,4,,0.011111607,0.034,,,20110112T182617Z,,,14,3,107.9079098,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820061017,10/17/2006,,,,,29,,,,,,,,,,8,2877,49301,166,252,935,5.0,95.0,0.0,,,,,,,7,9,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2007-01-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,3.710,SCREENING,-21,70.0,ch4* c2h6*,8.977320232,,0.467808161,,,,,53,,1.00,0.058,,,20110112T182617Z,,,526,266,56.57773584,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120061017,10/17/2006,,,,,35,,,,,,,,,,71,4002,22050,2,166,246,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-10-17,No anomalies.,,,,,,,,,,,,,,,,,1.482,SCREENING,,69.0,h2!,6.1,,0.986,,,,,101,,0.01,0.181,,,20110112T182617Z,,,239,2,26.4,,
10049470,F-961738,XFMR,MAIN,16120061002,10/2/2006,,,,,25,,,,,,,,,,11,19483,76253,23,140,1877,2.0,39.0,0.0,,,,,,39,57,84,0.02,43.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,3,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2007-10-02,No anomalies.,1,,365,39357,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.407,SCREENING,21,333.0,o2*,8.846194131,1152.25107,0.145857996,,0.460829493,0,water* relsaturation*,36,,0.251866071,0.256,,,20110112T182616Z,,,215,64,98.06991344,7.3,1630
106791,9502-1,XFMR,MAIN,8820060929,9/29/2006,,,,,23,,,,,,,,,,7,20869,86970,5,419,1839,6,0,0,,,,,,41.0,25,40,0.010,37.6,,,,Clear,,1,,0.870,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,39354,No anomalies.,1,,365,39354,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,4.38902148,SCREENING,3,3656,co*,11.46151475,1202.562858,0.319921024,,0.265957447,0,water* relsaturation*,82.51,,,0.239956307,,,20110112T182616Z,,,437,11,112.1992081,7.3,1630
10049504,3762843,XFMR,MAIN,54020060929,9/29/2006,,,,,23,,,,,,,,,,17,39946,186306,3,148,1292,0.0,0.0,0.0,,,,,,33.0,36,58,0.130,24.3,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,53,393,63,51,,,552,TRN_IEEE_INC_69KV,1,,365,2007-09-29,(Initial sample). No anomalies.,1,,365,2007-09-29,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,32,,,8.730,INITIAL,11,0.0,o2*,8.522871569,547,0.065850562,,5.3,13,water* relsaturation*,44,,0.01,0.214,totalpcb*,,20110112T182617Z,,,168,3,236.5901958,7.3,1630
104745,89G99,XFMR,MAIN,54120060929,9/29/2006,,,,,23,,,,,,,,,,8,11498,92758,4,296,939,0.0,0.0,0.0,,,,,,42.0,10,16,0.010,41.9,,,,Clear,,0.5,,0.860,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2007-09-29,(Initial sample). No anomalies.,1,,365,2007-09-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.172,INITIAL,-14,0.0,o2*,11.01136235,1289,0.229892019,,0.2,0,,61,,0.013875,0.124,,,20110112T182617Z,,,308,4,112.8783085,7.3,1630
10049507,C-501975,XFMR,MAIN,16320060929,9/29/2006,,,,,29,,,,,,,,,,40,12612,92265,15,254,1827,18.0,5.0,3.0,,,,,,52,26,32,0.05,32.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,76,14,1,0,,,21,TRN_IEEE_INC_69KV,1,,365,2007-09-29,No anomalies.,1,,365,39354,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.193,SCREENING,4,80.0,,7.802207354,961,0.259569131,,1.547987616,4,relsaturation*,86,,,0.137,totalpcb*,,20110112T182617Z,,,335,38,110.0619252,7.3,1630
10049508,C-861979,XFMR,MAIN,16220060929,9/29/2006,,,,,35,,,,,,,,,,140,4899,92444,24,436,6580,2.0,18.0,0.0,,,,,,33,21,21,0.04,38.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,133,32,7,0,,,42,TRN_IEEE_INC_69KV,2,T1,90,2006-12-28,High level (*). No recent significant increases. Thermal fault (below 300 C).,1,,365,39354,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,15.092,SCREENING,0,185.0,h2* co*,6.554859579,859,0.584371589,,1.033591731,1,,219,,,0.053,*,,20110112T182617Z,,,620,44,103.6557583,7.3,1630
10049471,4088179,XFMR,MAIN,1020060928,9/28/2006,,,,,20,,,,,,,,,,147,22533,103706,3,119,3113,0.0,2.0,0.0,,,,,,53,26,47,0.010,32.4,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,4,18,1,0,,,50,TRN_IEEE_INC_69KV,2,DT,90,2006-12-27,High level (*). No recent significant increases. Electrical discharge or thermal fault.,1,,365,2007-09-28,No oil quality problems were detected.,1,Not PCB contaminated.,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,26.15966387,SCREENING,4,329.0,h2*,4.810243578,930,0.296740819,,0.3,30,relsaturation*,168,,,0.217,,,20110112T182616Z,,,271,5,134.2684573,7.3,1630
10049470,F-961738,XFMR,MAIN,16120060928,9/28/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,67,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,2,PCB contaminated (concentration at or above alert limit).,,,,,,,,,,,,,,,,,,,,,,,,,,totalpcb*,,20110112T182616Z,,,,,,,
10049424,2414303,XFMR,MAIN,00085-220060928,9/28/2006,,,,,30,,,,,,,,,,12,23900,100694,4,133,2516,2.0,0.0,0.0,,,,,,47,26,31,0.16,29.6,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,3,193,11,15,,,251,TRN_IEEE_INC_69KV,1,,365,2007-09-28,No anomalies.,1,,365,39353,No oil quality problems were detected.,1,Not PCB contaminated.,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,32,,,18.917,SCREENING,4,332.0,o2*,9.051180856,636,0.103885407,,5.405405405,0,relsaturation*,36,,0.02,0.237,,,20110112T182616Z,,,151,6,125.6004027,7.3,1630
10049543,70695-A,LTC,MAIN,00212TC20060831,8/31/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049543,70695-A,XFMR,MAIN,21220060831,8/31/2006,,,,,40,,,,,,,,,,18,7352,85685,52,182,378,19,64,0,,,,,,44,18,14,0.02,33.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,39325,No anomalies.,1,,365,39325,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.076923077,SCREENING,-3,80,h2! ch4! c2h6! c2h4!,8.19614242,1202.562858,0.202684362,,0.589970501,0,,51.045,,0.535816964,0.085802649,,,20110112T182616Z,,,335,135,94.86490285,7.3,1630
10049544,70695-B,LTC,MAIN,00228TC20060831,8/31/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049544,70695-B,XFMR,MAIN,22820060831,8/31/2006,,,,,40,,,,,,,,,,8,2593,62213,27,231,496,8.0,33.0,0.0,,,,,,49,24,19,0.02,34.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-31,No anomalies.,1,,365,39325,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.147186147,SCREENING,2,286.0,ch4! c2h6!,10.16497221,1202.562858,0.303262137,,0.583090379,0,,50,,0.27,0.042,,,20110112T182617Z,,,307,68,67.32107719,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120060831,8/31/2006,,,,,40,,,,,,,,,,4,22648,77986,1,66,459,0.0,0.0,0.0,,,,0.0,0.0,33.0,20,16,0.020,41.3,,,,Clear,,1,,0.860,,,,,REVIEWED,,,,,0,5,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2007-08-31,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,1,,The water content of the oil seems acceptable.,,,,0,,0.0,6.955,SCREENING,-1,107.0,,9.9,1089,0.061,d1816_1* d1816_2*,0.5,1,,16,,,0.290,,,20110101T000000Z,,,71,1,95.8,7.3,1630
106813,9699-1,LTC,MAIN,091-1TC20060831,8/31/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
106810,9501-1,XFMR,MAIN,00046-120060831,8/31/2006,,,,,40,,,,,,,,,,5,23753,82434,2,68,701,13.0,0.0,2.0,,,,,,51.0,25,20,0.030,35.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,6,3,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2007-08-31,No anomalies.,1,,365,2007-08-31,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,10.309,SCREENING,3,107.0,,9.1,1066,0.063,,0.9,1,water*,18,,,0.288,,,20110112T182616Z,,,90,15,101.2,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020060829,8/29/2006,,,,,33,,,,,,,,,,29,2382,82623,59,63,1147,75.0,33.0,31.0,,,,0,0,43,41,43,0.04,32.1,,,,Clear,,1,,0.885,,,,,REVIEWED,,,,,0,7,2,0,,,10,TRN_IEEE_INC_69KV,4,T3,7,2006-09-05,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,2.419354839,0.559322034,18.206,SCREENING,13,214.0,c2h4/c2h2***,5.38891754,1047,0.140420901,d1816_1* d1816_2*,1.246105919,1,water* relsaturation*,44,,,0.029,,,20110101T000000Z,,,290,167,91.33110892,7.3,1630
104742,ZKS-7938-1,LTC,MAIN,078-10A20060829,8/29/2006,,,,,30,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
104743,ZKS-7960-1,XFMR,MAIN,0078-1120060829,8/29/2006,,,,,31,,,,,,,,,,27,2163,71940,38,62,1023,19.0,29.0,5.0,,,,0,0,44,21,24,0.02,33.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,0,4,2,3,,,10,TRN_IEEE_INC_69KV,4,T3,7,2006-09-05,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,1,,The water content of the oil seems acceptable.,,,,1,3.8,0.763157895,16.500,SCREENING,0,221.0,c2h6/ch4* c2h4/c2h2***,5.786908377,1116.554288,0.140385502,d1816_1* d1816_2*,0.602409639,0,,39,,,0.030,,,20110101T000000Z,,,180,86,80.28725442,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,078-11A20060829,8/29/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049499,9H1016,XFMR,MAIN,00078-220060829,8/29/2006,,,,,26,,,,,,,,,,3,5121,108923,5,61,665,16.0,4.0,0.0,,,,,,37,18,25,0.03,35.6,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-29,No anomalies.,1,,365,39323,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.902,SCREENING,-3,308.0,,9.500710624,1202.562858,0.046114711,,0.842696629,0,,14,,0.108397321,0.047,,,20110112T182616Z,,,89,25,125.3232804,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820060829,8/29/2006,,,,,42,,,,,,,,,,7,3536,108330,9,149,1645,13.0,3.0,0.0,,,,,,41,23,17,0.03,34.4,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,0,26,2,0,,,32,TRN_IEEE_INC_69_288KV,1,,365,2007-08-29,No anomalies.,1,,365,39323,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,11.040,SCREENING,1,308.0,,9.999826607,884.2933292,0.113892772,,0.872093023,1,,34,,,0.033,,,20110112T182617Z,,,181,25,115.5721706,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920060829,8/29/2006,,,,,44,,,,,,,,,,2900,3857,94855,5,87,1912,2.0,2.0,0.0,,,,,,23,65,45,0.03,34.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,2,15,4,0,,,23,TRN_IEEE_INC_69_288KV,2,H2,90,2006-11-27,(Surveillance). One or more combustible gases have a positive short-term average rate. (H2) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Continue investigative sampling.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.977,SURVEILLANCE,24,49.0,h2*^^!,4.037306932,952.5453546,4.714317009,d877*,0.874635569,3,water* relsaturation*,2916,,0.034986607,0.041,,,20110112T182617Z,,,2996,9,105.7898203,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120060829,8/29/2006,,,,,42,,,,,,,,,,12,11066,135436,3,29,1175,0.0,3.0,0.0,,,,,,36,24,18,0.02,35.4,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,16,4,0,,,20,TRN_IEEE_INC_69_288KV,1,,365,2007-08-29,No anomalies.,1,,365,39323,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,40.517,SCREENING,2,308.0,,6.162439638,944.5371478,0.029799228,,0.564971751,0,,17,,,0.082,,,20110112T182617Z,,,47,6,148.250335,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320060829,8/29/2006,,,,,30,,,,,,,,,,5,5879,136806,10,19,640,5.0,67.0,0.0,,,,,,46,12,14,0.02,35.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,23,2,0,,,26,TRN_IEEE_INC_69_288KV,2,T2,90,2006-11-27,High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,39323,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,33.68421053,SCREENING,-11,308.0,c2h6*,5.898335733,899.5063326,0.019817832,,0.563380282,0,,8,,0.337589286,0.043,,,20110112T182617Z,,,106,82,154.1267871,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420060829,8/29/2006,,,,,35,,,,,,,,,,9,3458,97899,10,18,1421,5.0,3.0,0.0,,,,,,44,23,22,0.03,32.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,34,13,0,,,51,TRN_IEEE_INC_69_288KV,1,,365,2007-08-29,No anomalies.,1,,365,39323,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,78.944,SCREENING,1,78.0,,5.7,851.0060237,0.031,,0.92879257,0,,12,,0.07,0.035,,,20110112T182617Z,,,45,18,107.6,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520060829,8/29/2006,,,,,32,,,,,,,,,,18,3063,106581,25,42,3294,19.0,36.0,0.0,,,,,,29,15,17,0.03,35.4,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,0,19,3,0,,,24,TRN_IEEE_INC_69_288KV,2,T2,90,2006-11-27,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,39323,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,78.429,SCREENING,-7,308.0,ch4! c2h6! c2h4!,5.752310229,923.2132569,0.064328111,,0.847457627,0,,26,,,0.029,,,20110112T182617Z,,,140,80,118.4198211,7.3,1630
10049366,C-04371-5-4,LTC,MAIN,010-1TC20060821,8/21/2006,,,,,40,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-120060821,8/21/2006,,,,,40,,,,,,,,,,6,2631,85539,12,43,750,12.0,11.0,0.0,,,,,,42,36,29,0.04,31.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,14,0,0,,,15,TRN_IEEE_INC_69KV,1,,365,2007-08-21,No anomalies.,1,,365,39315,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,17.44186047,SCREENING,11,244.0,ch4! c2h4!,7.586506891,961.1062755,0.053108046,,1.27388535,1,water*,14,,0.143308036,0.031,,,20110112T182617Z,,,84,35,91.7776251,7.3,1630
10049367,C-04969-5-3,LTC,MAIN,009-1TC20060821,8/21/2006,,,,,58,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049367,C-04969-5-3,XFMR,MAIN,00009-120060821,8/21/2006,,,,,58,,,,,,,,,,8,4287,95192,1,18,201,0.0,1.0,0.0,,,,,,55,32,13,0.06,32.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,1,13,3,0,,,16,TRN_IEEE_INC_69KV,1,,365,2007-08-21,No anomalies.,1,,365,39315,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.16666667,SCREENING,8,244.0,,6.174589363,970.3018993,0.027326697,,1.851851852,0,,11,,0.007642857,0.045,,,20110112T182617Z,,,28,2,96.32975736,7.3,1630
10049438,1-0140-25883-2,DIV,MAIN,021-1TC20060821,8/21/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,6,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
