equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049438,1-0140-25883-2,XFMR,MAIN,00021-120060821,8/21/2006,,,,,34,,,,,,,,,,22,2940,111498,26,96,763,12.0,30.0,0.0,,,,,,45,63,64,0.09,30,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,6,43,10,0,,,56,TRN_IEEE_INC_69KV,1,,365,2007-08-21,No anomalies.,1,,365,39315,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,7.947916667,SCREENING,23,655.0,h2!,6.897001309,821.8661555,0.10235246,,3,0,water* relsaturation*,39,,0.271178571,0.026,,,20110112T182617Z,,,186,68,122.4210121,7.3,1630
10049496,6537376,DIV,MAIN,00130TC20060821,8/21/2006,,,,,42,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049496,6537376,XFMR,MAIN,13020060821,8/21/2006,,,,,42,,,,,,,,,,3,2273,97193,3,17,2054,2.0,4.0,0.0,,,,,,33,26,19,0.04,34.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,2,31,5,2,,,40,TRN_IEEE_INC_69KV,1,,365,2007-08-21,No anomalies.,1,,365,39315,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,120.8235294,SCREENING,4,259.0,,7.447837869,862.4680875,0.018970759,,1.166180758,2,,6,,0.036397321,0.023,,,20110112T182617Z,,,29,9,103.1169207,7.3,1630
10049243,41267-6,OCB TANK 3,MAIN,45520060821,8/21/2006,,,,,40,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,,,,,,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,,
10049500,7000086,XFMR,MAIN,9120060821,8/21/2006,,,,,41,,,,,,,,,,93,6336,116347,14,110,1718,3.0,11.0,0.0,,,,,,52.0,22,17,0.040,32.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.618,SURVEILLANCE,0,38.0,,5.2,1289,0.199,,1.2,0,,113,,,0.054,,,20110112T182616Z,,,231,28,126.2,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320060821,8/21/2006,,,,,40,,,,,,,,,,31,11238,129076,7,86,767,6.0,50.0,0.0,,,,,,53.0,27,22,0.030,35.3,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,3,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,No anomalies.,1,,365,39315,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.919,SCREENING,5,297.0,o2*,6.2,1117,0.088,,0.8,0,water*,47,,0.26,0.087,,,20110112T182617Z,,,180,63,142.9,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620060821,8/21/2006,,,,,42,,,,,,,,,,52,11713,182490,19,250,1698,38.0,48.0,0.0,,,,,,39.0,54,40,0.040,28.7,,,,Clear,,3.5,,0.880,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,No anomalies.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,6.792,SCREENING,20,297.0,h2! c2h4! co! o2*,7.2,1289,0.149,,1.4,0,water* relsaturation*,98,,0.442861607,0.064,,,20110112T182617Z,,,407,105,198.1,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720060821,8/21/2006,,,,,41,,,,,,,,,,70,20127,174767,11,100,706,4.0,30.0,0.0,,,,,,56.0,25,19,0.040,35.5,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,No anomalies.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.060,SCREENING,3,297.0,h2! o2*,5.4,1203,0.104,,1.1,0,water*,88,,0.18196875,0.115,,,20110112T182617Z,,,215,45,195.6,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,8/21/2006,,,,,,,,,,,,,,,6,3241,129722,42,59,562,4.0,62.0,0.0,,,,,,45,18,,0.03,38.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,7,2,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39315,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.525,SURVEILLANCE,-3,38.0,,,1047.114846,,,0.771208226,0,,17,,0.423071429,0.025,,,20110112T182617Z,,,173,108,,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,8/21/2006,,,,,46,,,,,,,,,,6,9489,162616,8,24,1080,10.0,8.0,0.0,,,,,,51,12,8,0.03,39.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,5,3,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39315,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,45.000,SURVEILLANCE,-11,38.0,o2*,6.601138749,1088.865713,0.018478035,,0.757575758,0,,10,,0.107616071,0.058,,,20110112T182617Z,,,56,26,173.0066533,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520060817,8/17/2006,,,,,35,,,,,,,,,,17,13781,105891,15,144,1352,9.0,14.0,0.0,,,,,,43.0,21,21,0.030,35.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-17,No anomalies.,1,,365,2007-08-17,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.388888889,SCREENING,0,232.0,o2*,8.3,1202.562858,0.122,,0.8,0,,43,,0.152294643,0.130,,,20110112T182616Z,,,199,38,122.5,7.3,1630
10049346,70292-1,LTC,MAIN,030-1TC20060817,8/17/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049346,70292-1,XFMR,MAIN,00030-120060817,8/17/2006,,,,,40,,,,,,,,,,5,12290,88499,5,365,2123,12.0,0.0,0.0,,,,,,41.0,35,28,0.050,36.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,26,3,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2007-08-17,No anomalies.,1,,365,2007-08-17,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.816438356,SCREENING,10,232.0,co* o2*,11.6,884,0.293,,1.4,2,water*,71,,0.073111607,0.139,,,20110112T182617Z,,,387,17,101.1,7.3,1630
10049527,19189-10101,LTC,MAIN,00222TC20060817,8/17/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049527,19189-10101,XFMR,MAIN,22220060817,8/17/2006,,,,,45,,,,,,,,,,8,4996,100037,4,147,629,0.0,0.0,0.0,,,,,,39.0,18,12,0.030,40.2,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2007-08-17,No anomalies.,1,,365,39311,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.279,SCREENING,-3,232.0,,10.1,,0.121,,0.7,0,,34,,0.013875,0.050,,,20110112T182617Z,,,159,4,106.4,7.3,1630
10049547,G711-01,XFMR,MAIN,34220060817,8/17/2006,,,,,45,,,,,,,,,,292,5405,100589,5,216,673,3.0,1.0,0.0,,,,,,45.0,16,11,0.030,42.3,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,0,9,0,0,,,9,TRN_IEEE_INC_69_288KV,2,H2,90,2006-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Several combustible gases have increased. (H2, C2H6) High H2 with other key gases very low suggests stray gassing.",1,,365,39311,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.115740741,SCREENING,-6,232.0,h2*,4.8,1016,0.613,,0.7,0,,331,,0.035459821,0.054,,,20110112T182617Z,,,517,9,107.8,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320060817,8/17/2006,,,,,26,,,,,,,,,,,,,,,,,,,,,,,,,6,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-23,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220060817,8/17/2006,,,,,25,,,,,,,,,,,,,,,,,,,,,,,,,8,12,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-18,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120060817,8/17/2006,,,,,23,,,,,,,,,,,,,,,,,,,,,,,,,15,24,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-7,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120060817,8/17/2006,,,,,22,,,,,,,,,,,,,,,,,,,,,,,,,5,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-26,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220060815,8/15/2006,,,,,34,,,,,,,,,,6,13319,61130,4,474,885,0.0,0.0,0.0,,,,,,51,26,26,0.01,41.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39309,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.867088608,SURVEILLANCE,4,6.0,co*^! o2*,11.8,1202.562858,0.521,,0.242718447,0,water*,91,,0.013875,0.218,,,20110112T182617Z,,,484,4,74.5,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120060815,8/15/2006,,,,,35,,,,,,,,,,4,9406,55202,4,524,1280,0.0,0.0,0.0,,,,,,45,21,21,0.010,40.0,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,0,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.443,SURVEILLANCE,0,11.0,co*^! o2*,12.0,1152.25107,0.646,,0.3,1,,98,,0.013875,0.170,,,20110112T182617Z,,,532,4,65.6,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320060815,8/15/2006,,,,,29,,,,,,,,,,12,23569,76191,1,36,501,0.0,0.0,0.0,,,,,,33.0,32,40,0.020,36.6,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,2,8,4,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,39309,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.917,SCREENING,8,273.0,,6.5,1031,0.053,,0.5,1,water* relsaturation*,18,,,0.309,,,20110112T182617Z,,,49,1,98.6,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420060815,8/15/2006,,,,,42,,,,,,,,,,36,23005,80806,3,119,1417,1.0,1.0,0.0,,,,,,39,25,19,0.05,31.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,28,3,0,,,35,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,39309,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.908,SCREENING,3,273.0,h2! o2*,6.736326521,875.0977053,0.157917295,,1.602564103,4,water*,57,,0.019227679,0.285,,,20110112T182616Z,,,160,5,98.47445663,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620060815,8/15/2006,,,,,45,,,,,,,,,,2,2216,102538,15,19,482,9,58,0,,,,,,39.0,13,9,0.020,38.7,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,39309,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,25.36842105,SCREENING,-10,273,,6.329321342,1030.545718,0.024266873,,0.5,0,,5.555,,0.335955357,0.0216115,,,20110112T182616Z,,,103,82,107.2347015,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520060815,8/15/2006,,,,,40,,,,,,,,,,24,3378,101701,12,30,345,4.0,27.0,0.0,,,,,,31.0,14,11,0.020,36.6,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,11,0,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.500,SCREENING,-8,273.0,h2!,5.2,991,0.064,,0.5,0,,29,,0.17,0.033,,,20110112T182616Z,,,97,43,109.2,7.3,1630
10049553,19791-10102,LTC,MAIN,00T11TC20060815,8/15/2006,,,,,35,,,,1,ROUTINE,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049554,19791-10101,LTC,MAIN,0T-12TC20060815,8/15/2006,,,,,34,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049433,158150,XFMR,MAIN,00077-620060815,8/15/2006,,,,,47,,,,,,,,,,37,33684,124592,3,181,1810,1.0,1.0,0.0,,,,,,32.0,25,15,0.050,28.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,0,579,40,22,,,651,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,4,,,10.000,SCREENING,3,273.0,h2! o2*,7.6,499,0.136,,1.8,6,water*,70,,0.019227679,0.270,,,20110112T182616Z,,,223,5,148.1,7.3,1630
10049434,158149,XFMR,MAIN,00077-820060815,8/15/2006,,,,,47,,,,,,,,,,88,26477,90779,4,216,2124,5.0,1.0,0.0,,,,,,49.0,26,16,0.060,29.7,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,0,179,12,16,,,210,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,3,,,9.833,SCREENING,4,273.0,h2! o2*,6.3,645,0.287,,2.0,0,water*,127,,0.041285714,0.292,,,20110112T182616Z,,,314,10,109.3,7.3,1630
10049435,158148,XFMR,MAIN,00077-920060815,8/15/2006,,,,,49,,,,,,,,,,51,24990,101551,4,259,2028,2.0,1.0,0.0,,,,,,45.0,33,19,0.060,31.9,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,0,209,24,20,,,260,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,3,,,7.830,SCREENING,9,273.0,h2! co! o2*,7.6,626,0.239,,1.9,4,water*,98,,0.03,0.246,,,20110112T182617Z,,,317,7,118.6,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920060815,8/15/2006,,,,,54,,,,,,,,,,67,2869,96051,91,133,5601,132.0,84.0,0.0,,,,0,0,40.0,17,8,0.032,33.2,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,21,18,3,0,,,21,REG_GENERIC,2,T,90,2006-11-13,Possible unidentified thermal problem.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,1,,The water content of the oil seems acceptable.,,,,0,,0.923076923,42.113,SURVEILLANCE,-5,63.0,c2h6/ch4*,5.489013493,930,0.25319293,d1816_1* d1816_2*,1.0,0,,93,,,0.030,,,20110101T000000Z,,,507,307,98.52332074,7.3,1630
10049516,9812401152,XFMR,MAIN,21820060815,8/15/2006,,,,,43,,,,,,,,,,28,6194,99854,5,461,2069,5.0,1.0,0.0,,,,0,0,25.0,64,46,0.020,33.5,,,,Clear,,1.5,,0.875,,,,,REVIEWED,,,,,0,22,4,0,,,33,REG_GENERIC,1,,365,2007-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,7,,0.2,4.488,SURVEILLANCE,24,63.0,co*,9.94109828,905,0.376855604,d1816_1* d1816_2* d877*,0.6,0,water* relsaturation*,111,,,0.062,,,20110101T000000Z,,,500,11,108.2149876,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20060815,8/15/2006,,,,,48,,,,,,,,,,39,2830,113362,22,75,8101,5,17,0,,,,,,28.0,64,38,0.040,36.5,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,0,178,17,7,,,212,TRN_IEEE_INC_69_288KV,1,,365,39309,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,7,,,108.0133333,SCREENING,24,285,,5.798649454,646,0.109294693,,1.1,3,water* relsaturation*,52.575,,0.170508929,0.024964274,,,20110112T182617Z,,,158,44,118.4165009,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20060815,8/15/2006,,,,,59,,,,,,,,,,11,2540,107920,41,52,5766,8,65,0,,,,,,46,61,25,0.02,32.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,116,11,4,,,137,TRN_IEEE_INC_69_288KV,1,,365,39309,No anomalies.,1,,365,39309,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,110.8846154,SCREENING,22,285,ch4! c2h6!,6.456191504,699,0.06721803,,0.62305296,1,water*,20.48,,0.450714286,0.023535953,,,20110112T182617Z,,,177,114,108.2246847,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20060815,8/15/2006,,,,,42,,,,,,,,,,55,3514,108526,6,18,3501,0,9,0,,,,,,46.0,32,24,0.030,32.1,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,0,117,9,7,,,138,TRN_IEEE_INC_69_288KV,1,,365,39309,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,194.5,SCREENING,8,285,h2!,4.387178088,697.6611824,0.095439485,,0.9,1,water*,58.24,,0.058379464,0.032379338,,,20110112T182617Z,,,88,15,115.9452944,7.3,1630
10049494,5069232,DIV,MAIN,077-3TC20060815,8/15/2006,,,,,30,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049494,5069232,XFMR,MAIN,00077-320060815,8/15/2006,,,,,54,,,,,,,,,,2,22264,116244,2,124,932,1.0,13.0,0.0,,,,,,35,21,10,0.06,27.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,39,6,5,,,55,TRN_IEEE_INC_69KV,1,,365,2007-08-15,No anomalies.,1,,365,39309,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,7.516,SCREENING,0,285.0,o2*,11.31123686,834,0.076282954,,2.173913043,0,,24,,0.07,0.192,,,20110112T182616Z,,,142,16,129.479806,7.3,1630
10049493,4086482,DIV,MAIN,0088-1A20060815,8/15/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,7,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049493,4086482,XFMR,MAIN,00088-120060815,8/15/2006,,,,,43,,,,,,,,,,3,20995,170470,8,155,1692,6.0,2.0,0.0,,,,,,29,25,18,0.05,32.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,15,13,5,2,,,20,TRN_IEEE_INC_69KV,1,,365,2007-08-15,No anomalies.,1,,365,39309,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.916,SCREENING,3,285.0,o2*,11.12914828,970,0.067440702,,1.552795031,0,,31,,0.06,0.123,,,20110112T182617Z,,,174,16,190.2041995,7.3,1630
106804,E-694045A,XFMR,MAIN,16920060815,8/15/2006,,,,,52,,,,,,,,,,58,1763,116152,168,403,5071,13.0,190.0,0.0,,,,,,28,70,36,0.05,32.1,,,,FW,,1.5,,0.88,,,,,UNREVIEWED,,,,,51,296,33,9,,,376,TRN_IEEE_INC_69KV,4,T1,7,2006-08-22,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Possible degradation of cellulose. Consider investigative sampling.,1,,365,39309,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**!,5,,,12.583,SCREENING,26,2441.0,ch4*! c2h6*^^! co* co2/co*,7.544055447,582,0.386565219,,1.557632399,33,water* relsaturation*,131,,1.436245536,0.015,totalpcb*,,20110112T182616Z,,,832,371,118.8974478,7.3,1630
106806,E-694045B,XFMR,MAIN,16620060815,8/15/2006,,,,,52,,,,,,,,,,130,8842,155360,118,360,5976,18.0,172.0,0.0,,,,,,29,40,21,0.04,33.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,11,91,7,6,,,106,TRN_IEEE_INC_69KV,3,T1,30,2006-09-14,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Possible degradation of cellulose. Consider investigative sampling.,1,,365,39309,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,1,,,16.600,SCREENING,13,2441.0,h2* c2h6*^! co*! o2* co2/co*,6.254368272,728.8453165,0.32465677,,1.201201201,1,water*,195,,1.21,0.057,,,20110112T182617Z,,,798,308,162.7029303,7.3,1630
106808,E-694045C,XFMR,MAIN,16820060815,8/15/2006,,,,,50,,,,,,,,,,55,4296,113748,46,457,4216,14.0,3.0,0.0,,,,,,19,96,53,0.03,31.9,,,,FW,,1.5,,0.88,,,,,UNREVIEWED,,,,,8,70,6,7,,,83,TRN_IEEE_INC_69KV,1,,365,2007-08-15,No anomalies.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.225,SCREENING,33,2441.0,ch4! co*,8.511504868,761.40056,0.381929804,d877*,0.940438871,0,water* relsaturation*,137,,0.24,0.038,,,20110112T182616Z,,,575,63,118.7060959,7.3,1630
10049343,XCS-7057-1,LTC,MAIN,002-2TC20060814,8/14/2006,,,,,,,,,1,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-220060814,8/14/2006,,,,,35,,,,,,,,,,15,2765,122712,41,100,839,6.0,131.0,0.0,,,,,,55.0,28,27,0.040,30.2,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,0,5,2,0,,,12,TRN_IEEE_INC_69_288KV,2,T1,90,2006-11-12,(Surveillance). High level (*). No recent significant increases. Thermal fault (below 300 C).,1,,365,39308,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.39,SURVEILLANCE,5,62.0,c2h6*,7.1,1089,0.092,,1.3,5,water*,33,,0.716910714,0.023,,,20110112T182617Z,,,293,178,133.9,7.3,1630
10049344,70320-1,LTC,MAIN,002-1TC20060814,8/14/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049344,70320-1,XFMR,MAIN,00002-120060814,8/14/2006,,,,,42,,,,,,,,,,6,3450,80158,73,193,1455,14.0,26.0,0.0,,,,,,47.0,27,20,0.040,39.4,,,,Clear,,2,,0.870,,,,,UNREVIEWED,,,,,0,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2007-08-14,No anomalies.,1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.539,SCREENING,5,292.0,,9.5,1047,0.212,,1.0,0,water*,41,,0.426808036,0.043,,,20110112T182617Z,,,312,113,86.1,7.3,1630
10049337,70512-A,LTC,MAIN,079-6TC20060814,8/14/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049337,70512-A,XFMR,MAIN,00079-620060814,8/14/2006,,,,,43,,,,,,,,,,4,7110,139328,7,30,1284,2.0,5.0,0.0,,,,,,47.0,27,19,0.040,31.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,7,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-08-14,No anomalies.,1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,42.8,SCREENING,5,292.0,,7.965350186,1047.114846,0.021716403,,1.3,1,water*,9,,0.054446429,0.051,,,20110112T182617Z,,,48,14,149.3647223,7.3,1630
10049412,D-577892,LTC,MAIN,052-1TC20060814,8/14/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,122,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049412,D-577892,XFMR,MAIN,00052-120060814,8/14/2006,,,,,52,,,,,,,,,,14,9331,122220,143,386,1407,5.0,91.0,0.0,,,,,,42.0,32,17,0.020,38.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,5,35,3,2,,,41,TRN_IEEE_INC_69KV,2,T1,90,2006-11-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.645,SCREENING,8,294.0,ch4* c2h6* co* o2*,9.4,847,0.281,,0.5,0,,84,,0.90,0.076,,,20110112T182617Z,,,639,239,129.0,7.3,1630
10049412,D-577892,OLTC REACTOR,MAIN,052-1TC20060814,8/14/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,122,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049368,RFP-34653-1,LTC,MAIN,001-4TC20060814,8/14/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-420060814,8/14/2006,,,,,,,,,,,,,,,105,3631,140290,18,90,1004,4.0,9.0,0.0,,,,,,40.0,31,,0.030,40.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,19,0,0,,,19,TRN_IEEE_INC_69KV,2,T1,90,2006-11-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Thermal fault (below 300 C).",1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.156,SCREENING,7,294.0,h2*!,,923,,,0.7,0,,121,,0.12,0.026,,,20110112T182617Z,,,226,31,,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520060811,8/11/2006,,,,,31,,,,,,,,,,4,5498,70903,11,508,1459,15.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-08-11,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.872047244,SURVEILLANCE,,60.0,co*,11.8,,0.513,,,,,96,,0.112040179,0.078,,,20110112T182617Z,,,539,27,81.5,,
00053-1,C-498552,XFMR,MAIN,00053-120060810,8/10/2006,,,,,55,,,,,,,,,,103,3270,192509,69,285,1872,14.0,64.0,0.0,,,,,,34,51,24,0.030,32.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,61,7,6,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-10,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.568421053,SURVEILLANCE,18,59.0,,6.360772348,1047,0.207758791,,0.9,1,water*,155,,,0.017,*,,20110112T182617Z,,,535,147,194.0917912,7.3,1630
053-1TC,C498552,DIV,MAIN,053-1TC20060810,8/10/2006,,,,,55,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049394,4086479,XFMR,MAIN,00058-120060810,8/10/2006,,,,,45,,,,,,,,,,14,8571,151946,15,57,797,3.0,29.0,0.0,,,,,,43.0,31,21,0.030,29.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,4.0,8,0,0,,,8,TRN_IEEE_INC_69KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.982,SCREENING,7,290.0,o2*,6.8,1031,0.045,,1.0,0,,24,,0.19,0.056,,,20110112T182617Z,,,118,47,162.1,7.3,1630
10049394,4086479,DIV,MAIN,058-1TC20060810,8/10/2006,,,,,45,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049437,8803001,SEL,MAIN,051-1TC20060810,8/10/2006,,,,,59,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049437,8803001,XFMR,MAIN,00051-120060810,8/10/2006,,,,,59,,,,,,,,,,5,9457,170722,4,37,530,2.0,26.0,0.0,,,,,,36.0,36,15,0.040,33.9,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,3,147,14,6,,,186,TRN_IEEE_INC_69KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,3,,,14.324,SCREENING,11,1017.0,o2*,7.703004039,669,0.022264215,,1.2,16,water*,12,,0.131696429,0.055,,,20110112T182617Z,,,74,32,173.2614604,7.3,1630
10049437,8803001,DIV,MAIN,051-1TC20060810,8/10/2006,,,,,59,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049501,C-04741-5-4,XFMR,MAIN,10920060810,8/10/2006,,,,,28,,,,,,,,,,16,2886,129351,22,58,772,3.0,17.0,0.0,,,,,,42.0,29,38,0.020,31.1,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,0,8,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.310,SCREENING,6,280.0,co!,6.580176116,1031,0.057610071,,0.6,0,water* relsaturation*,26,,,0.022,,,20110112T182617Z,,,116,42,145.5170659,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20060810,8/10/2006,,,,,50,,,,,,,,,,37,2340,127899,13,25,2610,3.0,15.0,0.0,,,,,,31,42,23,0.06,38.3,,,,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,63,14,0,,,84,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,No anomalies.,1,,365,39304,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,104.400,SCREENING,14,224.0,h2!,4.762395244,774.4741287,0.064083732,,1.566579634,1,water*,42,,0.12,0.018,,,20110112T182617Z,,,93,31,131.3168336,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20060810,8/10/2006,,,,,50,,,,,,,,,,9,10196,166862,11,39,1134,3.0,20.0,0.0,,,,,,33,27,15,0.03,30.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,28,8,3,,,42,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,No anomalies.,1,,365,39304,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,29.077,SCREENING,5,280.0,o2*,6.886340077,875,0.027942577,,0.996677741,1,water*,16,,0.14,0.061,,,20110112T182617Z,,,82,34,175.2444544,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20060810,8/10/2006,,,,,58,,,,,,,,,,12,13741,183548,28,57,3573,8.0,33.0,0.0,,,,,,33,38,16,0.04,37.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,50,9,4,,,66,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,No anomalies.,1,,365,39304,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,62.684,SCREENING,12,280.0,ch4! c2h6! o2*,6.846588032,803,0.038207274,,1.055408971,0,water*,22,,0.27,0.075,,,20110112T182617Z,,,138,69,189.4070299,7.3,1630
10049525,50002-101-01,LTC,MAIN,00193TC20060810,8/10/2006,,,,,42,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049525,50002-101-01,XFMR,MAIN,19320060810,8/10/2006,,,,,42,,,,,,,,,,2,4306,141108,0,34,218,0,0,0,,,,,,39,15,11,0.02,42.7,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,29,9,3,,,42,TRN_IEEE_INC_69KV,1,,365,39304,No anomalies.,1,,365,39304,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.411764706,SCREENING,-7,265,,10.04649321,870.7434292,0.019945436,,0.468384075,1,,8.12,,0,0.030515633,,,20110112T182616Z,,,36,0,150.0104181,7.3,1630
10049526,50002-101-02,LTC,MAIN,00192TC20060810,8/10/2006,,,,,60,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049526,50002-101-02,XFMR,MAIN,19220060810,8/10/2006,,,,,60,,,,,,,,,,6,15495,136113,1,21,192,0.0,0.0,0.0,,,,,,38,25,10,0.02,44.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2007-08-10,No anomalies.,1,,365,39304,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.143,SCREENING,3,231.0,o2*,6.985135885,1203,0.017736997,,0.446428571,0,,10,,0.00,0.114,,,20110112T182617Z,,,28,1,142.3711894,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720060810,8/10/2006,,,,,55,,,,,,,,,,53,15403,170467,64,219,2631,47.0,51.0,0.0,,,,0,0,35,67,31,0.02,36.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,6,44,7,3,,,54,TRN_IEEE_INC_69KV,1,,365,2007-08-10,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.014,SCREENING,25,280.0,h2! ch4! c2h6! c2h4! o2*,6.84254396,819,0.153293918,d1816_1* d1816_2*,0.550964187,0,water* relsaturation*,93,,0.653303571,0.090,,,20110112T182616Z,,,434,162,179.3267244,7.3,1630
10049354,D-577891,LTC,MAIN,076-7TC20060810,8/10/2006,,,,,55,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049359,8278437,SEL,MAIN,080-5TC20060809,8/9/2006,,,,,35,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049359,8278437,XFMR,MAIN,00080-520060809,8/9/2006,,,,,48,,,,,,,,,,4,3567,97988,32,129,551,2.0,12.0,0.0,,,,,,44,36,21,0.060,30.8,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,12,22,4,0,,,29,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.271317829,SCREENING,11,279.0,ch4!,10.01186145,905,0.112742803,,1.9,3,water*,27,,0.170383929,0.036,,,20110112T182617Z,,,179,46,102.2855478,7.3,1630
10049359,8278437,DIV,MAIN,080-5TC20060809,8/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049360,5067767,DIV,MAIN,080-4TC20060809,8/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049360,5067767,XFMR,MAIN,00080-420060809,8/9/2006,,,,,45,,,,,,,,,,41,2538,94341,29,409,1218,3.0,13.0,0.0,,,,,,651,23,15,0.080,28.3,,,,S/Sd,,1.5,,0.880,,,,,UNREVIEWED,,,,,2,11,0,0,,,11,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.97799511,SCREENING,1,279.0,h2! ch4! co*^!,8.88314376,991,0.39653193,,2.8,0,,115,,0.168799107,0.027,,,20110112T182617Z,,,495,45,99.41735844,7.3,1630
10049370,6533114,DIV,MAIN,026-1TC20060809,8/9/2006,,,,,40,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049370,6533114,XFMR,MAIN,00026-120060809,8/9/2006,,,,,40,,,,,,,,,,6,3716,105594,5,54,1960,5.0,4.0,1.0,,,,,,35,25,20,0.030,35.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,0,11,2,0,,,13,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,36.296,SCREENING,3,279.0,,8.4,991.0306614,0.048,,0.8,0,,16,,0.069700893,0.035,,,20110112T182617Z,,,75,14,113.7,7.3,1630
10049371,6533113,DIV,MAIN,007-1TC20060809,8/9/2006,,,,,50,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049371,6533113,XFMR,MAIN,00007-120060809,8/9/2006,,,,,50,,,,,,,,,,18,4380,104041,8,179,7011,7,1,2,,,,,,48,54,30,0.03,38.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,40,7,0,,,48,TRN_IEEE_INC_69KV,1,,365,39303,No anomalies.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.16759777,SCREENING,20,607,,8.899448053,830.8400025,0.155453354,,0.773195876,1,water* relsaturation*,50.485,,0.089303571,0.042098788,,,20110112T182616Z,,,215,16,108.9684078,7.3,1630
10049372,930993,LTC,MAIN,011-ATC20060809,8/9/2006,,,,,46,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049372,930993,XFMR,MAIN,00011-A20060809,8/9/2006,,,,,46,,,,,,,,,,0,5633,104280,2,22,1783,40.0,12.0,0.0,,,,,,32,41,26,0.040,33.2,,,,S/Sd,,1,,0.880,,,,,UNREVIEWED,,,,,1,18,6,0,,,24,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,81.045,SCREENING,13,279.0,,7.5,929.9221414,0.019,,1.2,0,water*,5,,0.242919643,0.054,,,20110112T182617Z,,,76,54,110.8,7.3,1630
