equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049373,D-589468,LTC,MAIN,012-ATC20060809,8/9/2006,,,,,51,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049373,D-589468,XFMR,MAIN,00012-A20060809,8/9/2006,,,,,51,,,,,,,,,,10,8079,99922,18,77,766,1.0,17.0,0.0,,,,,,41,26,14,0.010,35.6,,,,S/Sd,,1,,0.880,,,,,UNREVIEWED,,,,,34,14,2,0,,,16,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.948051948,SCREENING,4,222.0,o2*,8.1,961.1062755,0.077,,0.3,0,,24,,0.138044643,0.081,,,20110112T182617Z,,,123,36,105.8,7.3,1630
10049338,C-06262-5-1,SEL,MAIN,079-5TC20060809,8/9/2006,,,,,45,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,11,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049338,C-06262-5-1,DIV,MAIN,079-5TC20060809,8/9/2006,,,,,45,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,11,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049429,70270-1,LTC,MAIN,00T12TC20060809,8/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049429,70270-1,XFMR,MAIN,0000T1220060809,8/9/2006,,,,,55,,,,,,,,,,44,3499,93154,14,68,1331,8.0,33.0,0.0,,,,,,31,34,16,0.03,33.3,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,0,2,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,No anomalies.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,19.57352941,SCREENING,9,289.0,h2!,5.5,1202.562858,0.134,,0.900900901,6,water*,56,,0.223486607,0.038,,,20110112T182617Z,,,167,55,95.0,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520060809,8/9/2006,,,,,45,,,,,,,,,,4,3374,86885,74,30,1175,12,207,0,,,,,,25,26,17,0.03,30.9,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,8,1,0,,,9,TRN_IEEE_INC_69_288KV,2,T1,90,39028,"(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,39.16666667,SURVEILLANCE,4,57,c2h6*,5.430021416,1030.545718,0.067779065,d877*,0.970873786,0,water*,9.58,,,0.03883294,,,20110112T182617Z,,,327,293,91.88422188,7.3,1630
10049379,D-573963,LTC,MAIN,076-2TC20060809,8/9/2006,,,,,58,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049379,D-573963,XFMR,MAIN,00076-220060809,8/9/2006,,,,,58,,,,,,,,,,28,2150,85880,40,507,2978,9.0,15.0,0.0,,,,,,55,30,13,0.020,32.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,33,60,5,3,,,68,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.874,SCREENING,7,279.0,co*!,9.9,781,0.506,,0.6,0,,119,,0.2431875,0.025,,,20110112T182617Z,,,599,64,86.7,7.3,1630
10049379,D-573963,OLTC REACTOR,MAIN,076-2TC20060809,8/9/2006,,,,,58,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049415,D-589470,LTC,MAIN,76-12TC20060809,8/9/2006,,,,,43,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049415,D-589470,XFMR,MAIN,0076-1220060809,8/9/2006,,,,,43,,,,,,,,,,48,4252,120030,16,21,1121,2.0,15.0,0.0,,,,,,24.0,52,37,0.010,33.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,8,13,3,0,,,16,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,53.381,SCREENING,19,282.0,,4.5,970,0.081,d877*,0.3,0,water* relsaturation*,52,,0.12740625,0.035,,,20110112T182617Z,,,102,33,127.6,7.3,1630
10049415,D-589470,OLTC REACTOR,MAIN,76-12TC20060809,8/9/2006,,,,,43,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049416,D-589469,LTC,MAIN,076-8TC20060809,8/9/2006,,,,,45,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049416,D-589469,XFMR,MAIN,00076-820060809,8/9/2006,,,,,45,,,,,,,,,,935,3907,95165,64,165,3346,16.0,37.0,0.0,,,,,,41.0,30,20,0.030,35.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,11,14,3,0,,,18,TRN_IEEE_INC_69KV,3,T1,30,38968,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.27878788,SCREENING,7,282,h2*^^! c2h6!,4.219746548,961.1062755,1.678692507,,0.837988827,1,,964.94,,0.450799107,0.04105501,,,20110112T182617Z,,,1217,117,102.6527243,7.3,1630
10049416,D-589469,OLTC REACTOR,MAIN,076-8TC20060809,8/9/2006,,,,,45,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
106815,2865784,XFMR,MAIN,00034-120060809,8/9/2006,,,,,40,,,,,,,,,,4,20881,76047,1,100,1849,25.0,0.0,0.0,,,,,,51.0,20,16,0.050,32.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,6,30,0,0,,,32,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.490,SCREENING,-1,4380.0,,10.0,867,0.094,,1.6,2,,22,,,0.275,,,20110112T182617Z,,,130,26,92.9,7.3,1630
10049347,70301-1,LTC,MAIN,043-1TC20060809,8/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049347,70301-1,XFMR,MAIN,00043-120060809,8/9/2006,,,,,45,,,,,,,,,,4,2371,57685,10,377,1190,11.0,1.0,0.0,,,,,,41.0,19,13,0.030,34.7,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,0,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.156,SCREENING,-2,264.0,co*!,11.7,1089,0.492,,0.9,0,,72,,0.09,0.041,,,20110112T182617Z,,,403,22,61.4,7.3,1630
10049348,MLL-5343-1,LTC,MAIN,020-1TC20060809,8/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-120060809,8/9/2006,,,,,60,,,,,,,,,,0,3637,107828,7,9,725,1.0,13.0,0.0,,,,,,42.0,39,15,0.020,36.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,80.556,SCREENING,12,264.0,,7.8,1203,0.009,,0.5,0,water*,2,,0.083191964,0.034,,,20110112T182616Z,,,30,21,107.7,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220060809,8/9/2006,,,,,50,,,,,,,,,,60,11488,37683,2,72,1695,0.0,0.0,0.0,,,,,,51.0,17,9,0.010,42.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,23.542,SURVEILLANCE,-5,5.0,o2*,5.3,,0.338,,0.2,,,73,,0.0069375,0.305,,,20110112T182617Z,,,134,2,45.4,7.3,1630
10049380,D-573964,LTC,MAIN,076-1TC20060809,8/9/2006,,,,,60,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,41,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049380,D-573964,XFMR,MAIN,00076-120060809,8/9/2006,,,,,60,,,,,,,,,,46,2171,87110,49,850,3177,6.0,14.0,0.0,,,,,,38,36,14,0.03,33.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,36,28,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2007-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.738,SURVEILLANCE,11,58.0,co*,10.08037506,875,0.826449987,,0.892857143,1,water*,199,,0.256290179,0.025,,,20110112T182617Z,,,965,69,87.62751019,7.3,1630
10049454,D-575064,LTC,MAIN,080-2TC20060809,8/9/2006,,,,,35,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049454,D-575064,XFMR,MAIN,00080-220060809,8/9/2006,,,,,50,,,,,,,,,,33,2941,56454,57,537,1575,3.0,9.0,0.0,,,,,,38,31,17,0.02,29.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,5,31,5,0,,,38,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,2.933,SCREENING,7,281.0,co*,9.711541732,862.4680875,0.807498085,,0.675675676,1,,130,,0.25,0.052,,,20110112T182617Z,,,639,69,59.59159827,7.3,1630
10049454,D-575064,OLTC REACTOR,MAIN,080-2TC20060809,8/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049455,D-574904,LTC,MAIN,080-1TC20060809,8/9/2006,,,,,35,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049455,D-574904,XFMR,MAIN,00080-120060809,8/9/2006,,,,,45,,,,,,,,,,18,1766,57882,55,539,1533,8.0,9.0,0.0,,,,,,36,29,19,0.03,29.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,3,46,7,6,,,60,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.844,SCREENING,6,281.0,co*,10.49647999,813,0.754047575,,1.020408163,1,,115,,0.265526786,0.031,,,20110112T182616Z,,,629,72,61.43065787,7.3,1630
10049455,D-574904,OLTC REACTOR,MAIN,080-1TC20060809,8/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049466,XC57075-1,LTC,MAIN,059-1TC20060809,8/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049466,XC57075-1,XFMR,MAIN,00059-120060809,8/9/2006,,,,,35,,,,,,,,,,6,1985,50634,9,42,182,1.0,13.0,0.0,,,,,,35,19,19,0.03,31.9,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,0,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.333,SURVEILLANCE,-2,16.0,c2h6!,7.795271577,1202.562858,0.08463254,,0.940438871,1,,14,,0.09,0.039,,,20110112T182617Z,,,71,23,55.71952362,7.3,1630
10049569,G1686-03,LTC,MAIN,00531TC20060809,8/9/2006,,,,,56,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,2,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049569,G1686-03,XFMR,MAIN,53120060809,8/9/2006,,,,,63,,,,,,,,,,40,12402,43345,2,76,170,0.0,0.0,0.0,,,,,,43,14,5,0.01,43.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39303,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,,,,,,,2.237,SURVEILLANCE,-8,29.0,o2*,5.964717986,,0.237785096,,0.231481481,,,54,,0.01,0.286,,,20110112T182617Z,,,118,2,49.46683531,7.3,1630
10049364,C-06548-5-1,LTC,MAIN,080-3TC20060808,8/8/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049364,C-06548-5-1,XFMR,MAIN,00080-320060808,8/8/2006,,,,,38,,,,,,,,,,5,12816,97234,2,25,658,1.0,8.0,0.0,,,,,,48,29,25,0.040,37.2,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,0,77,8,0,,,89,TRN_IEEE_INC_69KV,1,,365,2007-08-08,No anomalies.,1,,365,39302,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,26.320,SCREENING,6,293.0,o2*,7.3,750,0.027,,1.1,3,,10,,0.044977679,0.132,,,20110112T182616Z,,,41,11,111.0,7.3,1630
10049365,01-8226-60990-1,LTC,MAIN,014-1TC20060808,8/8/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-120060808,8/8/2006,,,,,42,,,,,,,,,,16,5933,124091,8,89,1894,3.0,2.0,0.0,,,,,,55,26,19,0.030,41.2,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,2,27,2,0,,,39,TRN_IEEE_INC_69KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.281,SCREENING,4,293.0,,7.7,880,0.074,,0.7,10,,32,,0.050040179,0.048,,,20110112T182617Z,,,118,13,133.5,7.3,1630
10049512,A6981T,LTC,MAIN,79-12TC20060808,8/8/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049512,A6981T,XFMR,MAIN,0079-1220060808,8/8/2006,,,,,33,,,,,,,,,,2,1628,100315,8,18,365,1.0,5.0,0.0,,,,,,37,17,18,0.04,44.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2007-08-08,No anomalies.,1,,365,39302,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,20.27777778,SCREENING,-5,287.0,,8.0,,0.019,,0.896860987,0,,5,,0.053267857,0.016,,,20110112T182617Z,,,34,14,109.9,7.3,1630
10049550,19790-10101,LTC,MAIN,0252-TC20060808,8/8/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049550,19790-10101,XFMR,MAIN,25220060808,8/8/2006,,,,,49,,,,,,,,,,5,14427,118494,3,137,1090,1.0,0.0,0.0,,,,,,35,39,22,0.05,39.7,,,,FW,,1,,0.89,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2007-08-08,No anomalies.,1,,365,39302,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.95620438,SCREENING,12,287.0,o2*,10.7,,0.088,,1.259445844,0,water*,30,,0.015053571,0.122,,,20110112T182616Z,,,146,4,129.3,7.3,1630
10049398,8278436,DIV,MAIN,081-4TC20060808,8/8/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049398,8278436,XFMR,MAIN,00081-420060808,8/8/2006,,,,,50,,,,,,,,,,173,2299,95828,13,231,1141,3.0,11.0,0.0,,,,,,50,44,24,0.09,40.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,4,19,5,0,,,24,TRN_IEEE_INC_69KV,2,T1,90,2006-11-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,39302,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.939393939,SCREENING,15,280.0,h2*^!,5.410194768,923.2132569,0.467866347,,2.216748768,0,water*,215,,0.104950893,0.024,,,20110112T182617Z,,,431,27,99.01833813,7.3,1630
10049523,8278435,DIV,MAIN,0081-1A20060808,8/8/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049523,8278435,XFMR,MAIN,00081-120060808,8/8/2006,,,,,33,,,,,,,,,,29,4031,153023,14,448,1134,8.0,1.0,0.0,,,,,,57,35,37,0.060,32.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,5,5,1,2,,,12,TRN_IEEE_INC_69KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.531,SCREENING,10,110.0,h2! ch4! co*^!,9.7,1088.865713,0.245,,1.8,4,water* relsaturation*,110,,0.09,0.026,,,20110112T182617Z,,,500,23,169.0,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220060808,8/8/2006,,,,,43,,,,,,,,,,8,13664,71269,2,179,437,0.0,0.0,0.0,,,,,,49,14,10,0.020,43.2,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-08,No anomalies.,1,,365,39302,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.441340782,SCREENING,-8,278.0,o2*,10.5,1289,0.186,,0.5,0,,40,,0.0069375,0.192,,,20110112T182617Z,,,189,2,82.5,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720060808,8/8/2006,,,,,49,,,,,,,,,,9,13854,72503,4,220,587,0.0,0.0,0.0,,,,,,55.0,36,21,0.030,40.5,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,39302,No anomalies.,1,,365,39302,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.668181818,SCREENING,11,278,o2*,10.61070276,1288.571429,0.224539465,,0.740740741,0,water*,48.6,,0.013875,0.191081748,,,20110112T182617Z,,,233,4,82.20340499,7.3,1630
10049464,D-577699,LTC,MAIN,079-8TC20060808,8/8/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049464,D-577699,XFMR,MAIN,00079-820060808,8/8/2006,,,,,48,,,,,,,,,,12,6575,98567,175,267,1387,7.0,145.0,0.0,,,,,,48,32,19,0.03,35.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,5,7,0,0,,,8,TRN_IEEE_INC_69KV,2,T1,90,2006-11-06,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,39302,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.195,SURVEILLANCE,8,56.0,ch4* c2h6*!,8.441924471,1047.114846,0.268385584,,0.842696629,1,,60,,1.244808036,0.067,,,20110112T182617Z,,,606,327,104.930979,7.3,1630
10049465,D-577698,LTC,MAIN,079-9TC20060808,8/8/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049465,D-577698,XFMR,MAIN,00079-920060808,8/8/2006,,,,,48,,,,,,,,,,16,2513,54473,82,312,1246,4.0,47.0,0.0,,,,,,48,23,14,0.02,39.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,6,21,1,0,,,22,TRN_IEEE_INC_69KV,1,,365,2007-08-08,No anomalies.,1,,365,39302,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.994,SCREENING,1,284.0,,9.397891236,910.7944872,0.506976358,,0.506329114,0,,72,,0.50,0.046,,,20110112T182617Z,,,461,133,57.51351404,7.3,1630
10049355,9806401093,LTC,MAIN,00344TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,7,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049355,9806401093,XFMR,MAIN,34420060807,8/7/2006,,,,,51,,,,,,,,,,3,7170,115826,2,9,524,2.0,9.0,0.0,,,,,,40,33,18,0.03,33.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,11,3,0,,,14,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,58.22222222,SCREENING,9,277.0,,6.156336826,991.0306614,0.010715674,,0.906344411,0,,5,,0.05,0.062,,,20110112T182617Z,,,25,13,121.2179,7.3,1630
10049556,19770801,LTC,MAIN,00343TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049556,19770801,XFMR,MAIN,34320060807,8/7/2006,,,,,41,,,,,,,,,,1,8014,115682,1,16,253,2.0,0.0,0.0,,,,,,47,21,16,0.03,39.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,16,4,0,,,21,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,15.8125,SCREENING,0,277.0,,9.519466051,944.5371478,0.011602845,,0.76142132,0,,4,,0.01,0.069,,,20110112T182617Z,,,20,3,126.1555805,7.3,1630
10049335,A5513,LTC,MAIN,00132TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049335,A5513,XFMR,MAIN,13220060807,8/7/2006,,,,,53,,,,,,,,,,7,3927,131745,31,83,887,12.0,238.0,0.0,,,,,,27,73,36,0.030,39.1,,,,FW,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T2,90,39026,(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,10.68674699,SURVEILLANCE,27,56,c2h6*,6.697456729,,0.07325699,,0.767263427,0,water* relsaturation*,22.12,,1.156736607,0.029807583,,,20110112T182617Z,,,371,281,134.5290838,7.3,1630
10049336,70292-2,LTC,MAIN,078-5TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049336,70292-2,XFMR,MAIN,00078-520060807,8/7/2006,,,,,43,,,,,,,,,,3,8214,88310,13,621,1642,15.0,1.0,0.0,,,,,,51,23,17,0.020,33.1,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,0,16,2,0,,,20,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.644,SURVEILLANCE,1,56.0,co* o2*,12.0,944.5371478,0.505,,0.6,2,,115,,0.118977679,0.093,,,20110112T182617Z,,,653,29,97.5,7.3,1630
10049374,C-179420,LTC,MAIN,079-3TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049374,C-179420,XFMR,MAIN,00079-320060807,8/7/2006,,,,,45,,,,,,,,,,11,9823,149949,15,332,3772,15.0,5.0,0.0,,,,,,40,22,15,0.080,28.4,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,17,18,4,0,,,25,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,11.36144578,SCREENING,0,286.0,o2*,10.6,929.9221414,0.174,,2.8,2,,71,,0.142611607,0.066,,,20110112T182617Z,,,378,35,161.3,7.3,1630
10049522,6530050,DIV,MAIN,079-4TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049522,6530050,XFMR,MAIN,00079-420060807,8/7/2006,,,,,40,,,,,,,,,,13,4035,106372,11,100,440,2.0,7.0,0.0,,,,,,51,45,36,0.100,23.1,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,8,30,4,0,,,34,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.400,SCREENING,16,286.0,,8.2,866.5367844,0.091,ift*,4.3,0,water* relsaturation*,31,,0.076669643,0.038,,,20110112T182616Z,,,133,20,114.6,7.3,1630
10049376,70322-1,LTC,MAIN,003-1TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049376,70322-1,XFMR,MAIN,00003-120060807,8/7/2006,,,,,40,,,,,,,,,,8,4970,102864,40,344,1123,5,29,0,,,,,,42,34,27,0.05,27.9,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,0,3,1,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,39301,No anomalies.,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.264534884,SCREENING,9,285,,10.68834265,1152.25107,0.264611425,,1.792114695,3,water*,69.995,,0.283035714,0.048316223,,,20110112T182617Z,,,426,74,111.7094991,7.3,1630
10049520,A6980,LTC,MAIN,017-2TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049520,A6980,XFMR,MAIN,00017-220060807,8/7/2006,,,,,51,,,,,,,,,,2,5464,120791,4,20,784,1.0,4.0,0.0,,,,,,31,31,17,0.02,34.5,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,No anomalies.,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,39.200,SCREENING,7,229.0,,8.5,,0.016,,0.579710145,0,water*,6,,0.03521875,0.045,,,20110112T182616Z,,,31,9,125.3,7.3,1630
10049350,C-05742-5-1,LTC,MAIN,017-1TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049350,C-05742-5-1,XFMR,MAIN,00017-120060807,8/7/2006,,,,,42,,,,,,,,,,2,4931,112862,4,15,552,1.0,5.0,0.0,,,,,,46.0,35,26,0.040,40.7,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,11,1,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,No anomalies.,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,36.800,SCREENING,10,229.0,,7.8,991,0.014,,1.0,0,water*,5,,0.039392857,0.044,,,20110112T182617Z,,,27,10,120.9,7.3,1630
10049423,RFP-3465-2,LTC,MAIN,079-7TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-720060807,8/7/2006,,,,,40,,,,,,,,,,55,6319,86247,35,276,2837,14,36,0,,,,,,43.0,23,18,0.030,28.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,5,16,2,0,,,19,TRN_IEEE_INC_69KV,1,,365,39301,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.27898551,SCREENING,1,285,,7.363927854,944.5371478,0.34024995,,1.1,1,,104.89,,0.336736607,0.073266317,,,20110112T182617Z,,,416,85,95.23277247,7.3,1630
100015,100190503,LTC,MAIN,00381TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
100015,100190503,XFMR,MAIN,38120060807,8/7/2006,,,,,60,,,,,,,,,,0,9606,103269,1,13,324,0.0,1.0,0.0,,,,,,46.0,42,16,0.020,44.9,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,0.0,4,0,0,,,4,TRN_IEEE_INC_69KV,1,,365,2007-08-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,24.923,SURVEILLANCE,14,55.0,o2*,11.8,1117,0.009,,0.4,0,water*,2,,0.01,0.093,,,20110112T182617Z,,,15,2,106.8,7.3,1630
10049497,51439-B,LTC,MAIN,00289TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0.0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049497,51439-B,XFMR,MAIN,28920060807,8/7/2006,,,,,45,,,,,,,,,,2,7506,101684,2,109,819,1.0,0.0,0.0,,,,,,48.0,30,20,0.020,35.8,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.514,SCREENING,7,291.0,,11.4,1289,0.081,,0.6,0,,22,,0.011584821,0.074,,,20110112T182617Z,,,114,3,109.6,7.3,1630
10049426,01-8226-60990-3,LTC,MAIN,28320060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3.0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-220060807,8/7/2006,,,,,47,,,,,,,,,,22,5764,96830,18,65,2177,24,14,0,,,,,,24,69,43,0.03,32.2,,,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,51,8,0,,,68,TRN_IEEE_INC_69KV,1,,365,39301,No anomalies.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,33.49230769,SCREENING,25,291,,6.263154185,800.6942354,0.091530896,d877*,0.931677019,3,water* relsaturation*,34.06,,0.232410714,0.059527006,,,20110112T182617Z,,,143,56,102.9534445,7.3,1630
10049351,70320-2,LTC,MAIN,081-9TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,4.0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049351,70320-2,XFMR,MAIN,00081-920060807,8/7/2006,,,,,40,,,,,,,,,,192,4046,88479,50,129,1085,8.0,27.0,0.0,,,,,,32.0,26,21,0.020,40.8,,,,M/Sd,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,2,T1,90,2006-11-05,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.411,SCREENING,4,284.0,h2*^! ch4!,4.749288651,1289,0.468900479,,0.5,0,water*,215,,0.32,0.046,,,20110112T182617Z,,,406,85,96.1596443,7.3,1630
10049352,70401-A,LTC,MAIN,065-1TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049352,70401-A,XFMR,MAIN,00065-120060807,8/7/2006,,,,,40,,,,,,,,,,27,3303,83555,56,120,759,20.0,41.0,0.0,,,,,,52.0,35,28,0.020,31.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,6.325,SCREENING,10,284.0,h2! c2h6! c2h4!,6.831818767,1203,0.176698545,,0.6,1,water*,49,,0.458334821,0.040,,,20110112T182616Z,,,264,117,90.20292239,7.3,1630
10049456,B-498681,SEL,MAIN,075-6TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,5,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049456,B-498681,XFMR,MAIN,00075-620060807,8/7/2006,,,,,45,,,,,,,,,,6,3418,108867,29,99,1982,9.0,56.0,0.0,,,,,,46,27,18,0.05,35.1,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,5,14,4,0,,,21,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,20.020,SCREENING,5,291.0,c2h6!,8.607115655,961,0.085689558,,1.424501425,1,,24,,0.38,0.031,,,20110112T182616Z,,,199,94,114.7250703,7.3,1630
10049457,5066507,DIV,MAIN,056-1TC20060807,8/7/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,36,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049457,5066507,XFMR,MAIN,00056-120060807,8/7/2006,,,,,40,,,,,,,,,,192,4473,87263,16,391,3703,5.0,16.0,1.0,,,,,,46,27,22,0.06,26.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,7,11,3,0,,,20,TRN_IEEE_INC_69KV,2,DT,90,2006-11-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,39301,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,9.471,SCREENING,5,291.0,h2* co*,5.906402937,991.0306614,0.675916143,,2.230483271,3,,263,,0.16,0.051,,,20110112T182617Z,,,621,37,95.61110665,7.3,1630
10049361,D-561921,LTC,MAIN,077-5TC20060804,8/4/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,6,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049361,D-561921,XFMR,MAIN,00077-520060804,8/4/2006,,,,,50,,,,,,,,,,17,6846,84711,73,616,2270,5.0,30.0,1.0,,,,,,50,24,13,0.020,36.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,5,92,6,3,,,103,TRN_IEEE_INC_69KV,1,,365,2007-08-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39298,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,3.685064935,SURVEILLANCE,2,53.0,co*,10.59632163,727,0.575245561,,0.6,2,,128,,0.414102679,0.081,,,20110112T182617Z,,,742,108,90.65520551,7.3,1630
10049362,6992970,DIV,MAIN,77-12TC20060804,8/4/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049362,6992970,XFMR,MAIN,0077-1220060804,8/4/2006,,,,,45,,,,,,,,,,50,26313,100295,4,104,2065,17.0,32.0,54.0,,,,,,37,67,45,0.040,30.3,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,4,11,2,0,,,14,TRN_IEEE_INC_69KV,3,D1,30,2006-09-03,Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,1,,365,2007-08-04,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.85576923,SCREENING,25,274.0,c2h2*^,5.613685785,991,0.146044817,,1.3,1,water* relsaturation*,73,,,0.262,,,20110112T182617Z,,,261,53,119.6325502,7.3,1630
10049363,D-552923,LTC,MAIN,77-11TC20060804,8/4/2006,,,,,35,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,,,,,,,,,,,,,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,,
10049363,D-552923,XFMR,MAIN,0077-1120060804,8/4/2006,,,,,47,,,,,,,,,,43,4953,95645,50,720,2414,6.0,23.0,3.0,,,,,,45,26,16,0.040,30.2,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,7,204,8,8,,,221,TRN_IEEE_INC_69KV,1,,365,2007-08-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-04,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,3.352777778,SURVEILLANCE,4,53.0,co*,9.791096819,629,0.630160638,,1.3,0,,173,,0.334598214,0.052,,,20110112T182617Z,,,845,79,101.830755,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20060804,8/4/2006,,,,,45,,,,,,,,,,66,2438,121716,14,58,533,3.0,7.0,0.0,,,,,,42,25,17,0.030,39.6,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,0,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2007-08-04,No anomalies.,1,,365,39298,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,9.190,SCREENING,3,284.0,,4.965350441,1203,0.126032054,,0.8,1,water*,76,,0.091723214,0.020,,,20110112T182617Z,,,148,24,127.3013939,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120060804,8/4/2006,,,,,62,,,,,,,,,,43,3206,129265,5,48,817,2.0,26.0,0.0,,,,,,54,22,8,0.030,38.3,,,,Clear,,2,,0.860,,,,,UNREVIEWED,,,,,0,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2007-08-04,No anomalies.,1,,365,2007-08-04,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.02083333,SCREENING,0,284.0,,5.198621943,1152.25107,0.081798598,,0.8,1,,52,,0.135165179,0.025,,,20110112T182617Z,,,124,33,127.7396894,7.3,1630
10068201,G1686-02,XFMR,MAIN,53320060804,8/4/2006,,,,,40,,,,,,,,,,117,10158,39872,3,135,233,0.0,0.0,0.0,,,,,,41.0,8,6,0.020,44.7,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2006-11-02,(Initial sample). Abnormal or high gas levels. Partial discharge or thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,2007-08-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.726,INITIAL,-18,0.0,h2* o2*,5.2,,0.641,,0.4,,,141,,0.01,0.255,,,20110112T182617Z,,,255,3,48.4,7.3,1630
10068206,G1686-01,XFMR,MAIN,53220060804,8/4/2006,,,,,38,,,,,,,,,,83,10863,43461,2,89,224,0.0,0.0,0.0,,,,,,47.0,18,16,0.020,45.9,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-08-04,(Initial sample). No anomalies.,1,,365,2007-08-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.517,INITIAL,-3,0.0,o2*,5.1,,0.411,,0.4,,,99,,0.0069375,0.250,,,20110112T182617Z,,,174,2,52.9,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220060803,8/3/2006,,,,,40,,,,,,,,,,0,4215,98018,5,7,795,1.0,4.0,0.0,,,,,,53,19,15,0.040,37.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,76,11,2,0,,,13,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,113.5714286,SCREENING,-2,276.0,,9.0,991.0306614,0.007,,1.1,0,,1,,0.0386875,0.043,totalpcb*,,20110112T182617Z,,,17,10,105.8,7.3,1630
10049385,3153111,XFMR,MAIN,11820060803,8/3/2006,,,,,45,,,,,,,,,,20,3885,113858,12,51,3049,6,19,0,,,,,,48,31,21,0.04,42.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,70,49,6,1,,,59,TRN_IEEE_INC_69KV,1,,365,39297,No anomalies.,1,,365,39297,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,59.78431373,SCREENING,7,276,h2!,6.1271937,805.6582628,0.06477678,,0.943396226,1,,29.27,,0.148816964,0.03412145,totalpcb*,,20110112T182617Z,,,108,37,120.2544048,7.3,1630
