equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049386,P-660338,XFMR,MAIN,00079-120060803,8/3/2006,,,,,40,,,,,,,,,,14,5960,85649,22,591,6277,72,9,0,,,,,,52,28,23,0.06,35.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,59,199,39,2,,,244,TRN_IEEE_INC_69KV,2,T3,90,39022,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,39297,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,10.62098139,SCREENING,5,276,h2! c2h4*! co*! co2/co*,10.76034958,631.7562639,0.525137852,,1.694915254,2,,121.46,,0.448486607,0.069586335,totalpcb*,,20110112T182617Z,,,708,103,94.93106311,7.3,1630
106793,3516703,XFMR,MAIN,11720060803,8/3/2006,,,,,40,,,,,,,,,,12,3285,105529,156,251,5431,15,127,0,,,,,,51,24,19,0.04,40.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,6,18,2,0,,,22,TRN_IEEE_INC_69KV,2,T1,90,39022,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.6374502,SCREENING,2,276,ch4*! c2h6*!,8.49915691,929.9221414,0.233696653,,0.992555831,1,,57.405,,1.140946429,0.031128884,,,20110112T182617Z,,,561,298,113.9380615,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120060803,8/3/2006,,,,,45,,,,,,,,,,21,3701,103702,108,295,6044,9.0,68.0,0.0,,,,,,35,23,15,0.030,35.5,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,10,22,2,0,,,26,TRN_IEEE_INC_69KV,2,T1,90,2006-11-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.48813559,SCREENING,1,276.0,c2h6*,8.7,905,0.270,,0.8,2,,74,,0.700290179,0.036,,,20110112T182617Z,,,501,185,110.2,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020060803,8/3/2006,,,,,45,,,,,,,,,,49,6256,98635,48,302,3007,8.0,29.0,3.0,,,,,,45,35,23,0.030,39.7,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,2,37,5,0,,,42,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.956953642,SCREENING,10,276.0,,7.8,841,0.312,,0.8,0,water*,104,,0.362,0.063,,,20110112T182617Z,,,439,85,106.2,7.3,1630
10049439,1-0140-25883-1,DIV,MAIN,022-1TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049439,1-0140-25883-1,XFMR,MAIN,00022-120060803,8/3/2006,,,,,50,,,,,,,,,,44,2604,110843,102,203,1120,18.0,85.0,0.0,,,,,,39,25,14,0.050,33.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,5,0,0,,,5,TRN_IEEE_INC_69KV,2,T1,90,2006-11-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.517,SCREENING,3,247.0,h2! ch4! c2h6*!,6.9,1089,0.229,,1.5,0,,81,,0.792263393,0.023,,,20110112T182617Z,,,452,205,114.2,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120060803,8/3/2006,,,,,55,,,,,,,,,,43,5813,120229,14,146,1506,2.0,3.0,0.0,,,,,,45,25,12,0.030,41.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,2,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.31506849,SCREENING,3,247.0,h2!,6.8,937,0.148,,0.7,0,,69,,0.070379464,0.048,,,20110112T182616Z,,,208,19,123.4,7.3,1630
10049440,D-573965,LTC,MAIN,023-1TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049517,C-01590-5-2,DIV,MAIN,00238TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049517,C-01590-5-2,XFMR,MAIN,23820060803,8/3/2006,,,,,60,,,,,,,,,,4,6460,123911,6,128,1473,6.0,1.0,0.0,,,,,,56,26,10,0.03,40.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,25,4,0,,,30,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.5078125,SCREENING,4,247.0,,10.70190023,889.1599975,0.083434834,,0.740740741,1,,27,,0.052870536,0.052,,,20110112T182616Z,,,145,13,125.3289711,7.3,1630
10049339,70370-1,LTC,MAIN,078-7TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049339,70370-1,XFMR,MAIN,00078-720060803,8/3/2006,,,,,55,,,,,,,,,,1,5448,89588,59,290,881,4.0,18.0,0.0,,,,,,50,38,18,0.030,39.3,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,0,5,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.038,SCREENING,12,281.0,,11.1,1089,0.258,,0.8,1,water*,53,,0.298379464,0.061,,,20110112T182617Z,,,372,81,92.7,7.3,1630
10049340,70153-1,LTC,MAIN,078-6TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049340,70153-1,XFMR,MAIN,00078-620060803,8/3/2006,,,,,60,,,,,,,,,,225,6083,120692,3,30,1422,3.0,1.0,0.0,,,,,,51,33,13,0.060,42.4,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,0,13,4,0,,,25,TRN_IEEE_INC_69_288KV,2,H2,90,2006-11-01,Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.400,SCREENING,9,281.0,h2*^!,4.2,970,0.302,,1.4,8,water*,230,,0.028522321,0.050,,,20110112T182617Z,,,262,7,122.2,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520060803,8/3/2006,,,,,45,,,,,,,,,,21,2602,105570,6,54,1095,2.0,4.0,0.0,,,,,,40,29,19,0.060,42.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,2,14,6,2,,,25,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,20.27777778,SCREENING,6,273.0,,6.269979741,961,0.07148199,,1.4,2,,31,,,0.025,,,20110112T182616Z,,,87,12,110.7163867,7.3,1630
10049451,1922212,LTC,MAIN,076-5TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049548,E30111101,LTC,MAIN,00339TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049548,E30111101,XFMR,MAIN,33920060803,8/3/2006,,,,,37,,,,,,,,,,27,3814,114308,42,78,673,0.0,6.0,0.0,,,,,,48,35,32,0.02,39.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.628205128,SCREENING,10,276.0,,6.323518723,1202.562858,0.097171983,,0.510204082,0,water* relsaturation*,41,,0.170732143,0.033,,,20110112T182617Z,,,153,48,124.3701544,7.3,1630
10049557,G1079-01,LTC,MAIN,00341TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049557,G1079-01,XFMR,MAIN,34120060803,8/3/2006,,,,,38,,,,,,,,,,33,5635,129718,3,68,394,0.0,0.0,0.0,,,,,,54,34,30,0.030,37.6,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.794117647,SCREENING,9,276.0,,5.922456748,1289,0.079716354,,0.8,0,water* relsaturation*,45,,0.01040625,0.043,,,20110112T182617Z,,,104,3,141.2715973,7.3,1630
10049513,50003-101-01,LTC,MAIN,177-4TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049513,50003-101-01,XFMR,MAIN,00177-420060803,8/3/2006,,,,,50,,,,,,,,,,1,9322,134583,2,61,494,0.0,1.0,0.0,,,,,,42,24,13,0.020,41.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,33,4,4,,,42,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.098,SCREENING,2,224.0,o2*,11.5,855,0.034,,0.5,1,,12,,0.011111607,0.069,,,20110112T182617Z,,,65,3,142.0,7.3,1630
10049407,RBP-1049-1,LTC,MAIN,077-4TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,26,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049407,RBP-1049-1,XFMR,MAIN,00077-420060803,8/3/2006,,,,,40,,,,,,,,,,2,3046,120071,5,25,283,3.0,63.0,0.0,,,,,,52,38,31,0.040,35.7,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,16,44,4,4,,,55,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,11.320,SCREENING,12,281.0,,7.2,819,0.022,,1.1,0,water* relsaturation*,7,,0.294254464,0.025,,,20110112T182617Z,,,98,71,128.3,7.3,1630
10049378,C-04371-5-1,LTC,MAIN,001-6TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,5,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049378,C-04371-5-1,XFMR,MAIN,00001-620060803,8/3/2006,,,,,59,,,,,,,,,,1,7983,97183,1,28,1048,0.0,4.0,0.0,,,,,,40.0,36,15,0.030,35.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,2,29,5,0,,,40,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,37.429,SCREENING,11,281.0,,10.5,871,0.023,,0.8,6,water*,6,,0.020165179,0.082,,,20110112T182617Z,,,34,5,100.3,7.3,1630
10049498,51439-A,LTC,MAIN,00267TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049498,51439-A,XFMR,MAIN,26720060803,8/3/2006,,,,,55,,,,,,,,,,1,4839,108063,3,114,925,0.0,0.0,0.0,,,,,,54.0,22,10,0.030,40.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.114,SCREENING,0,281.0,,11.9,1289,0.080,,0.7,0,,22,,0.01040625,0.045,,,20110112T182617Z,,,118,3,110.6,7.3,1630
10049427,RFP-3465-1,LTC,MAIN,005-1TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-120060803,8/3/2006,,,,,60,,,,,,,,,,8,3991,92212,13,192,1063,9,4,0,,,,,,41.0,24,9,0.080,34.3,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,0,9,0,0,,,9,TRN_IEEE_INC_69KV,1,,365,39297,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.536458333,SCREENING,2,279,co!,10.27309134,1015.930712,0.173617777,,2.3,0,,42.695,,0.103616071,0.043280701,,,20110112T182617Z,,,226,26,92.86308702,7.3,1630
10049449,C-01590-5-1,DIV,MAIN,76-11TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049449,C-01590-5-1,XFMR,MAIN,0076-1120060803,8/3/2006,,,,,45,,,,,,,,,,2,3252,102667,20,25,782,10.0,34.0,0.0,,,,,,44,23,15,0.03,36.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,3,27,10,2,,,39,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.280,SCREENING,1,273.0,,7.115331904,879.6103531,0.028476303,,0.824175824,0,,7,,,0.032,,,20110112T182617Z,,,91,64,108.0247429,7.3,1630
10049450,1922210,LTC,MAIN,076-4TC20060803,8/3/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049450,1922210,XFMR,MAIN,00076-420060803,8/3/2006,,,,,45,,,,,,,,,,3,5271,102534,7,34,446,2.0,5.0,0.0,,,,,,30,46,31,0.04,38.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,4,15,5,1,,,22,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,39297,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,13.118,SCREENING,16,273.0,,8.693274671,952.5453546,0.030877271,,1.038961039,0,water* relsaturation*,9,,0.054446429,0.051,,,20110112T182616Z,,,51,14,109.0581296,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220060802,8/2/2006,,,,,47,,,,,,,,,,28,2855,134199,8,57,485,4.0,10.0,0.0,,,,,,35,41,25,0.030,27.7,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,9,26,5,0,,,33,TRN_IEEE_INC_69KV,1,,365,2007-08-02,No anomalies.,1,,365,39296,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,8.509,SCREENING,13,282.0,h2!,5.9,884,0.067,,1.1,1,water*,38,,0.088080357,0.021,,,20110112T182617Z,,,107,22,139.3,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120060802,8/2/2006,,,,,54,,,,,,,,,,18,2437,109212,24,68,1567,2.0,28.0,0.0,,,,,,25,53,26,0.030,31.9,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,0,31,6,0,,,53,TRN_IEEE_INC_69KV,1,,365,2007-08-02,No anomalies.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,23.044,SCREENING,19,280.0,,6.7,862,0.080,d877*,0.9,13,water*,30,,0.209419643,0.022,,,20110112T182616Z,,,140,54,110.8,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820060802,8/2/2006,,,,,48,,,,,,,,,,2,4361,121828,4,47,1188,2.0,8.0,0.0,,,,,,37,31,18,0.010,29.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,1,9,2,1,,,14,TRN_IEEE_INC_69KV,1,,365,2007-08-02,No anomalies.,1,,365,39296,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,25.277,SCREENING,7,280.0,,9.9,1015.930712,0.032,,0.3,2,,10,,0.0565625,0.036,,,20110112T182617Z,,,63,14,127.1,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120060802,8/2/2006,,,,,54,,,,,,,,,,19,1807,84315,125,853,2188,6.0,35.0,0.0,,,,,,22,40,19,0.030,35.7,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,2,55,7,0,,,63,TRN_IEEE_INC_69KV,2,T1,90,2006-10-31,(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,2.565,SURVEILLANCE,13,50.0,ch4* co* co2/co*,10.7,791,0.830,d877*,0.8,0,water*,173,,0.607571429,0.021,,,20110112T182616Z,,,1038,166,86.2,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520060802,8/2/2006,,,,,54,,,,,,,,,,38,2836,96260,114,769,3090,8.0,29.0,0.0,,,,,,51,37,18,0.020,33.3,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,3,67,7,8,,,84,TRN_IEEE_INC_69KV,1,,365,2007-08-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39296,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.018,SURVEILLANCE,11,50.0,h2! ch4! c2h6! co*^!,9.9,767,0.687,,0.6,1,water*,177,,0.553665179,0.029,,,20110112T182617Z,,,958,151,98.8,7.3,1630
10049405,RFR-2366-2,LTC,MAIN,076-3TC20060802,8/2/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,5,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-320060802,8/2/2006,,,,,42,,,,,,,,,,6,3893,109204,42,56,1105,68.0,58.0,2.0,,,,,,31,15,11,0.030,30.9,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,6,1,0,0,,,1,TRN_IEEE_INC_69KV,2,T3,90,2006-10-31,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,39296,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.73214286,SCREENING,-7,275.0,c2h4*,6.568730321,1289,0.063103095,,1.0,0,,17,,0.728651786,0.036,,,20110112T182616Z,,,232,168,116.5816614,7.3,1630
10049406,RFR-2366-1,LTC,MAIN,076-9TC20060802,8/2/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-920060802,8/2/2006,,,,,40,,,,,,,,,,100,3055,109207,74,208,1868,18.0,94.0,0.0,,,,,,43,16,13,0.030,31.9,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,12,2,0,0,,,2,TRN_IEEE_INC_69KV,2,T1,90,2006-10-31,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.980769231,SCREENING,-6,275.0,c2h6*,5.813964124,1203,0.309127464,,0.9,0,,138,,0.732705357,0.028,,,20110112T182617Z,,,494,186,117.3878251,7.3,1630
10049390,930992,XFMR,MAIN,00075-120060802,8/2/2006,,,,,49,,,,,,,,,,21,3210,107510,5,56,360,1.0,3.0,0.0,,,,,,45.0,33,19,0.090,32.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,2,13,2,0,,,17,TRN_IEEE_INC_69KV,1,,365,2007-08-02,No anomalies.,1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,6.429,SCREENING,9,282.0,,6.4,970.3018993,0.071,,2.8,1,,31,,,0.030,,,20110112T182617Z,,,86,9,111.3,7.3,1630
10049341,70370-B,LTC,MAIN,014-ATC20060802,8/2/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049341,70370-B,XFMR,MAIN,00014-A20060802,8/2/2006,,,,,38,,,,,,,,,,66,7527,97396,14,431,1323,6.0,2.0,0.0,,,,,,43.0,27,23,0.020,32.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-02,No anomalies.,1,,365,39296,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.069605568,SCREENING,5,287.0,ch4! co*,8.0,1288.571429,0.424,,0.6,0,water*,144,,0.08,0.077,,,20110112T182617Z,,,519,22,108.5,7.3,1630
10049511,MLL-5343-2,LTC,MAIN,00116TC20060802,8/2/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049511,MLL-5343-2,XFMR,MAIN,11620060802,8/2/2006,,,,,42,,,,,,,,,,1,2965,134375,13,25,688,70.0,14.0,0.0,,,,,,51.0,13,10,0.020,28.8,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2006-10-31,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,27.52,SCREENING,-10,287.0,c2h4*,6.326452874,,0.021585039,,0.7,0,,7,,0.42884375,0.022,,,20110112T182616Z,,,123,97,142.2277413,7.3,1630
10049549,E30120702,LTC,MAIN,00340TC20060802,8/2/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049549,E30120702,XFMR,MAIN,34020060802,8/2/2006,,,,,44,,,,,,,,,,2,3305,103577,4,34,562,1.0,1.0,0.0,,,,,,45.0,17,12,0.020,41.2,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-02,No anomalies.,1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,16.529,SCREENING,-5,275.0,,9.655463369,1202.562858,0.028300157,,0.5,0,,8,,0.02,0.032,,,20110112T182617Z,,,42,6,109.3911544,7.3,1630
10049528,19319-10101,LTC,MAIN,00198TC20060802,8/2/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049528,19319-10101,XFMR,MAIN,19820060802,8/2/2006,,,,,47,,,,,,,,,,3,3544,118806,4,91,859,1,1,0,,,,,,27,67,41,0.01,36.4,,,,FW,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,39296,No anomalies.,1,,365,39296,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,9.43956044,SCREENING,25,275,,10.73517354,1116.554288,0.061543758,,0.274725275,0,water* relsaturation*,19.395,,0.022696429,0.029830143,,,20110112T182617Z,,,100,6,123.9696492,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120060725,7/25/2006,,,,,24,,,,,,,,,,,,,,,,,,,,,,,,,12,18,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120060725,7/25/2006,,,,,39,,,,,,,,,,,,,,,,,,,,,,,,,23,19,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120060724,7/24/2006,,,,,22,,,,,,,,,,1,2654,27058,3,13,47,0.0,2.0,0.0,,,,,,45,17,28,0.05,32.8,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,12,3,2,,,19,TRN_IEEE_INC_69_288KV,1,,365,2007-07-24,(Initial sample). No anomalies.,1,,365,39287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.615,INITIAL,-5,0.0,,8.877930011,980.2339297,0.041475187,,1.524390244,2,,3,,0.02,0.098,,,20110112T182617Z,,,19,5,32.57384096,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120060724,7/24/2006,,,,,38,,,,,,,,,,77,3729,22551,10,103,132,1.0,3.0,0.0,,,,,,54,23,20,0.02,38.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-07-24,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.282,SURVEILLANCE,1,13.0,h2!,5.353949509,1288.571429,0.832802226,,0.514138817,0,,96,,0.05,0.165,,,20110112T182617Z,,,194,14,26.41763086,7.3,1630
10049500,7000086,XFMR,MAIN,9120060714,7/14/2006,,,,,40,,,,,,,,,,93,31715,188432,14,49,1604,3.0,11.0,0.0,,,,,,41.0,15,12,0.040,34.6,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,5,1,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2007-07-14,No anomalies.,1,,365,2007-07-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,32.735,SCREENING,-7,259.0,,4.6,1089,0.094,,1.2,0,,102,,,0.168,,,20110112T182616Z,,,170,28,217.8,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,7/14/2006,,,,,40,,,,,,,,,,5,10793,88642,33,37,633,6.0,53.0,0.0,,,,,,42,23,18,0.03,43.2,,,,Clear,,2,,0.87,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-07-14,No anomalies.,1,,365,39277,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.108,SCREENING,1,259.0,o2*,6.9,1030.545718,0.050,,0.694444444,0,,12,,0.363580357,0.122,,,20110112T182617Z,,,134,92,99.9,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,7/14/2006,,,,,40,,,,,,,,,,16,18601,139058,8,14,1117,12.0,9.0,0.0,,,,,,36.0,17,14,0.020,40.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,6,2,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-07-14,No anomalies.,1,,365,39277,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,79.786,SCREENING,-5,259.0,h2! o2*,4.845615982,1066.2425,0.026829317,,0.5,0,,19,,0.121084821,0.134,,,20110112T182617Z,,,59,29,157.7381109,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120060712,7/12/2006,,,,,30,,,,,,,,,,1,8271,112023,9,10,404,6.0,125.0,0.0,,,,,,43,14,17,0.02,33.3,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,15,2,0,,,20,TRN_IEEE_INC_69_288KV,2,T2,90,2006-10-10,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,39275,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,40.400,SURVEILLANCE,-8,56.0,c2h6* o2*,5.104326223,952.5453546,0.014222349,,0.600600601,2,,3,,0.58,0.074,,,20110112T182617Z,,,151,140,128.2805264,7.3,1630
00053-1,C-498552,XFMR,MAIN,00053-120060711,7/11/2006,,,,,48,,,,,,,,,,76,4524,125732,76,219,1942,16.0,73.0,0.0,,,,,,38,20,12,0.040,36.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-07-11,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-07-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,8.867579909,SURVEILLANCE,-1,29.0,,6.320958815,,0.243309097,,1.1,,,116,,,0.036,,,20110112T182617Z,,,460,165,131.5290171,7.3,1630
10049507,C-501975,XFMR,MAIN,16320060711,7/11/2006,,,,,40,,,,,,,,,,39,33131,99102,2,77,1002,11.0,1.0,14.0,,,,,,26,28,23,0.06,27.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,29,7,1,,,42,TRN_IEEE_INC_69KV,2,D2,90,2006-10-09,(Surveillance). One or more combustible gases have a positive short-term average rate. (H2) High level (*). High-energy arcing.,2,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,13.013,SURVEILLANCE,5,29.0,c2h2*,5.745312331,871,0.105340254,d877*,2.173913043,2,,54,,,0.334,,,20110112T182617Z,,,144,14,124.4510449,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920060711,7/11/2006,,,,,45,,,,,,,,,,1633,13351,94872,5,66,3105,5.0,3.0,0.0,,,,,,32,83,55,0.03,35.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,22,5,0,,,29,TRN_IEEE_INC_69_288KV,2,H2,90,2006-10-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High H2 with other key gases very low suggests stray gassing.",1,,365,39274,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.045,SCREENING,30,259.0,h2* o2*,4.050276844,905.0220912,2.57130202,,0.845070423,2,water* relsaturation*,1645,,0.05,0.141,,,20110112T182617Z,,,1712,13,109.0422729,7.3,1630
10049569,G1686-03,XFMR,MAIN,53120060711,7/11/2006,,,,,37,,,,,,,,,,41,6460,22334,1,68,112,0.0,0.0,0.0,,,,,,40,9,8,0.02,40.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-07-11,(Initial sample). No anomalies.,1,,365,39274,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.647,INITIAL,-16,0.0,,5.616238036,1288.571429,0.455864215,,0.492610837,1,,53,,0.00,0.289,,,20110112T182617Z,,,110,1,27.83609635,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520060613,6/13/2006,,,,,,,,,,,,,,,4,3631,124333,77,41,1079,11,181,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,38971,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,26.31707317,SCREENING,,167,c2h6*,,,,,,,,11.545,,,0.029203832,,,20110112T182617Z,,,314,269,,,
10049399,D-574903,XFMR,MAIN,00038-120060613,6/13/2006,,,,,,,,,,,,,,,22,3006,98462,118,700,2087,10.0,38.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-13,No anomalies.,,,,,,,,,,,,,,,,,2.981428571,SCREENING,,167.0,c2h6! co*,,,,,,,,148,,0.614401786,0.031,,,20110112T182616Z,,,888,166,,,
10049400,D-575065,XFMR,MAIN,00075-520060613,6/13/2006,,,,,68,,,,,,,,,,16,9926,81903,46,323,1587,4.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-13,No anomalies.,,,,,,,,,,,,,,,,,4.913312694,SCREENING,,167.0,o2*,9.901001879,,0.328709581,,,,,74,,0.236589286,0.121,,,20110112T182617Z,,,403,64,84.49243469,,
10049343,XCS-7057-1,XFMR,MAIN,00002-220060613,6/13/2006,,,,,,,,,,,,,,,46,2159,161455,57,176,1337,27.0,143.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-09-11,"One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,7.597,SCREENING,,167.0,h2! ch4! c2h6* c2h4!,,,,,,,,78,,0.92009375,0.013,,,20110112T182617Z,,,449,227,,,
100015,100190503,XFMR,MAIN,38120060613,6/13/2006,,,,,,,,,,,,,,,2,5303,121955,2,17,279,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,39246,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,16.41176471,INITIAL,,0,,,,,,,,,5.06,,0.011111607,0.043483252,,,20110112T182617Z,,,22,3,,,
104744,UGP-52371,XFMR,MAIN,13920060613,6/13/2006,,,,,,,,,,,,,,,58,3933,97578,71,119,4713,105.0,63.0,0.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,2,T,90,2006-09-11,Possible unidentified thermal problem.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0.887323944,39.605,SCREENING,,949.0,c2h6/ch4*,,,,d1816_1* d1816_2*,,,,81,,,0.040,,,20110101T000000Z,,,416,239,,,
10049516,9812401152,XFMR,MAIN,21820060613,6/13/2006,,,,,,,,,,,,,,,16,17963,92784,3,165,2849,5.0,0.0,0.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,1,,365,2007-06-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0,17.267,SCREENING,,949.0,,,,,d1816_1* d1816_2*,,,,46,,,0.194,,,20110101T000000Z,,,189,8,,,
10049464,D-577699,XFMR,MAIN,00079-820060613,6/13/2006,,,,,68,,,,,,,,,,14,3796,74386,155,248,888,5.0,91.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2006-09-11,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,3.581,SCREENING,,166.0,ch4* c2h6*,8.334106153,,0.349300623,,,,,59,,0.940736607,0.051,,,20110112T182617Z,,,513,251,73.58539172,,
10049466,XC57075-1,XFMR,MAIN,00059-120060613,6/13/2006,,,,,,,,,,,,,,,3,3534,92681,25,39,439,8.0,142.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-09-11,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,11.256,SURVEILLANCE,,27.0,c2h6*,,,,,,,,10,,0.72,0.038,,,20110112T182617Z,,,217,175,,,
10049543,70695-A,XFMR,MAIN,21220060612,6/12/2006,,,,,32,,,,,,,,,,8,5347,92356,33,250,556,8.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,2.224,SCREENING,,206.0,co!,10.2939034,,0.215490474,,,,,53,,0.24,0.058,,,20110112T182616Z,,,321,63,104.1711198,,
10049361,D-561921,XFMR,MAIN,00077-520060612,6/12/2006,,,,,41,,,,,,,,,,23,6944,115111,81,685,2607,6.0,37.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,3.806,SCREENING,,231.0,co*,10.4,,0.476,,,,,146,,0.46,0.060,,,20110112T182617Z,,,832,124,125.8,,
10049363,D-552923,XFMR,MAIN,0077-1120060612,6/12/2006,,,,,45,,,,,,,,,,54,4590,110066,53,685,2484,9.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,3.626,SCREENING,,231.0,co*,9.3,,0.543,,,,,177,,0.321674107,0.042,,,20110112T182617Z,,,824,85,117.3,,
10049335,A5513,XFMR,MAIN,13220060612,6/12/2006,,,,,35,,,,,,,,,,15,3522,142172,42,65,849,19.0,214.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-09-10,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,13.06153846,SCREENING,,166.0,h2! c2h6* c2h4!,6.0,,0.065,,,,,27,,1.127245536,0.025,,,20110112T182617Z,,,355,275,155.2,,
10049336,70292-2,XFMR,MAIN,00078-520060612,6/12/2006,,,,,39,,,,,,,,,,8,15869,162882,13,660,1675,16.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,2.537878788,SCREENING,,166.0,co* o2*,11.7,,0.294,,,,,127,,0.123625,0.097,,,20110112T182617Z,,,698,30,182.5,,
00053-1,C-498552,XFMR,MAIN,00053-120060612,6/12/2006,,,,,68,,,,,,,,,,71,3447,104659,64,184,1868,17.0,62.0,0.0,,,,,,51,15,5,0.020,35.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,10,4,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2007-06-12,No anomalies.,1,,365,39245,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,10.152,SCREENING,-7,221.0,,6.2,1002.857143,0.259,,0.6,1,,104,,,0.033,,,20110112T182617Z,,,398,143,102.4,7.3,1630
10049507,C-501975,XFMR,MAIN,16320060612,6/12/2006,,,,,,,,,,,,,,,10,32438,132504,2,50,620,12.0,1.0,37.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2006-09-10,(Initial sample). Abnormal or high gas levels. High-energy arcing. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,12.400,INITIAL,,0.0,c2h2*,,,,,,,,22,,,0.245,,,20110112T182617Z,,,112,15,,,
10049380,D-573964,XFMR,MAIN,00076-120060612,6/12/2006,,,,,68,,,,,,,,,,40,2728,95217,53,772,2374,6.0,14.0,0.0,,,,,,51,16,5,0.02,37.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,109,5,2,,,118,TRN_IEEE_INC_69KV,1,,365,2007-06-12,No anomalies.,1,,365,39245,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,2,,,3.075,SCREENING,-6,221.0,co*,10.13512244,706.449572,0.693483634,,0.539083558,0,,179,,0.270165179,0.029,,,20110112T182617Z,,,885,73,93.42138742,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420060612,6/12/2006,,,,,,,,,,,,,,,8,7072,141829,10,23,1385,5.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,60.217,SCREENING,,165.0,,,,,,,,,12,,0.07,0.050,,,20110112T182617Z,,,49,18,,,
527,99J899346-0000527,XFMR,MAIN,52720060525,5/25/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,,,36.0,14,,0.040,36.5,,,,Clear,,0.5,,0.870,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,39227,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-8,,,,,,,1.1,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120060517,5/17/2006,,,,,,,,,,,,,,,3,2584,79714,20,26,441,10.0,135.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-08-15,###############################################################################################################################################################################################################################################################,,,,,,,,,,,,,,,,,16.962,SCREENING,,204.0,ch4! c2h6*,,,,,,,,8,,0.679352679,0.032,,,20110112T182617Z,,,194,165,,,
106813,9699-1,XFMR,MAIN,00091-120060516,5/16/2006,,,,,,,,,,,,,,,4,28861,170707,2,59,511,0.0,0.0,0.0,,,,0,0,45.0,13,,0.026,43.3,,,,Clear,,1,,0.870,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-05-16,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,0,8.661,SCREENING,-10,187.0,,,,,d1816_1* d1816_2*,0.6,,,15,,,0.169,,,20110101T000000Z,,,65,2,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120060516,5/16/2006,,,,,,,,,,,,,,,4,39560,182079,2,48,569,13.0,0.0,3.0,,,,,,41.0,10,,0.030,34.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-05-16,No anomalies.,1,,365,2007-05-16,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,11.854,SCREENING,-14,158.0,,,,,,0.9,,,13,,,0.217,,,20110112T182616Z,,,70,15,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120060511,5/11/2006,,,,,15,,,,,,,,,,,,,,,,,,,,,,,,,15,34,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,-7,,,,,,,,,relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120060508,5/8/2006,,,,,25,,,,,,,,,,,,,,,,,,,,,,,,,26,38,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,,,,,,,,,4,,,,,,,,,relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120060420,4/20/2006,,,,,43,,,,,,,,,,2,11286,53316,0,33,120,0.0,0.0,0.0,,,,,,51.0,37,27,0.050,31.3,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-04-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-04-20,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,3.636,SURVEILLANCE,11,41.0,o2*,10.0,,0.047,,1.6,,water*,8,,0,0.212,,,20110112T182617Z,,,35,0,62.3,7.3,1630
470,2527095191-0000470,XFMR,MAIN,47020060420,4/20/2006,,,,,40,,,,,,,,,,,,,,,,,,,,,,,,48,25,20,0.030,27.3,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-04-20,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,3,,,,,,,1.1,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
