equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049523,8278435,XFMR,MAIN,00081-120060403,4/3/2006,,,,,,,,,,,,,,,3,15072,89401,3,66,953,4.0,6.0,0.0,,,,,,41,29,,0.070,32.7,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-04-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-04-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,14.43939394,SURVEILLANCE,6,24.0,o2*,,,,,2.1,,,15,,0.05,0.169,,,20110112T182617Z,,,82,13,,7.3,1630
10049508,C-861979,XFMR,MAIN,16220060328,3/28/2006,,,,,,,,,,,,,,,115,10091,118963,22,453,6081,2.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-03-28,No anomalies.,,,,,,,,,,,,,,,,,13.424,SCREENING,,2629.0,co*,,,,,,,,197,,,0.085,,,20110112T182617Z,,,612,44,,,
520,7350420,XFMR,MAIN,52020060317,3/17/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,48,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,17,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049523,8278435,DIV,MAIN,0081-1A20060310,3/10/2006,,,,,71,,,,,,,,,,7,14830,134440,5,88,1320,7.0,10.0,1.0,,,,0,0,39,42,11,0.076,27.5,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,39151,No anomalies.,2,,,,,,,,,,,,,,7,2,,INITIAL,14,0,,9.113199013,,0.057369868,color*,2.763636364,,,23.025,,,0.110309432,,,20110101T000000Z,,,118,22,136.1472487,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120060310,3/10/2006,,,,,71,,,,,,,,,,0,9691,99468,3,79,1088,5.0,7.0,0.0,,,,,,37,50,14,0.100,25.2,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-03-10,No anomalies.,1,,365,39151,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,13.772,SCREENING,18,129.0,o2*,11.6,,0.060,,4.0,,water*,14,,0.06,0.097,,,20110112T182617Z,,,94,15,100.0,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320060203,2/3/2006,,,,,43,,,,,,,,,,,,,,,,,,,,,,,,,7,5,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-21,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320060130,1/30/2006,,,,,19,,,,,,,,,,,,,,,,,,,,,,,,,33,63,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,9,,,,,,,,,water* relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020060127,1/27/2006,,,,,10,,,,,,,,,,59,17837,121732,62,43,1179,97.0,26.0,52.0,,,,0,0,44,15,43,0.032,35.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,7,2,0,,,9,TRN_IEEE_INC_69KV,4,T3,7,2006-02-03,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,1.865384615,0.419354839,27.419,SURVEILLANCE,-7,8.0,c2h4/c2h2***,4.556426306,1047,0.120406093,d1816_1* d1816_2*,0.901408451,0,relsaturation*,72,,,0.147,,,20110101T000000Z,,,339,185,159.9010984,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020060120,1/20/2006,,,,,20,,,,,,,,,,213,9779,111945,82,54,1361,103.0,27.0,47.0,,,,0,0,45,14,25,0.032,35.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2006-01-27,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,2.191489362,0.329268293,25.204,SURVEILLANCE,-8,1.0,c2h4/c2h2***,4.247152943,,0.374703223,d1816_1* d1816_2*,0.896358543,,,228,,,0.087,,,20110101T000000Z,,,526,212,135.9177005,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120060120,1/20/2006,,,,,25,,,,,,,,,,78,4854,96793,14,40,1214,43.0,9.0,5.0,,,,0,0,46,13,19,0.03,36.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2006-01-27,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,8.6,0.642857143,30.350,SURVEILLANCE,-10,1.0,c2h6/ch4* c2h4/c2h2***,4.500382018,,0.170885027,d1816_1* d1816_2*,0.817438692,,,86,,,0.050,,,20110101T000000Z,,,189,66,112.2808597,7.3,1630
10049493,4086482,DIV,MAIN,0088-1A20060119,1/19/2006,,,,,32,,,,,,,,,,,,,,,,,,,,,,0,0,42,21,23,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,1,,365,39101,No oil quality problems were detected.,,,,,,,,,,,,,,0,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120060119,1/19/2006,,,,,32,,,,,,,,,,,,,,,,,,,,,,,,38,17,19,0.08,28.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,39101,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-5,,,,,,,2.836879433,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020060119,1/19/2006,,,,,20,,,,,,,,,,201,4858,83464,65,46,1132,82.0,21.0,38.0,,,,0,0,46,16,29,0.026,35.4,,,,Clear,,0.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2006-01-26,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,2.157894737,0.323076923,24.609,SCREENING,-6,83.0,c2h4/c2h2***,4.226125191,,0.472105508,d1816_1* d1816_2*,0.734463277,,,214,,,0.058,,,20110101T000000Z,,,453,168,99.94796752,7.3,1630
104742,ZKS-7938-1,LTC,MAIN,078-10A20060119,1/19/2006,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,43,18,33,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,1,,365,39101,No oil quality problems were detected.,,,,,,,,,,,,,,-3,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120060119,1/19/2006,,,,,27,,,,,,,,,,83,3693,90376,12,38,1094,36.0,7.0,4.0,,,,0,0,41,11,15,0.03,32.1,,,,Clear,,0.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2006-01-26,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,9,0.583333333,28.789,SCREENING,-13,83.0,c2h4/c2h2***,4.46011884,,0.189854111,d1816_1* d1816_2*,0.934579439,,,91,,,0.041,,,20110101T000000Z,,,180,55,103.3580849,7.3,1630
104743,ZKS-7960-1,LTC,MAIN,078-11A20060119,1/19/2006,,,,,27,,,,,,,,,,,,,,,,,,,,,,0,0,52,22,30,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,1,,365,39101,No oil quality problems were detected.,,,,,,,,,,,,,,0,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320060109,1/9/2006,,,,,,,,,,,,,,,,,,,,,,,,,,,,,45.0,19,,0.020,40.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2007-01-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-2,,,,,,,0.5,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20051230,12/30/2005,,,,,34,,,,,,,,,,14,6713,106291,21,83,713,2.0,19.0,0.0,,,,,,50,9,9,0.030,42.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39081,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.590,SURVEILLANCE,-16,29.0,,7.5,,0.082,,0.7,,,29,,0.161446429,0.063,,,20110112T182617Z,,,139,42,119.0,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120051230,12/30/2005,,,,,35,,,,,,,,,,13,6485,93780,169,61,710,17.0,288.0,0.0,,,,,,51.0,13,13,0.030,37.2,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2006-03-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2006-12-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,11.639,SCREENING,-10,66.0,ch4* c2h6*,5.662041875,,0.124588461,,0.8,,,24,,1.87,0.069,,,20110112T182616Z,,,548,474,104.9719321,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20051229,12/29/2005,,,,,42,,,,,,,,,,12,3237,100805,4,11,2538,2.0,8.0,0.0,,,,,,36,13,10,0.03,36.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-12-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39080,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,230.727,SURVEILLANCE,-10,56.0,,4.940759289,,0.028681752,,0.81300813,,,14,,0.06,0.032,,,20110112T182617Z,,,37,14,107.5304425,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420051229,12/29/2005,,,,,50,,,,,,,,,,9,6491,139128,10,9,1582,5.0,4.0,0.0,,,,,,32,13,7,0.03,37.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-12-29,No anomalies.,1,,365,39080,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,175.778,SCREENING,-10,65.0,,5.0,,0.017,,0.808625337,,,11,,0.074620536,0.047,,,20110112T182617Z,,,37,19,145.0,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820051229,12/29/2005,,,,,30,,,,,,,,,,13,5675,90534,215,314,1397,7.0,170.0,0.0,,,,,,40,15,18,0.03,37.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2006-03-29,(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,1,,365,39080,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.449,SURVEILLANCE,-7,62.0,ch4* c2h6*,8.631207493,,0.327926879,,0.806451613,,,70,,1.487910714,0.063,,,20110112T182617Z,,,719,392,103.4909724,7.3,1630
10049335,A5513,XFMR,MAIN,13220051228,12/28/2005,,,,,38,,,,,,,,,,6,7762,147906,47,34,503,7.0,235.0,0.0,,,,,,51,20,17,0.02,32.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,2,0,1,,,4,TRN_IEEE_INC_69_288KV,4,T1,7,2006-01-04,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,1,,365,39079,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.79411765,SCREENING,-1,231.0,c2h6*^^^!,5.510923892,1202.562858,0.038336891,,0.621118012,1,,12,,1.176477679,0.052,,,20110112T182617Z,,,329,289,161.8216331,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520051228,12/28/2005,,,,,28,,,,,,,,,,6,6591,102322,13,658,1530,15.0,0.0,2.0,,,,,,48,23,30,0.030,42.3,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,15,3,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2006-12-28,No anomalies.,1,,365,39079,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,2.325,SCREENING,1,420.0,co*,11.8,952.5453546,0.463,,0.7,3,relsaturation*,125,,0.139651786,0.064,,,20110112T182617Z,,,694,28,118.3,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520051228,12/28/2005,,,,,34,,,,,,,,,,0,7025,117215,71,23,1042,9,167,0,,,,,,32,13,13,0.03,39.1,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,38804,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,39079,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,45.30434783,SCREENING,-10,65,c2h6*,5.787257786,,0.034509486,,0.767263427,,,4.275,,,0.059932602,,,20110112T182617Z,,,270,247,131.007538,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120051228,12/28/2005,,,,,38,,,,,,,,,,18,9588,89566,97,700,1837,5.0,26.0,0.0,,,,,,38,17,15,0.030,37.2,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-28,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39079,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.624,SURVEILLANCE,-5,69.0,co* o2*,10.6,,0.599,,0.8,,,144,,0.468232143,0.107,,,20110112T182616Z,,,846,128,101.7,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520051228,12/28/2005,,,,,45,,,,,,,,,,34,7417,90874,86,643,2231,6.0,17.0,0.0,,,,,,39,17,11,0.030,31.3,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-28,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39079,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,3.470,SURVEILLANCE,-5,69.0,co*,9.8,,0.585,,1.0,,,150,,0.39715625,0.082,,,20110112T182617Z,,,786,109,99.1,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220051228,12/28/2005,,,,,36,,,,,,,,,,14,9852,110862,23,26,671,7.0,113.0,0.0,,,,,,31.0,13,12,0.080,36.2,,,,Clear,,3,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-03-28,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2006-12-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,25.80769231,SURVEILLANCE,-10,63.0,c2h6* o2*,5.2,,0.046,,2.2,,,19,,0.583986607,0.089,,,20110112T182617Z,,,183,143,124.8,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520051228,12/28/2005,,,,,23,,,,,,,,,,12,22332,134343,12,101,745,3.0,10.0,0.0,,,,,,51.0,25,40,0.040,35.4,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,4,2,2,,,11,TRN_IEEE_INC_69_288KV,1,,365,2006-12-28,No anomalies.,1,,365,2006-12-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.376,SCREENING,3,280.0,o2*,8.3,1117,0.066,,1.1,1,water* relsaturation*,30,,0.097308036,0.166,,,20110112T182616Z,,,138,25,166.6,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120051228,12/28/2005,,,,,30,,,,,,,,,,7,14160,140762,7,660,2555,12.0,0.0,0.0,,,,,,45.0,32,38,0.030,38.6,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,23,4,1,,,37,TRN_IEEE_INC_69_288KV,1,,365,2006-12-28,No anomalies.,1,,365,2006-12-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,3.871,SCREENING,8,415.0,co* o2*,11.8,899.5063326,0.332,,0.8,6,water* relsaturation*,126,,0.080049107,0.101,,,20110112T182617Z,,,686,19,164.2,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220051228,12/28/2005,,,,,29,,,,,,,,,,11,7155,146978,4,204,617,0.0,0.0,0.0,,,,,,47.0,33,41,0.030,36.4,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-12-28,No anomalies.,1,,365,39079,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,3.024509804,SCREENING,9,415.0,,10.0,1152,0.111,,0.8,1,water* relsaturation*,48,,0.013875,0.049,,,20110112T182617Z,,,219,4,167.0,7.3,1630
10049547,G711-01,XFMR,MAIN,34220051228,12/28/2005,,,,,34,,,,,,,,,,259,12921,123271,5,194,429,3.0,0.0,0.0,,,,,,48.0,30,30,0.020,38.3,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,2,H2,90,2006-03-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",1,,365,2006-12-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.211,SCREENING,7,415.0,h2*^! o2*,4.8,1203,0.443,,0.5,1,water* relsaturation*,294,,0.031285714,0.105,,,20110112T182617Z,,,461,8,141.6,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420051222,12/22/2005,,,,,,,,,,,,,,,0,5382,106653,1,16,136,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,8.5,SURVEILLANCE,,84.0,,,,,,,,,3,,0.00346875,0.050,,,20110112T182617Z,,,17,1,,,
10049526,50002-101-02,XFMR,MAIN,19220051222,12/22/2005,,,,,,,,,,,,,,,0,24751,125289,1,4,161,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,40.250,INITIAL,,0.0,o2*,,,,,,,,1,,0.00346875,0.198,,,20110112T182617Z,,,5,1,,,
10049520,A6980,XFMR,MAIN,00017-220051221,12/21/2005,,,,,27,,,,,,,,,,0,5991,150547,4,15,585,0.0,3.0,0.0,,,,,,49,17,23,0.05,38.4,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,18,1,4,,,27,TRN_IEEE_INC_69_288KV,1,,365,2006-12-21,No anomalies.,1,,365,39072,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,39.000,SCREENING,-5,413.0,,11.0,929.9221414,0.008,,1.302083333,1,,3,,0.026397321,0.040,,,20110112T182616Z,,,22,7,171.6,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120051221,12/21/2005,,,,,25,,,,,,,,,,0,7267,141015,1,5,540,0.0,3.0,0.0,,,,,,50.0,16,24,0.030,39.3,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,16,3,2,,,24,TRN_IEEE_INC_69_288KV,1,,365,2006-12-21,No anomalies.,1,,365,2006-12-21,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,108.000,SCREENING,-6,413.0,,10.7,945,0.003,,0.8,1,,1,,0.02,0.052,,,20110112T182617Z,,,9,4,163.3,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120051220,12/20/2005,,,,,20,,,,,,,,,,5,4271,124194,2,16,596,2.0,9.0,0.0,,,,,,49,32,58,0.04,35.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,3,1,,,26,TRN_IEEE_INC_69KV,1,,365,2006-12-20,No anomalies.,1,,365,39071,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,37.25,SCREENING,8,392.0,,6.320677342,916.8485727,0.016678645,,1.120448179,1,relsaturation*,8,,0.053799107,0.034,,,20110112T182617Z,,,34,13,146.1338981,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120051220,12/20/2005,,,,,40,,,,,,,,,,0,4689,127264,1,9,224,0.0,1.0,0.0,,,,,,46,31,25,0.06,39.5,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,19,3,1,,,24,TRN_IEEE_INC_69KV,1,,365,2006-12-20,No anomalies.,1,,365,39071,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,24.88888889,SCREENING,7,392.0,,11.6703788,923.2132569,0.005377622,,1.518987342,0,,2,,0.007642857,0.037,,,20110112T182617Z,,,11,2,136.8493478,7.3,1630
405,2520202403-0000405,XFMR,MAIN,40520051215,12/15/2005,,,,,,,,,,,,,,,,,,,,,,,,,,,,,43,14,,0.02,31.2,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,39066,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-8,,,,,,,0.641025641,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120051209,12/9/2005,,,,,,,,,,,,,,,0,24775,66615,2,21,482,6.0,0.0,2.0,,,,,,46.0,5,,0.030,30.8,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-12-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-12-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,22.952,SURVEILLANCE,-26,29.0,,,,,,1.0,,,4,,,0.372,,,20110112T182616Z,,,31,8,,7.3,1630
507,2981309-0000507,XFMR,MAIN,50720051206,12/6/2005,,,,,0,,,,,,,,,,39,13186,88880,37,183,4450,19.0,23.0,0.0,,,,,,46,14,65,0.04,36.1,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-06,(Initial sample). No anomalies.,1,,365,39057,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,24.317,INITIAL,-8,0.0,,6.870603034,,0.216204367,,1.108033241,,relsaturation*,72,,,0.148,,,20110112T182617Z,,,301,79,124.5668626,7.3,1630
10049495,1922211,XFMR,MAIN,13120051205,12/5/2005,,,,,30,,,,,,,,,,1,4147,108217,4,18,390,10.0,40.0,0.0,,,,,,51,27,32,0.040,29.5,,,,Clear,,2,,0.880,,,,,REVIEWED,,,,,,92,14,2,,,119,TRN_IEEE_INC_69_288KV,2,T3,90,2006-03-05,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,39056,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,6,,,21.667,SCREENING,5,1252.0,c2h6!,7.4,727,0.016,,1.4,5,water* relsaturation*,4,,,0.038,,,20110112T182617Z,,,73,54,121.6,7.3,1630
10049496,6537376,XFMR,MAIN,13020051205,12/5/2005,,,,,25,,,,,,,,,,2,7383,151634,3,19,2523,4.0,5.0,0.0,,,,,,49,24,35,0.03,27.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,118,10,6,,,134,TRN_IEEE_INC_69KV,1,,365,2006-12-05,No anomalies.,1,,365,39056,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,132.7894737,SCREENING,2,396.0,,8.177705729,696.6051408,0.01173091,,1.102941176,0,relsaturation*,5,,0.049866071,0.049,,,20110112T182617Z,,,33,12,175.5400993,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20051201,12/1/2005,,,,,,,,,,,,,,,25,6794,123256,20,73,703,1.0,21.0,0.0,,,,,,41,10,,0.020,40.2,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,24,3,1,,,28,TRN_IEEE_INC_69KV,1,,365,2006-12-01,(Initial sample). No anomalies.,1,,365,39052,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.630136986,INITIAL,-14,0.0,,,894.2253595,,,0.5,0,,38,,0.161678571,0.055,,,20110112T182617Z,,,140,42,,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20051201,12/1/2005,,,,,45,,,,,,,,,,13,4619,103441,3,8,2340,2.0,7.0,0.0,,,,,,33,10,7,0.03,39.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,87,6,1,,,100,TRN_IEEE_INC_69_288KV,1,,365,2006-12-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39052,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,5,,,292.500,SURVEILLANCE,-14,28.0,,4.665980572,734,0.026808949,,0.765306122,1,,14,,0.048919643,0.045,,,20110112T182617Z,,,33,12,109.813086,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120051129,11/29/2005,,,,,30,,,,,,,,,,26,28088,133726,37,89,816,13.0,61.0,0.0,,,,,,42,23,27,0.040,27.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,17,1,0,,,23,TRN_IEEE_INC_69KV,1,,365,2006-11-29,No anomalies.,1,,365,2006-11-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,9.169,SCREENING,1,124.0,h2! ch4! c2h6! c2h4! o2*,6.4,937,0.081,,1.5,3,,42,,0.443379464,0.210,,,20110112T182617Z,,,226,111,164.3,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120051129,11/29/2005,,,,,42,,,,,,,,,,16,4167,93923,12,123,1246,2.0,3.0,0.0,,,,,,50,22,16,0.040,38.7,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,25,1,0,,,28,TRN_IEEE_INC_69KV,1,,365,2006-11-29,No anomalies.,1,,365,2006-11-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,10.130,SCREENING,0,376.0,,8.3,889,0.126,,1.0,1,,38,,0.063441964,0.044,,,20110112T182616Z,,,156,17,100.9,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820051129,11/29/2005,,,,,35,,,,,,,,,,4,4525,112643,5,134,1381,7.0,1.0,0.0,,,,,,49,25,24,0.04,38.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,37,5,0,,,43,TRN_IEEE_INC_69KV,1,,365,2006-11-29,No anomalies.,1,,365,39050,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.30597015,SCREENING,3,376.0,,10.72650744,840.5137931,0.092839011,,1.049868766,1,,28,,0.054049107,0.040,,,20110112T182616Z,,,151,13,124.1324551,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420051129,11/29/2005,,,,,0,,,,,,,,,,0,6433,105305,0,12,121,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-11-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,10.083,SURVEILLANCE,,61.0,,12.5,,0.008,,,,,2,,0,0.061,,,20110112T182617Z,,,12,0,141.1,,
10049543,70695-A,XFMR,MAIN,21220051118,11/18/2005,,,,,26,,,,,,,,,,26,5284,97126,45,140,293,37.0,121.0,0.0,,,,,,56,30,42,0.02,39.1,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,3,T2,30,2005-12-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,39039,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.092857143,SCREENING,7,382.0,h2! ch4! c2h6*^^! c2h4!,6.926330278,1202.562858,0.162834083,,0.511508951,0,water* relsaturation*,52,,0.83,0.054,,,20110112T182616Z,,,369,203,112.289706,7.3,1630
10049544,70695-B,XFMR,MAIN,22820051118,11/18/2005,,,,,26,,,,,,,,,,6,8986,82385,5,178,383,9,5,0,,,,,,52,27,38,0.04,42.1,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,39039,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39039,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.151685393,SURVEILLANCE,5,22,o2*,10.55690803,1152.25107,0.161472716,,0.950118765,1,water* relsaturation*,38.175,,0.080040179,0.109073254,,,20110112T182617Z,,,203,19,98.00298811,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120051118,11/18/2005,,,,,26,,,,,,,,,,2,13026,66792,5,191,3489,6.0,0.0,0.0,,,,,,51.0,23,32,0.040,37.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,9,1,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2006-11-18,No anomalies.,1,,365,2006-11-18,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.267,SCREENING,1,382.0,o2*,11.7,1016,0.193,,1.1,1,relsaturation*,36,,0.05,0.195,,,20110112T182617Z,,,204,11,83.3,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120051118,11/18/2005,,,,,40,,,,,,,,,,5,3522,122609,11,41,543,3.0,12.0,0.0,,,,,,45.0,39,31,0.020,38.2,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2006-11-18,No anomalies.,1,,365,2006-11-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.244,SCREENING,12,382.0,,8.0,1117,0.034,,0.5,1,water* relsaturation*,12,,0.1021875,0.029,,,20110112T182616Z,,,72,26,131.3,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320051118,11/18/2005,,,,,20,,,,,,,,,,0,2775,19058,0,3,29,0,0,0,,,,,,42,6,11,0.02,42.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,39039,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39039,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.666666667,SURVEILLANCE,-23,7,,12.5,,0.010466302,,0.466200466,,,0.54,,0,0.145608144,,,20110112T182616Z,,,3,0,23.71788467,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320051115,11/15/2005,,,,,15,,,,,,,,,,24,1702,62312,29,217,1485,38.0,7.0,0.0,,,,,,43.0,29,66,0.030,29.9,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,10,5,0,,,17,TRN_IEEE_INC_69_288KV,2,T3,90,2006-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2006-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,6.843,SCREENING,6,357.0,c2h4! co!,8.2,1003,0.322,,1.0,1,water* relsaturation*,64,,,0.027,,,20110112T182617Z,,,315,74,75.3,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420051115,11/15/2005,,,,,35,,,,,,,,,,10,11087,83833,1,31,581,1,1,0,,,,,,52.0,15,15,0.050,29.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,58,6,0,,,68,TRN_IEEE_INC_69_288KV,1,,365,39036,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,18.74193548,SCREENING,-7,357,o2*,6.542808857,784.734859,0.044370487,,1.7,2,,15.595,,0.012290179,0.132251023,,,20110112T182616Z,,,44,3,96.94404308,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620051115,11/15/2005,,,,,40,,,,,,,,,,4,4473,86112,23,31,392,9,58,0,,,,,,47.0,22,18,0.03,32.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,9,2,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,39036,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,12.64516129,SCREENING,0,357,,6.740996248,1015.930712,0.043862142,,0.925925926,4,,9.715,,0.363705357,0.05194398,,,20110112T182616Z,,,125,90,93.43899803,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520051115,11/15/2005,,,,,40,,,,,,,,,,15,5649,85856,3,29,243,3.0,23.0,0.0,,,,,,48.0,29,23,0.020,32.8,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,9,3,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,8.379,SCREENING,6,357.0,,5.7,1016,0.054,,0.6,3,water*,20,,0.120352679,0.066,,,20110112T182616Z,,,73,29,93.9,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820051115,11/15/2005,,,,,35,,,,1,ROUTINE,,,,,4,18153,89925,4,442,1122,0.0,1.0,0.0,,,,,,46.0,19,19,0.020,37.1,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,2,1,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.538,SCREENING,-2,357.0,co*,11.9,1203,0.332,,0.5,1,,84,,,0.202,,,20110112T182617Z,,,451,5,108.1,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720051115,11/15/2005,,,,,30,,,,,,,,,,5,11046,46261,3,318,563,0.0,0.0,0.0,,,,,,46.0,19,23,0.020,36.9,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,4,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.770,SCREENING,-2,357.0,o2*,11.6,1117,0.459,,0.5,2,,62,,0.01,0.239,,,20110112T182617Z,,,326,3,57.9,7.3,1630
10049433,158150,XFMR,MAIN,00077-620051115,11/15/2005,,,,,35,,,,,,,,,,22,37004,125386,2,128,1410,1.0,1.0,0.0,,,,,,38.0,23,22,0.070,28.3,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,454,22,14,,,498,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,4,,,11.016,SCREENING,1,357.0,o2*,7.8,529,0.090,,2.5,4,,45,,0.015758929,0.295,,,20110112T182616Z,,,154,4,157.4,7.3,1630
10049434,158149,XFMR,MAIN,00077-820051115,11/15/2005,,,,,35,,,,,,,,,,56,22889,68692,2,160,1571,3.0,0.0,0.0,,,,,,48.0,27,26,0.070,27.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,602,27,13,,,648,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,5,,,9.819,SCREENING,5,357.0,h2! o2*,6.4,494,0.260,,2.6,1,water*,85,,0.02,0.333,,,20110112T182616Z,,,221,5,88.1,7.3,1630
10049435,158148,XFMR,MAIN,00077-920051115,11/15/2005,,,,,35,,,,,,,,,,24,23798,74523,2,125,1217,0.0,0.0,0.0,,,,,,47.0,22,21,0.060,28.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,606,27,11,,,649,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,4,,,9.736,SCREENING,0,357.0,o2*,7.6,494,0.151,,2.1,1,,47,,0.01,0.319,,,20110112T182617Z,,,151,2,94.8,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320051111,11/11/2005,,,,,15,,,,,,,,,,1,2906,21975,0,5,41,0,0,0,,,,,,53,26,59,0.03,40.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,27,3,1,,,32,TRN_IEEE_INC_69KV,1,,365,39032,(Initial sample). No anomalies.,1,,365,39032,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,8.2,INITIAL,4,0,,7.295901504,879.6103531,0.022720888,,0.744416873,0,relsaturation*,1.9,,0,0.132241183,,,20110112T182616Z,,,6,0,27.86893204,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120051110,11/10/2005,,,,,,,,,,,,,,,1,32131,94925,1,10,436,0.0,0.0,0.0,,,,0,0,38.0,9,,0.020,33.9,,,,Clear,,0.5,,0.860,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-11-10,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,0,43.600,SCREENING,-16,1207.0,,,,,d1816_1* d1816_2*,0.6,,,3,,,0.338,,,20110101T000000Z,,,12,1,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120051110,11/10/2005,,,,,,,,,,,,,,,2,25292,80147,2,38,512,6.0,0.0,2.0,,,,,,34.0,9,,0.030,29.9,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-11-10,No anomalies.,1,,365,2006-11-10,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.474,SCREENING,-16,91.0,,,,,,1.0,,,9,,,0.316,,,20110112T182616Z,,,50,8,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220051107,11/7/2005,,,,,,,,,,,,,,,6,14210,102983,2,77,392,0.0,0.0,0.0,,,,,,37,14,,0.02,42.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-11-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39028,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.091,SURVEILLANCE,-8,19.0,o2*,,,,,0.472813239,,,20,,0.0069375,0.138,,,20110112T182617Z,,,85,2,,7.3,1630
10049355,9806401093,XFMR,MAIN,34420051103,11/3/2005,,,,,31,,,,,,,,,,2,11192,124963,3,41,885,4.0,13.0,0.0,,,,,,44,26,30,0.03,38.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,23,6,1,,,31,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.58536585,SCREENING,4,367.0,o2*,9.546928351,899.5063326,0.026573444,,0.771208226,1,relsaturation*,9,,0.08,0.090,,,20110112T182617Z,,,63,20,143.7131725,7.3,1630
10049556,19770801,XFMR,MAIN,34320051103,11/3/2005,,,,,50,,,,,,,,,,12,17564,115491,1,53,399,8.0,0.0,0.0,,,,,,47,23,13,0.04,32.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,36,3,0,,,44,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.528301887,SCREENING,1,176.0,o2*,7.241257892,843.9135712,0.047879577,,1.226993865,3,,22,,0.04,0.152,,,20110112T182617Z,,,74,9,127.526604,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520051103,11/3/2005,,,,,22,,,,,,,,,,1,7015,125853,1,40,635,2.0,3.0,0.0,,,,,,44,25,42,0.050,29.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,85,8,1,,,102,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,15.875,SCREENING,3,367.0,,10.8,737,0.024,,1.7,4,relsaturation*,8,,0.03,0.056,,,20110112T182617Z,,,47,6,148.3,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420051103,11/3/2005,,,,,20,,,,,,,,,,5,5778,107688,3,23,517,1.0,5.0,0.0,,,,,,38,31,56,0.080,28.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,26,6,0,,,36,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,22.47826087,SCREENING,7,367.0,,7.035620455,884,0.023590686,,2.8,2,relsaturation*,9,,0.035924107,0.054,,,20110112T182617Z,,,37,9,127.9934071,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220051103,11/3/2005,,,,,,,,,,,,,,,21,27070,103886,4,55,1326,13.0,23.0,40.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D,90,2006-02-01,(Surveillance). High level (*). No recent significant increases. Electrical discharge.,,,,,,,,,,,,,,,,,24.109,SURVEILLANCE,,10.0,c2h2*,,,,,,,,34,,,0.261,,,20110112T182617Z,,,156,40,,,
10049370,6533114,XFMR,MAIN,00026-120051103,11/3/2005,,,,,30,,,,,,,,,,6,12311,178068,5,68,1823,5.0,4.0,0.0,,,,,,43,21,25,0.030,33.7,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,54,4,1,,,63,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,26.80882353,SCREENING,0,346.0,o2*,8.9,793.6017829,0.033,,0.9,1,,18,,0.057276786,0.069,,,20110112T182617Z,,,88,14,203.6,7.3,1630
