equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049372,930993,XFMR,MAIN,00011-A20051103,11/3/2005,,,,,28,,,,,,,,,,0,3873,92651,3,13,279,53.0,13.0,0.0,,,,,,41,21,27,0.040,31.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,24,4,0,,,31,TRN_IEEE_INC_69KV,2,T3,90,2006-02-01,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Thermal fault (above 700 C).,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.462,SCREENING,0,346.0,c2h4*,6.3,894.2253595,0.014,,1.3,2,,3,,0.310977679,0.042,,,20110112T182617Z,,,82,69,105.3,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20051103,11/3/2005,,,,,40,,,,,,,,,,1121,4537,122152,21,73,602,11.0,21.0,0.0,,,,,,46,25,20,0.030,36.7,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,16,5,5,,,33,TRN_IEEE_INC_69KV,3,T2,30,2005-12-03,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,8.247,SCREENING,3,346.0,h2*^^!,4.1,944.5371478,1.513,,0.8,5,,1134,,0.211620536,0.037,,,20110112T182617Z,,,1247,53,133.4,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220051103,11/3/2005,,,,,40,,,,,,,,,,31,7319,94901,32,375,2802,18.0,11.0,0.0,,,,,,44,22,18,0.020,32.7,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,51,4,1,,,58,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.472,SCREENING,0,328.0,c2h4! co*,9.1,801,0.341,,0.6,0,,99,,0.240566964,0.077,,,20110112T182617Z,,,467,61,105.0,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520051103,11/3/2005,,,,,40,,,,,,,,,,19,3451,101236,6,76,1079,2.0,3.0,0.0,,,,,,32,26,21,0.040,31.7,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,66,8,3,,,78,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.197,SCREENING,4,727.0,,7.0,769,0.087,,1.3,1,,33,,,0.034,,,20110112T182616Z,,,106,11,108.9,7.3,1630
00053-1,C-498552,XFMR,MAIN,00053-120051103,11/3/2005,,,,,45,,,,,,,,,,48,3203,108007,69,205,1779,15.0,62.0,0.0,,,,,,46,11,7,0.020,32.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,13,3,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,8.67804878,SCREENING,-13,1772.0,,6.913763657,970,0.230684253,,0.6,1,,85,,,0.030,,,20110112T182617Z,,,399,146,113.8506551,7.3,1630
10049471,4088179,XFMR,MAIN,1020051103,11/3/2005,,,,,40,,,,,,,,,,130,23446,139561,7,165,3696,3.0,11.0,0.0,,,,,,38,26,21,0.080,26.7,,,,S/Sd,,2,,0.890,,,,,REVIEWED,,,,,,30,5,0,,,48,TRN_IEEE_INC_69KV,2,T2,90,2006-02-01,"Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,22.400,SCREENING,4,727.0,h2*,5.3,867,0.222,,3.0,12,,160,,,0.168,,,20110112T182616Z,,,316,21,161.8,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220051103,11/3/2005,,,,,20,,,,,,,,,,5,10905,55463,1,126,197,0.0,0.0,0.0,,,,,,43,21,38,0.020,37.6,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,(Initial sample). No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,1.563,INITIAL,0,0.0,o2*,10.5,1288.571429,0.162,,0.5,2,relsaturation*,28,,0.00346875,0.197,,,20110112T182617Z,,,132,1,70.9,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720051103,11/3/2005,,,,,20,,,,,,,,,,7,11644,66812,4,200,524,0.0,0.0,0.0,,,,,,45.0,27,49,0.020,36.7,,,,Clear,,0.5,,0.900,,,,,UNREVIEWED,,,,,,4,1,3,,,11,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.620,SCREENING,5,716.0,o2*,10.6,1116.554288,0.214,,0.5,3,water* relsaturation*,43,,0.01,0.174,,,20110112T182617Z,,,211,4,84.5,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920051103,11/3/2005,,,,,10,,,,,,,,,,8,3384,95235,7,21,741,1.0,10.0,0.0,,,,,,46.0,23,66,0.020,38.1,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,7,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,1,,,35.286,SCREENING,1,727.0,,5.974150858,1047,0.031944343,,0.5,1,relsaturation*,12,,,0.036,,,20110112T182617Z,,,47,18,118.3798532,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20051103,11/3/2005,,,,,58,,,,,,,,,,38,4127,104536,15,60,7752,5.0,13.0,0.0,,,,,,44,27,11,0.03,35.7,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,107,11,0,,,127,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,8,,,129.200,SCREENING,5,727.0,,5.595715618,708.7474921,0.103048483,,0.840336134,1,water*,49,,0.12953125,0.039,,,20110112T182617Z,,,131,33,106.4671602,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20051103,11/3/2005,,,,,61,,,,,,,,,,13,3911,103505,22,33,5002,4,39,0,,,,,,46,26,10,0.04,34.7,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,95,8,1,,,109,TRN_IEEE_INC_69_288KV,1,,365,39024,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,5,,,151.5757576,SCREENING,4,727,c2h6!,5.894052236,724,0.051820231,,1.152737752,0,water*,19,,0.257691964,0.037785614,,,20110112T182617Z,,,111,65,103.9330943,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20051103,11/3/2005,,,,,45,,,,,,,,,,20,3101,107106,4,15,3251,0.0,9.0,0.0,,,,,,48,22,15,0.03,34.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,117,7,0,,,133,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,6,,,216.733,SCREENING,0,727.0,h2!,4.821857315,697.6611824,0.04154806,,0.859598854,3,,23,,0.05,0.029,,,20110112T182617Z,,,48,13,112.8090671,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20051103,11/3/2005,,,,,60,,,,,,,,,,14,3047,119154,9,20,2483,5.0,21.0,0.0,,,,,,16,30,12,0.04,33.3,,,,FW,,1,,0.89,,,,,UNREVIEWED,,,,,,136,8,3,,,156,TRN_IEEE_INC_69_288KV,1,,365,39024,No anomalies.,2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,8,,,124.15,SCREENING,7,727.0,,5.320290018,679,0.034460507,d877*,1.201201201,1,water*,18,,0.142111607,0.026,,,20110112T182617Z,,,69,35,118.720299,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20051103,11/3/2005,,,,,60,,,,,,,,,,3,3198,93945,8,10,1039,4.0,18.0,0.0,,,,,,42,26,10,0.03,31.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,55,9,2,,,73,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,103.900,SCREENING,4,727.0,,5.872047483,791.3249459,0.016989174,,0.940438871,3,water*,5,,0.121473214,0.034,,,20110112T182617Z,,,43,30,93.94054869,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20051103,11/3/2005,,,,,58,,,,,,,,,,7,3383,108518,11,21,3524,4.0,21.0,0.0,,,,,,46,25,10,0.04,34.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,100,10,0,,,112,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,167.810,SCREENING,3,727.0,c2h6!,6.112176522,717,0.028834685,,1.146131805,1,water*,11,,0.14,0.031,,,20110112T182617Z,,,64,36,109.3387891,7.3,1630
10049470,F-961738,XFMR,MAIN,16120051103,11/3/2005,,,,,20,,,,,,,,,,10,27805,125310,26,132,1898,3.0,47.0,0.0,,,,,,43,23,42,0.02,37.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,14.379,SCREENING,1,1788.0,o2*,8.784455343,1152.25107,0.085108267,,0.534759358,2,relsaturation*,34,,0.3003125,0.222,,,20110112T182616Z,,,218,76,162.0849588,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120051103,11/3/2005,,,,,40,,,,,,,,,,2,5012,98242,19,24,792,11.0,32.0,0.0,,,,,,44,25,20,0.03,37.8,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,69,18,0,,,91,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,33.000,SCREENING,3,727.0,,7.12683592,763,0.027929193,,0.793650794,3,,6,,,0.051,,,20110112T182617Z,,,88,62,106.5664631,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420051103,11/3/2005,,,,,40,,,,,,,,,,2,6211,113994,5,15,317,1.0,4.0,0.0,,,,,,30,26,21,0.04,29.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,23,4,0,,,29,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.133,SCREENING,4,727.0,,7.80292552,899.5063326,0.013592192,,1.342281879,1,,5,,0.04,0.054,,,20110112T182616Z,,,27,10,123.8079734,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120051103,11/3/2005,,,,,50,,,,,,,,,,36,3066,82663,56,717,2939,8.0,18.0,0.0,,,,,,48,21,12,0.04,33.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,120,7,3,,,135,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,2,,,4.099,SCREENING,0,328.0,ch4! co*,10.06137767,694.519644,0.721873632,,1.194029851,3,,165,,0.31,0.037,,,20110112T182617Z,,,835,82,86.51324725,7.3,1630
10049494,5069232,XFMR,MAIN,00077-320051103,11/3/2005,,,,,50,,,,,,,,,,5,4175,99133,3,99,931,1.0,14.0,0.0,,,,,,40,34,19,0.07,29.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,25,6,1,,,37,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,9.404,SCREENING,9,1319.0,,10.00530378,889,0.083090008,,2.348993289,4,,23,,0.07,0.042,,,20110112T182616Z,,,122,18,103.0796304,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120051103,11/3/2005,,,,,36,,,,,,,,,,2,6062,106816,4,71,1041,4.0,1.0,0.0,,,,,,46,27,25,0.06,31.9,,,,S/Sd,,2.5,,0.88,,,,,UNREVIEWED,,,,,,31,8,0,,,40,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.662,SCREENING,5,1791.0,,10.70786698,862,0.051671024,,1.880877743,1,,15,,0.04,0.057,,,20110112T182617Z,,,82,9,118.2026673,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720051103,11/3/2005,,,,,35,,,,,,,,,,16,8453,85973,38,258,1415,14.0,19.0,0.0,,,,,,43,22,21,0.02,33.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,69,4,2,,,76,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,39024,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,5.484,SCREENING,0,1772.0,ch4! c2h6! c2h4! o2*,9.386500051,763,0.250240869,,0.602409639,0,,63,,0.28,0.098,,,20110112T182616Z,,,345,71,97.94691431,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420051101,11/1/2005,,,,,40,,,,,,,,,,36,18881,98187,5,106,1156,4.0,21.0,0.0,,,,,,55,26,21,0.05,34.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,48,5,5,,,60,TRN_IEEE_INC_69KV,1,,365,2006-11-01,No anomalies.,1,,365,39022,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.90566038,SCREENING,4,365.0,h2! o2*,6.43946048,808.2167893,0.129084588,,1.461988304,2,,55,,0.123589286,0.192,,,20110112T182617Z,,,172,30,114.9796145,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120051101,11/1/2005,,,,,40,,,,,,,,,,7,5389,116018,6,66,1361,8.0,12.0,0.0,,,,,,47,26,21,0.060,31.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,89,10,5,,,108,TRN_IEEE_INC_69KV,1,,365,2006-11-01,No anomalies.,1,,365,2006-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,1,,,20.62121212,SCREENING,4,365.0,,8.4,732,0.053,,1.9,3,,19,,0.11,0.046,,,20110112T182617Z,,,99,26,125.6,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220051101,11/1/2005,,,,,35,,,,,,,,,,70,4285,81933,81,475,2117,13.0,21.0,0.0,,,,,,53,29,28,0.04,34.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,75,8,2,,,87,TRN_IEEE_INC_69KV,1,,365,2006-11-01,No anomalies.,1,,365,39022,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.457,SCREENING,6,365.0,h2! co*,7.921801173,752.839639,0.575014917,,1.15942029,1,,156,,0.43,0.052,,,20110112T182617Z,,,660,115,91.44433791,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120051101,11/1/2005,,,,,35,,,,,,,,,,15,5517,85340,63,480,1726,12.0,10.0,0.0,,,,,,53,29,28,0.01,33.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,87,4,2,,,96,TRN_IEEE_INC_69KV,1,,365,2006-11-01,No anomalies.,1,,365,39022,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,3.596,SCREENING,6,365.0,co*,10.42988721,734,0.444165789,,0.296735905,2,,102,,0.316040179,0.065,,,20110112T182616Z,,,580,85,95.70985651,7.3,1630
10049384,3153112,XFMR,MAIN,00079-220051031,10/31/2005,,,,,30,,,,,,,,,,0,17245,125384,5,23,964,3.0,5.0,0.0,,,,,,54,25,30,0.040,36.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,20,5,0,,,25,TRN_IEEE_INC_69KV,1,,365,2006-10-31,(Initial sample). No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,41.91304348,INITIAL,3,0.0,o2*,10.8,916.8485727,0.014,,1.1,0,relsaturation*,4,,0.05215625,0.138,,,20110112T182617Z,,,36,13,148.5,7.3,1630
10049385,3153111,XFMR,MAIN,11820051031,10/31/2005,,,,,30,,,,,,,,,,12,3911,112741,10,70,2830,6,17,0,,,,,,45,33,39,0.04,39.3,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,92,8,0,,,100,TRN_IEEE_INC_69KV,1,,365,39021,No anomalies.,1,,365,39021,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,40.42857143,SCREENING,9,374,,7.488008467,727.4891922,0.065054077,,1.017811705,0,relsaturation*,24.69,,0.13353125,0.03469013,,,20110112T182617Z,,,115,33,126.7317606,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120051031,10/31/2005,,,,,40,,,,,,,,,,6,10198,73402,19,286,5484,48,8,0,,,,,,51,34,27,0.04,38.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,300,28,3,,,336,TRN_IEEE_INC_69KV,1,,365,39021,No anomalies.,1,,365,39021,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,2,,,19.17482517,SCREENING,9,374,c2h4! o2*,10.61251248,580.8224987,0.288793833,,1.047120419,3,,58.2,,0.322370536,0.138933544,,,20110112T182617Z,,,367,75,84.2352484,7.3,1630
106793,3516703,XFMR,MAIN,11720051031,10/31/2005,,,,,35,,,,,,,,,,9,3430,83037,110,187,4056,11.0,81.0,0.0,,,,,,54,39,38,0.030,38.2,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,2,T1,90,2006-01-29,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,39021,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,21.68983957,SCREENING,12,374.0,c2h6*,8.6,970.3018993,0.215,,0.8,0,water* relsaturation*,43,,0.770785714,0.041,,,20110112T182617Z,,,398,202,92.0,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120051031,10/31/2005,,,,,40,,,,,,,,,,19,4132,89952,91,255,5671,8.0,57.0,0.0,,,,,,52,27,22,0.040,39.1,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,28,0,0,,,32,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,39021,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.239,SCREENING,5,374.0,ch4! c2h6!,8.7,875,0.265,,1.0,4,,65,,0.590758929,0.046,,,20110112T182617Z,,,430,156,98.1,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020051031,10/31/2005,,,,,40,,,,,,,,,,35,10236,112118,47,267,2129,6.0,22.0,3.0,,,,,,60,26,21,0.030,36.4,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,119,11,1,,,132,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,7.973782772,SCREENING,4,374.0,o2*,8.1,696,0.228,,0.8,1,,83,,0.320017857,0.091,,,20110112T182617Z,,,380,75,124.7,7.3,1630
10049548,E30111101,XFMR,MAIN,33920051031,10/31/2005,,,,,25,,,,,,,,,,23,3931,104651,343,71,543,0.0,5.0,0.0,,,,,,46,22,32,0.03,39.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,2,PD,90,2006-01-29,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Partial discharge or thermal fault (below 300 C). Consider investigative sampling.",1,,365,39021,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.647887324,SCREENING,0,350.0,ch4*^!,5.879093835,1116.554288,0.156400914,,0.765306122,0,relsaturation*,36,,1.210651786,0.038,,,20110112T182617Z,,,442,348,120.5033518,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120051031,10/31/2005,,,,,25,,,,,,,,,,28,3905,105005,3,57,308,0.0,0.0,0.0,,,,,,53,19,28,0.030,43.2,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,5.403508772,SCREENING,-2,350.0,,5.812630269,1117,0.0843335,,0.7,1,,38,,0.01040625,0.037,,,20110112T182617Z,,,88,3,120.7777375,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320051031,10/31/2005,,,,,20,,,,,,,,,,12,1544,78530,47,59,845,63.0,59.0,0.0,,,,,,48,25,46,0.020,42.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,2,T3,90,2006-01-29,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,39021,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,14.322,SCREENING,3,350.0,c2h4*,6.3,1152,0.099,,0.5,0,relsaturation*,24,,0.702084821,0.020,,,20110112T182616Z,,,240,169,91.8,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920051031,10/31/2005,,,,,20,,,,,,,,,,94,4016,111165,74,227,1824,17.0,83.0,0.0,,,,,,56,27,49,0.030,36.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,8,0,1,,,9,TRN_IEEE_INC_69KV,2,T1,90,2006-01-29,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,39021,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,8.035,SCREENING,5,350.0,c2h6*,5.9,1031,0.305,,0.8,0,relsaturation*,135,,0.682142857,0.036,,,20110112T182617Z,,,495,174,131.4,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220051031,10/31/2005,,,,,35,,,,,,,,,,79,3043,114498,17,34,1074,3.0,17.0,0.0,,,,,,53.0,32,31,0.040,39.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,20,5,0,,,27,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,31.588,SCREENING,8,1418.0,,4.5,917,0.140,,1.0,0,relsaturation*,85,,0.14,0.027,,,20110112T182617Z,,,150,37,125.3,7.3,1630
10049416,D-589469,XFMR,MAIN,00076-820051031,10/31/2005,,,,,32,,,,,,,,,,101,4145,97970,50,149,3339,11.0,26.0,0.0,,,,,,51.0,35,39,0.030,37.7,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,32,3,0,,,37,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,39021,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,22.409,SCREENING,10,1418.0,,5.4,859,0.291,,0.8,1,water* relsaturation*,128,,0.333084821,0.042,,,20110112T182617Z,,,337,87,109.9,7.3,1630
10049549,E30120702,XFMR,MAIN,34020051031,10/31/2005,,,,,25,,,,,,,,,,6,7347,100297,2,39,296,4.0,0.0,0.0,,,,,,51.0,24,35,0.030,32.4,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,7.590,SCREENING,2,363.0,,7.8,1288.571429,0.038,,0.9,0,relsaturation*,13,,0.03,0.073,,,20110112T182617Z,,,51,6,117.5,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820051031,10/31/2005,,,,,28,,,,,,,,,,4,4367,108170,3,61,770,2,1,0,,,,,,52,22,29,0.02,40.2,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,39021,No anomalies.,1,,365,39021,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.62295082,SCREENING,0,363,,9.55283119,1116.554288,0.04705642,,0.497512438,0,,15.01,,0.023875,0.040371637,,,20110112T182617Z,,,71,6,122.8740535,7.3,1630
10049424,2414303,XFMR,MAIN,00085-220051031,10/31/2005,,,,,0,,,,,,,,,,10,28250,102926,4,130,2546,4.0,2.0,0.0,,,,,,48,12,56,0.07,39.3,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,252,25,4,,,289,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,39021,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,6,,,19.585,SCREENING,-11,1341.0,h2! o2*,9.034805999,602,0.09321765,,1.781170483,2,relsaturation*,33,,0.04,0.274,,,20110112T182616Z,,,150,10,152.1625916,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120051028,10/28/2005,,,,,30,,,,,,,,,,3,6669,86006,9,73,703,5.0,4.0,0.0,,,,,,49,24,29,0.04,37.5,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,28,4,0,,,35,TRN_IEEE_INC_69KV,1,,365,2006-10-28,No anomalies.,1,,365,39018,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,9.630136986,SCREENING,2,1338.0,,9.990485483,875.0977053,0.067888106,,1.066666667,2,,16,,0.071151786,0.078,,,20110112T182617Z,,,94,18,98.77226303,7.3,1630
10049500,7000086,XFMR,MAIN,9120051028,10/28/2005,,,,,45,,,,,,,,,,149,3651,94898,21,98,1855,4.0,19.0,0.0,,,,,,47.0,22,15,0.030,37.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,3,T1,30,2005-11-27,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2006-10-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.929,SCREENING,0,367.0,h2*^! ch4! co!,4.7,1289,0.332,,0.8,0,,167,,,0.038,,,20110112T182616Z,,,291,44,100.7,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320051028,10/28/2005,,,,,45,,,,,,,,,,30,2587,97017,11,35,391,5.0,58.0,0.0,,,,,,48.0,22,15,0.040,34.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,4,4,2,,,12,TRN_IEEE_INC_69_288KV,1,,365,2006-10-28,No anomalies.,1,,365,39018,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,11.171,SCREENING,0,189.0,h2!,5.1,1117,0.083,,1.2,1,,36,,0.30,0.027,,,20110112T182617Z,,,139,74,101.8,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620051028,10/28/2005,,,,,47,,,,,,,,,,7,4288,107864,13,37,575,5.0,40.0,0.0,,,,,,48.0,22,14,0.020,38.3,,,,Clear,,3.5,,0.880,,,,,UNREVIEWED,,,,,,14,4,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2006-10-28,No anomalies.,1,,365,2006-10-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.541,SCREENING,0,189.0,,6.9,961,0.041,,0.5,1,,14,,0.235294643,0.040,,,20110112T182617Z,,,102,58,113.1,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720051028,10/28/2005,,,,,35,,,,,,,,,,39,3066,97820,22,51,723,6.0,64.0,0.0,,,,,,45.0,21,21,0.040,33.5,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,5,1,1,,,7,TRN_IEEE_INC_69_288KV,1,,365,2006-10-28,No anomalies.,1,,365,2006-10-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.176,SCREENING,0,189.0,h2! ch4!,5.2,1088.865713,0.112,,1.2,0,,48,,0.37,0.031,,,20110112T182617Z,,,182,92,107.2,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,10/28/2005,,,,,40,,,,,,,,,,2,4010,87850,36,33,433,4.0,53.0,0.0,,,,,,52,25,20,0.02,42.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,9,1,1,,,12,TRN_IEEE_INC_69_288KV,1,,365,2006-10-28,No anomalies.,1,,365,39018,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.121,SCREENING,3,189.0,ch4!,7.3,1015.930712,0.044,,0.475059382,1,water*,8,,0.36,0.046,,,20110112T182617Z,,,128,93,95.0,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,10/28/2005,,,,,50,,,,,,,,,,2,3699,101437,9,21,1042,12.0,9.0,0.0,,,,,,50.0,25,14,0.020,40.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2006-10-28,No anomalies.,1,,365,2006-10-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,49.619,SCREENING,3,189.0,,7.5,1047.114846,0.022,,0.5,2,water*,6,,0.124553571,0.036,,,20110112T182617Z,,,53,30,105.1,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020051028,10/28/2005,,,,,20,,,,,,,,,,230,2478,105478,84,60,1332,105.0,28.0,51.0,,,,0,0,48,21,38,0.022,32.7,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,8,0,0,,,9,TRN_IEEE_INC_69KV,4,T3,7,2005-11-04,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,2.058823529,0.333333333,22.200,SCREENING,0,347.0,c2h4/c2h2***,4.254234834,1031,0.443383069,d1816_1* d1816_2*,0.672782875,1,relsaturation*,246,,,0.023,,,20110101T000000Z,,,558,217,124.0090229,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120051028,10/28/2005,,,,,30,,,,,,,,,,89,2683,103037,16,48,1317,48.0,11.0,7.0,,,,0.0,0.0,40,23,27,0.028,31.5,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,4,T3,7,2005-11-04,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,6.857142857,0.7,27.4375,SCREENING,1,347.0,c2h6/ch4* c2h4/c2h2***,4.532122326,1066.2425,0.185581315,d1816_1* d1816_2*,0.888888889,0,,99,,,0.026,,,20110101T000000Z,,,219,75,115.2985014,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820051028,10/28/2005,,,,,30,,,,,,,,,,39,5316,131578,222,368,1571,12.0,162.0,0.0,,,,,,49,27,32,0.03,31.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,2,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2006-01-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,39018,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.269,SCREENING,5,358.0,h2! ch4*! c2h6*! co*!,7.831610605,910.7944872,0.291716675,,0.943396226,0,relsaturation*,105,,1.50,0.040,,,20110112T182617Z,,,803,396,148.5292743,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920051028,10/28/2005,,,,,30,,,,,,,,,,450,2783,89658,99,286,1252,11.0,59.0,0.0,,,,,,36,21,25,0.03,34.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,45,4,2,,,53,TRN_IEEE_INC_69KV,2,T1,90,2006-01-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,39018,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.378,SCREENING,0,358.0,h2*^!,4.684401954,816.2249961,1.086206537,,0.864553314,2,,502,,0.640799107,0.031,,,20110112T182617Z,,,905,169,101.525794,7.3,1630
10049544,70695-B,XFMR,MAIN,22820051027,10/27/2005,,,,,23,,,,,,,,,,4,2373,41759,2,150,273,1.0,1.0,0.0,,,,,,43,9,14,0.02,36.7,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-10-27,No anomalies.,1,,365,39017,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.82,SCREENING,-16,225.0,,11.00290963,,0.267768184,,0.544959128,,,31,,0.02,0.057,,,20110112T182617Z,,,158,4,49.10597674,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920051027,10/27/2005,,,,,30,,,,,,,,,,2,3863,67249,22,122,408,6.0,21.0,0.0,,,,,,40.0,25,30,0.030,35.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,5,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-10-27,No anomalies.,1,,365,2006-10-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.344,SCREENING,3,658.0,c2h6!,10.55545718,1089,0.142134009,,0.9,1,water* relsaturation*,24,,0.19,0.057,,,20110112T182617Z,,,173,49,76.45520138,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120051027,10/27/2005,,,,,22,,,,,,,,,,6,3788,91386,48,135,711,8.0,27.0,0.0,,,,,,46.0,30,50,0.030,32.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,4,0,4,,,8,TRN_IEEE_INC_69_288KV,1,,365,2006-10-27,No anomalies.,1,,365,2006-10-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.267,SCREENING,7,658.0,ch4!,9.308352331,1117,0.127491598,,0.9,0,water* relsaturation*,30,,0.32,0.041,,,20110112T182616Z,,,224,83,106.9907886,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120051026,10/26/2005,,,,,20,,,,,,,,,,6,4491,82842,33,285,843,4.0,21.0,0.0,,,,,,45,23,42,0.040,31.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,10,1,2,,,14,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.958,SCREENING,1,356.0,,10.8,1002.857143,0.260,,1.3,1,relsaturation*,57,,0.220714286,0.054,,,20110112T182617Z,,,349,58,98.8,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120051026,10/26/2005,,,,,30,,,,,,,,,,12,6647,125503,15,48,1007,2.0,22.0,0.0,,,,,,49,28,33,0.020,39.2,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,83,10,2,,,111,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,39016,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,0,,,20.979,SCREENING,5,1093.0,h2! ch4! c2h6!,6.7,740.2634022,0.046,,0.5,16,relsaturation*,21,,0.15315625,0.053,,,20110112T182616Z,,,99,39,142.2,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820051026,10/26/2005,,,,,40,,,,,,,,,,1,3728,95874,4,32,988,2.0,6.0,0.0,,,,,,52,22,18,0.020,31.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,32,6,1,,,41,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,30.875,SCREENING,0,1093.0,,10.1,859,0.027,,0.6,2,,7,,0.048214286,0.039,,,20110112T182617Z,,,45,12,103.3,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720051026,10/26/2005,,,,,25,,,,,,,,,,3,6366,79074,47,225,627,3.0,12.0,0.0,,,,,,48,27,40,0.050,39.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,7,5,9,,,33,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,39016,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,2.786666667,SCREENING,5,356.0,ch4!,10.85064923,1047,0.216293208,,1.3,10,water* relsaturation*,44,,0.23,0.081,,,20110112T182617Z,,,290,62,93.19972686,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620051026,10/26/2005,,,,,60,,,,,,,,,,18,6180,131908,3,39,1249,3.0,1.0,0.0,,,,,,48,22,9,0.050,42.3,,,,Clear,,1,,0.870,,,,,UNREVIEWED,,,,,,20,7,0,,,32,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,39016,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,32.02564103,SCREENING,0,356.0,h2!,6.095573596,917,0.043698072,,1.2,5,,25,,0.03,0.047,,,20110112T182617Z,,,64,7,132.9109502,7.3,1630
10049410,C-04371-5-2,XFMR,MAIN,00016-320051026,10/26/2005,,,,,80,,,,,,,,,,2,2507,97285,1,9,292,0.0,1.0,0.0,,,,,,41,25,5,0.020,42.3,,,,Clear,,0.5,,0.880,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,39016,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,32.444,SCREENING,3,369.0,,7.5,1089,0.011,,0.5,0,water*,4,,,0.026,,,20110112T182616Z,,,13,2,91.3,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420051026,10/26/2005,,,,,30,,,,,,,,,,0,12489,97636,1,10,113,0.0,0.0,0.0,,,,,,52,20,24,0.030,37.6,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,35,5,5,,,45,TRN_IEEE_INC_69KV,1,,365,2006-10-26,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.3,SURVEILLANCE,-1,27.0,o2*,11.99979768,847,0.007206223,,0.8,0,,2,,0.00346875,0.128,,,20110112T182617Z,,,11,1,114.9714201,7.3,1630
