equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049407,RBP-1049-1,XFMR,MAIN,00077-420051026,10/26/2005,,,,,25,,,,,,,,,,6,1838,86989,9,20,449,4.0,67.0,0.0,,,,,,49,24,35,0.050,29.5,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,41,4,3,,,49,TRN_IEEE_INC_69KV,2,T2,90,2006-01-24,High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,39016,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.450,SCREENING,2,358.0,c2h6*,5.9,828,0.034,,1.7,1,relsaturation*,10,,0.329473214,0.021,,,20110112T182617Z,,,106,80,99.2,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220051026,10/26/2005,,,,,40,,,,,,,,,,8,3095,100272,43,75,901,10.0,181.0,0.0,,,,,,50.0,34,27,0.030,30.2,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,,14,1,3,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,2006-01-24,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,39016,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.013,SCREENING,9,168.0,ch4! c2h6*,6.9,961,0.087,,1.0,2,water*,22,,0.95,0.031,,,20110112T182617Z,,,317,234,107.6,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120051026,10/26/2005,,,,,40,,,,,,,,,,15,3996,62065,69,248,1081,12.0,19.0,0.0,,,,,,46.0,25,20,0.020,32.7,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,8,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,4.359,SCREENING,3,1455.0,h2! ch4! c2h6!,9.2,1031,0.353,,0.6,0,water*,60,,0.374419643,0.064,,,20110112T182617Z,,,363,100,68.1,7.3,1630
10049337,70512-A,XFMR,MAIN,00079-620051026,10/26/2005,,,,,23,,,,,,,,,,1,2669,98011,8,22,1166,2.0,4.0,0.0,,,,,,51.0,22,35,0.040,27.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,17,2,0,,,20,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,(Initial sample). No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,53.000,INITIAL,0,0.0,,9.2,937,0.020,,1.5,1,relsaturation*,5,,0.053741071,0.027,,,20110112T182617Z,,,37,14,113.2,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620051026,10/26/2005,,,,,38,,,,,,,,,,0,5582,109956,1,5,485,1.0,6.0,0.0,,,,,,48.0,28,24,0.040,35.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,38,1,1,,,43,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,97,SCREENING,5,358.0,,9.3,837,0.004,,1.1,3,,1,,0.033160714,0.051,,,20110112T182617Z,,,13,8,120.2,7.3,1630
10049498,51439-A,XFMR,MAIN,26720051026,10/26/2005,,,,,30,,,,,,,,,,4,6637,104058,3,119,729,2.0,1.0,0.0,,,,,,49.0,23,27,0.040,43.2,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.12605042,SCREENING,1,168.0,,10.7,1288.571429,0.088,,0.9,1,,25,,0.023875,0.064,,,20110112T182617Z,,,129,6,118.6,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720051026,10/26/2005,,,,,20,,,,,,,,,,74,4148,104401,54,351,3959,20.0,54.0,0.0,,,,,,46,21,38,0.04,37.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,38,3,2,,,44,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,39016,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.279,SCREENING,0,369.0,,7.1,837.2046867,0.369,,1.075268817,1,relsaturation*,137,,0.505660714,0.040,,,20110112T182617Z,,,553,128,123.9,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320051025,10/25/2005,,,,,35,,,,,,,,,,8,8102,118674,12,250,3175,13.0,4.0,0.0,,,,,,49,27,26,0.060,33.2,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,36,11,2,,,52,TRN_IEEE_INC_69KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39015,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.700,SURVEILLANCE,5,1.0,o2*,10.6,843.9135712,0.163,,1.8,3,,53,,0.118736607,0.068,,,20110112T182617Z,,,287,29,133.1,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420051025,10/25/2005,,,,,30,,,,,,,,,,17,4850,110588,5,59,496,2.0,9.0,0.0,,,,,,49,27,32,0.090,34.1,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,89,12,3,,,108,TRN_IEEE_INC_69KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,2,,,8.406779661,SURVEILLANCE,5,1.0,h2!,6.7,731.6028552,0.065,,2.6,2,relsaturation*,28,,0.064205357,0.044,,,20110112T182616Z,,,92,16,124.7,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220051025,10/25/2005,,,,,30,,,,,,,,,,5,7029,90401,2,148,610,0.0,1.0,0.0,,,,,,57,28,33,0.03,40.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.121621622,SURVEILLANCE,5,1.0,,10.8,,0.124,,0.746268657,1,water* relsaturation*,32,,0.011111607,0.078,,,20110112T182617Z,,,156,3,103.9,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220051025,10/25/2005,,,,,27,,,,,,,,,,0,8143,118003,1,6,254,0.0,2.0,0.0,,,,,,44,30,41,0.03,38.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,(Initial sample). No anomalies.,1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,42.33333333,INITIAL,7,0.0,o2*,11.2,1288.571429,0.004,,0.785340314,2,water* relsaturation*,1,,0.011816964,0.069,,,20110112T182616Z,,,9,3,136.6,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120051025,10/25/2005,,,,,40,,,,,,,,,,17,3609,78663,111,789,2025,6.0,31.0,0.0,,,,,,53,27,22,0.020,36.2,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,68,5,1,,,75,TRN_IEEE_INC_69KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39015,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,2.566539924,SURVEILLANCE,5,5.0,co*,10.8,765,0.790,,0.6,0,,159,,0.54,0.046,,,20110112T182616Z,,,954,148,85.9,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520051025,10/25/2005,,,,,40,,,,,,,,,,32,4646,86475,98,707,2433,6.0,20.0,0.0,,,,,,50,24,19,0.030,34.1,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,238,13,5,,,261,TRN_IEEE_INC_69KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-25,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran**,3,,,3.441301273,SURVEILLANCE,2,5.0,co*,10.00600547,609.5494408,0.671789682,,0.9,2,,159,,0.451303571,0.054,,,20110112T182617Z,,,863,124,94.73913872,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120051025,10/25/2005,,,,,20,,,,,,,,,,35,2860,74515,152,62,651,17.0,250.0,0.0,,,,,,52.0,27,49,0.030,31.2,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,,19,0,1,,,22,TRN_IEEE_INC_69KV,2,T1,90,2006-01-23,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-10-25,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.500,SCREENING,5,99.0,h2! ch4* c2h6*,5.236492493,923,0.193624763,,1.0,2,relsaturation*,46,,1.65,0.038,,,20110112T182616Z,,,516,419,88.04297574,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220051025,10/25/2005,,,,,35,,,,,,,,,,5,8860,98918,5,127,1079,22.0,3.0,0.0,,,,,,54,27,26,0.04,37.3,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,2,0,2,,,4,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.496,SCREENING,5,344.0,o2*,10.08245688,1202.562858,0.100627549,,1.072386059,0,water*,28,,0.132107143,0.090,,,20110112T182616Z,,,162,30,111.9478925,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820051025,10/25/2005,,,,,60,,,,,,,,,,0,23057,104317,3,85,1041,15.0,1.0,0.0,,,,,,41,27,11,0.03,38.2,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,37,7,2,,,49,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.247,SCREENING,5,166.0,,11.40124666,840.5137931,0.057051967,,0.785340314,3,water*,16,,,0.221,,,20110112T182617Z,,,104,19,115.8937154,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920051025,10/25/2005,,,,,60,,,,,,,,,,1981,6341,89658,3,43,1221,2.0,1.0,0.0,,,,,,42,46,18,0.04,34.7,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,21,1,0,,,22,TRN_IEEE_INC_69_288KV,2,H2,90,2006-01-23,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,28.395,SCREENING,16,166.0,h2*^^!,4.028933892,910.7944872,3.243200432,,1.152737752,0,water*,1989,,0.02,0.071,,,20110112T182617Z,,,2030,6,94.68571664,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120051025,10/25/2005,,,,,70,,,,,,,,,,22,8696,93960,5,67,1051,4.0,2.0,0.0,,,,,,52,25,7,0.03,36.7,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,19,1,0,,,20,TRN_IEEE_INC_69_288KV,2,T2,90,2006-01-23,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,15.687,SCREENING,3,166.0,h2! co!,6.720684569,923.2132569,0.088309772,,0.817438692,0,water*,34,,,0.093,,,20110112T182617Z,,,100,11,94.47341782,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320051025,10/25/2005,,,,,20,,,,,,,,,,5,4612,91038,15,8,574,5.0,53.0,0.0,,,,,,51,22,40,0.03,34.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,46,13,4,,,81,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,39015,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,71.75,SCREENING,0,166.0,,5.000349119,813.4977624,0.021130624,,0.867052023,10,relsaturation*,7,,0.296495536,0.051,,,20110112T182617Z,,,86,73,108.0461564,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420051025,10/25/2005,,,,,30,,,,,,,,,,7,9952,110247,9,19,1527,6.0,3.0,0.0,,,,,,55,29,35,0.02,32.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,36,7,0,,,47,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,80.368,SCREENING,6,166.0,o2*,6.1,843.9135712,0.024,,0.617283951,4,water* relsaturation*,11,,0.07,0.090,,,20110112T182617Z,,,44,18,127.5,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520051025,10/25/2005,,,,,30,,,,,,,,,,8,7006,89875,8,17,2173,6.0,9.0,0.0,,,,,,39,25,30,0.03,36.2,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,26,7,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,127.824,SCREENING,3,166.0,,5.71561689,884.2933292,0.030485179,,0.828729282,9,water* relsaturation*,11,,0.093200893,0.078,,,20110112T182617Z,,,48,23,103.3398822,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120051025,10/25/2005,,,,,45,,,,,,,,,,1,4798,111224,8,21,386,7.0,149.0,0.0,,,,,,53,26,17,0.03,31.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,30,5,5,,,42,TRN_IEEE_INC_69_288KV,2,T2,90,2006-01-23,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,39015,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.381,SCREENING,4,99.0,c2h6*,5.68611459,866.5367844,0.024528033,,0.961538462,2,water*,5,,0.68,0.043,,,20110112T182617Z,,,186,164,117.7333405,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520051024,10/24/2005,,,,,30,,,,,,,,,,26,2670,81337,82,730,2578,6.0,36.0,0.0,,,,,,39,20,24,0.030,35.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,231,11,20,,,266,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,39014,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,0,,,3.531506849,SCREENING,-1,343.0,h2! co*,10.32487875,613,0.715210118,,0.8,4,,157,,0.462589286,0.033,,,20110112T182617Z,,,880,124,91.98968156,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220051024,10/24/2005,,,,,20,,,,,,,,,,39,28968,106088,7,97,2197,21.0,37.0,73.0,,,,,,39,26,47,0.050,31.6,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,11,1,0,,,14,TRN_IEEE_INC_69KV,4,D1,7,2005-10-31,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,1,,365,39014,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.64948454,SCREENING,4,343.0,c2h4! c2h2*^^^!,5.67179597,991,0.121042418,,1.6,2,relsaturation*,63,,,0.273,,,20110112T182617Z,,,274,65,140.6566624,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120051024,10/24/2005,,,,,35,,,,,,,,,,39,8063,94816,51,717,2802,14.0,24.0,0.0,,,,,,51,13,13,0.050,29.2,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,,542,12,11,,,571,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,1,,,3.907949791,SCREENING,-10,343.0,h2! co*^! o2*,9.861512604,507,0.606815695,,1.7,5,,168,,0.342147321,0.085,,,20110112T182617Z,,,845,89,107.773824,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320051024,10/24/2005,,,,,,,,,,,,,,,7,18778,170619,14,262,3357,14.0,5.0,0.0,,,,,,48,22,,0.050,34.3,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,40,11,4,,,59,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,39014,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.813,SCREENING,0,355.0,o2*,,830.8400025,,,1.5,4,,54,,0.134495536,0.110,,,20110112T182617Z,,,302,33,,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420051024,10/24/2005,,,,,,,,,,,,,,,6,5639,108994,5,29,477,2.0,10.0,0.0,,,,,,50,21,,0.070,30.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,46,22,2,,,73,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,39014,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,16.448,SCREENING,0,355.0,,,813.4977624,,,2.3,1,,11,,0.068379464,0.052,,,20110112T182616Z,,,52,17,,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220051024,10/24/2005,,,,,,,,,,,,,,,0,7092,85134,1,11,258,1.0,2.0,0.0,,,,,,38,18,,0.04,38.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,1,0,3,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-10-24,No anomalies.,1,,365,39014,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,23.45454545,SCREENING,-3,354.0,,,1288.571429,,,1.044386423,2,,2,,0.016464286,0.083,,,20110112T182617Z,,,15,4,,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220051024,10/24/2005,,,,,,,,,,,,,,,3,6523,101528,3,154,702,0.0,0.0,0.0,,,,,,38,50,,0.04,38.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,1,0,2,,,4,TRN_IEEE_INC_69_288KV,1,,365,2006-10-24,No anomalies.,1,,365,39014,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.558441558,SCREENING,18,354.0,,,1288.571429,,,1.044386423,1,water*,31,,0.01040625,0.064,,,20110112T182616Z,,,160,3,,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220051024,10/24/2005,,,,,50,,,,,,,,,,1,2951,100815,16,20,973,3.0,38.0,0.0,,,,,,48,23,13,0.03,33.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,12,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2006-10-24,No anomalies.,1,,365,39014,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,48.65,SCREENING,1,1453.0,,7.2,980.2339297,0.023,,0.903614458,2,,5,,0.228058036,0.029,,,20110112T182617Z,,,78,57,104.0,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520051024,10/24/2005,,,,,30,,,,,,,,,,0,3260,95086,79,26,1053,11,181,0,,,,,,48,29,35,0.04,35.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,17,2,0,,,21,TRN_IEEE_INC_69_288KV,4,T1,7,38656,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,39014,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,40.5,SCREENING,6,867,ch4! c2h6*^^^!,5.897408858,937.0145939,0.046737923,,1.136363636,1,water* relsaturation*,4.845,,,0.034284753,,,20110112T182617Z,,,297,271,106.7125575,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220051024,10/24/2005,,,,,40,,,,,,,,,,1,8562,120960,4,24,330,2.0,9.0,0.0,,,,,,30,15,12,0.030,29.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,99,14,3,,,119,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,2,,,13.75,SCREENING,-7,1439.0,o2*,9.5,718,0.017,,1.0,1,,5,,0.060736607,0.071,,,20110112T182617Z,,,40,15,132.6,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20051024,10/24/2005,,,,,28,,,,,,,,,,167,6707,117855,12,44,468,4.0,10.0,0.0,,,,,,50,32,41,0.020,38.1,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,5,0,0,,,6,TRN_IEEE_INC_69_288KV,2,T2,90,2006-01-22,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,39014,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,10.636,SCREENING,8,1085.0,h2*^!,4.3,1089,0.264,,0.5,1,water* relsaturation*,175,,0.101955357,0.057,,,20110112T182617Z,,,237,26,135.3,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120051024,10/24/2005,,,,,50,,,,,,,,,,170,6383,128004,6,12,696,4.0,28.0,0.0,,,,,,54,18,10,0.030,34.3,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,9,1,0,,,10,TRN_IEEE_INC_69_288KV,2,T2,90,2006-01-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,58.000,SCREENING,-3,1085.0,h2*^! c2h6!,4.1,1015.930712,0.217,,0.9,0,,172,,0.156276786,0.050,,,20110112T182617Z,,,220,38,133.8,7.3,1630
10049390,930992,XFMR,MAIN,00075-120051024,10/24/2005,,,,,50,,,,,,,,,,68,6936,102527,2,26,283,2.0,3.0,0.0,,,,,,46.0,23,13,0.040,35.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,55,6,2,,,64,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.885,SCREENING,1,727.0,,4.5,791.3249459,0.122,,1.1,1,,73,,,0.068,,,20110112T182617Z,,,101,7,108.1,7.3,1630
10049436,8803002,XFMR,MAIN,00050-120051024,10/24/2005,,,,,50,,,,,,,,,,1,2760,88421,7,17,517,3.0,28.0,0.0,,,,,,57.0,25,14,0.030,36.6,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,173,13,3,,,199,TRN_IEEE_INC_69_288KV,1,,365,2006-10-24,(Initial sample). No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,1,,,30.412,INITIAL,3,0.0,,7.524851348,649.1296848,0.020228259,,0.8,9,water*,4,,,0.031,,,20110112T182616Z,,,56,38,91.27300727,7.3,1630
10049412,D-577892,XFMR,MAIN,00052-120051024,10/24/2005,,,,,48,,,,,,,,,,12,6046,79550,141,382,1203,5.0,73.0,0.0,,,,,,54.0,22,13,0.030,34.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,69,6,8,,,84,TRN_IEEE_INC_69KV,2,T1,90,2006-01-22,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.14921466,SCREENING,0,1085.0,ch4* c2h6*! co*,9.6,763.1859741,0.418,,0.9,1,,81,,0.817040179,0.076,,,20110112T182617Z,,,613,219,85.3,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420051024,10/24/2005,,,,,40,,,,,,,,,,13,3688,105233,18,72,968,5.0,9.0,0.0,,,,,,39.0,23,18,0.030,41.2,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,15,0,5,,,22,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,13.44444444,SCREENING,1,1085.0,h2!,7.4,952.5453546,0.075,,0.7,1,,26,,0.123241071,0.035,,,20110112T182617Z,,,117,32,113.2,7.3,1630
10049394,4086479,XFMR,MAIN,00058-120051024,10/24/2005,,,,,40,,,,,,,,,,31,3341,94591,17,71,753,2.0,21.0,0.0,,,,,,45.0,23,18,0.030,31.7,,,,S/Sd,,1.5,,0.880,,,,,UNREVIEWED,,,,,,12,0,3,,,16,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.606,SCREENING,1,454.0,,6.0,980,0.113,,0.9,1,,44,,0.155919643,0.035,,,20110112T182617Z,,,142,40,101.8,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420051021,10/21/2005,,,,,40,,,,,,,,,,0,6148,95899,0,7,84,0.0,0.0,0.0,,,,,,36,12,10,0.020,40.2,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-10-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,39011,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,12,SURVEILLANCE,-11,22.0,,12.5,,0.005,,0.5,,,1,,0.00,0.064,,,20110112T182617Z,,,7,0,104.7,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120051020,10/20/2005,,,,,,,,,,,,,,,16,8077,80341,99,649,1950,7.0,34.0,0.0,,,,,,52,53,,0.040,38.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,65,7,4,,,87,TRN_IEEE_INC_69KV,1,,365,2006-10-20,No anomalies.,1,,365,39010,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.005,SCREENING,19,723.0,c2h6! co* o2*,,771,,,1.0,10,water*,133,,0.517857143,0.101,,,20110112T182616Z,,,805,140,,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520051020,10/20/2005,,,,,,,,,,,,,,,33,15981,119808,99,672,2723,7.0,24.0,0.0,,,,,,50,31,,0.030,34.4,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,230,17,8,,,256,TRN_IEEE_INC_69KV,1,,365,2006-10-20,No anomalies.,1,,365,39010,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,0,,,4.052,SCREENING,7,723.0,c2h6! co* o2*,,614,,,0.9,1,,154,,0.476116071,0.133,,,20110112T182617Z,,,835,130,,7.3,1630
10049497,51439-B,XFMR,MAIN,28920051020,10/20/2005,,,,,,,,,,,,,,,4,6878,80859,2,85,603,0,0,0,,,,,,53,44,,0.03,43.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,39010,No anomalies.,1,,365,39010,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.094117647,SCREENING,15,713,,,1288.571429,,,0.694444444,1,water*,19.3,,0.0069375,0.085061651,,,20110112T182617Z,,,91,2,,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220051020,10/20/2005,,,,,,,,,,,,,,,23,4433,105051,21,49,1168,23,15,0,,,,,,49,40,,0.02,35.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,62,8,3,,,81,TRN_IEEE_INC_69KV,1,,365,39010,No anomalies.,1,,365,39010,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,23.83673469,SCREENING,13,1218,h2! ch4! c2h6! c2h4!,,776.4595173,,,0.566572238,5,water*,32.165,,0.24234375,0.042198551,,,20110112T182617Z,,,131,59,,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620051020,10/20/2005,,,,,,,,,,,,,,,4,4195,72709,21,64,1342,6.0,36.0,0.0,,,,,,49,51,,0.04,31.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,28,12,7,,,52,TRN_IEEE_INC_69KV,1,,365,2006-10-20,No anomalies.,1,,365,39010,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,20.969,SCREENING,18,1330.0,,,875,,,1.26984127,4,water*,16,,0.25,0.058,,,20110112T182616Z,,,131,63,,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120051020,10/20/2005,,,,,,,,,,,,,,,157,13888,102473,16,350,2945,4.0,15.0,1.0,,,,,,50,19,,0.05,35.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,25,6,1,,,34,TRN_IEEE_INC_69KV,2,DT,90,2006-01-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,39010,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,8.414,SCREENING,-2,1330.0,h2*^! ch4! o2*,,889,,,1.424501425,1,,220,,0.15,0.136,,,20110112T182617Z,,,543,35,,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320051019,10/19/2005,,,,,,,,,,,,,,,3,9715,122322,4,17,943,2.0,15.0,0.0,,,,,,53,50,,0.020,33.8,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,140,7,7,,,157,TRN_IEEE_INC_69KV,1,,365,2006-10-19,No anomalies.,1,,365,39009,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural*! totalfuran*!,0,,,55.47058824,SCREENING,18,349.0,o2*,,675,,,0.6,3,water*,6,,0.08578125,0.079,,,20110112T182616Z,,,41,21,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120051019,10/19/2005,,,,,,,,,,,,,,,13,9186,118162,8,82,1799,2.0,1.0,0.0,,,,,,52,21,,0.030,35.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,39,3,4,,,58,TRN_IEEE_INC_69KV,1,,365,2006-10-19,No anomalies.,1,,365,2006-10-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.93902439,SCREENING,0,349.0,o2*,,834,,,0.9,12,,28,,0.04121875,0.078,,,20110112T182617Z,,,106,11,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20051019,10/19/2005,,,,,,,,,,,,,,,84,7432,80299,3,359,1040,3.0,2.0,0.0,,,,,,44.0,46,,0.030,31.3,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,6,0,7,,,14,TRN_IEEE_INC_69_288KV,1,,365,2006-10-19,No anomalies.,1,,365,2006-10-19,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,2.897,SCREENING,16,713.0,co*!,,1066,,,1.0,0,water*,149,,0.03,0.093,,,20110112T182617Z,,,451,8,,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620051019,10/19/2005,,,,,,,,,,,,,,,1,7120,98459,12,9,477,59.0,11.0,0.0,,,,,,49.0,15,,0.020,39.9,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2006-01-17,High level (*). No recent significant increases. Thermal fault (above 700 C).,1,,365,2006-10-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,53.000,SCREENING,-7,349.0,c2h4*,,,,,0.5,0,,4,,0.361732143,0.072,,,20110112T182616Z,,,92,82,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320051019,10/19/2005,,,,,,,,,,,,,,,1,22067,94701,1,45,378,1,0,0,,,,,,55,13,,0.02,44.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,48,0,3,,,52,TRN_IEEE_INC_69KV,1,,365,39009,No anomalies.,1,,365,39009,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.4,SCREENING,-10,722,o2*,,808.2167893,,,0.453514739,1,,9.115,,0.008116071,0.233017603,,,20110112T182616Z,,,48,2,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220051019,10/19/2005,,,,,,,,,,,,,,,5,6869,85290,2,86,400,0.0,0.0,0.0,,,,,,54,10,,0.02,38.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2006-10-19,No anomalies.,1,,365,39009,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.651,SCREENING,-14,722.0,,,1289,,,0.524934383,2,,20,,0.01,0.081,,,20110112T182617Z,,,93,2,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420050929,9/29/2005,,,,,47,,,,,,,,,,0,0,0,0,0,0,0.0,0.0,0.0,,,,,,47,15,9,0.020,39.6,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-09-29,(Initial sample). No anomalies.,1,,365,38989,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,,,,,,,,INITIAL,-7,0.0,,,,,,0.5,,,0,,0,,,,20110112T182617Z,,,0,0,,7.3,1630
10049513,50003-101-01,LTC,MAIN,49720050907,9/7/2005,,,,,,,,,,,,,,,2,26135,75629,1,11,415,7.0,1.0,2.0,,,,0,0.0,39,27,,0.040,34.5,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,T2,90,2005-12-06,Possible contact heating.,1,,365,2006-09-07,No oil quality problems were detected.,,,,,,,,,,3.5,1,,INITIAL,5,0.0,c2h4/c2h2*,,,,,1.2,,,4,,,0.346,,,20110101T000000Z,,,24,9,,,
10049513,50003-101-01,XFMR,MAIN,00177-420050907,9/7/2005,,,,,26,,,,,,,,,,27,2164,118776,10,67,663,10.0,0.0,24.0,,,,,,40,11,15,0.040,40.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2005-09-14,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",1,,365,38967,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.896,SCREENING,-13,309.0,h2! c2h2*^^!,5.9,,0.083,,1.0,,,41,,0.379339286,0.018,,,20110112T182617Z,,,138,20,134.6,7.3,1630
498,4842-001-0000498,XFMR,MAIN,49820050907,9/7/2005,,,,,,,,,,,,,,,,,,,,,,,,,,,,,40,10,,0.03,44.2,0.04,0.57,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,38967,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-14,,,,,,,0.678733032,,,,,,,,14.25,20110112T182616Z,,,,,,7.3,1630
486,Q582704-TOV-0000486,XFMR,MAIN,48620050811,8/11/2005,,,,,,,,,,,,,,,,,,,,,,,,,,,,,41,19,,0.03,32.2,,,,Clear,,1,,0.86,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,38940,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-2,,,,,,,0.931677019,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120050811,8/11/2005,,,,,30,,,1,,,,,,,4,25138,70564,1,42,387,3.0,0.0,0.0,,,,,,40.0,22,26,0.030,33.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-08-11,(Initial sample). No anomalies.,1,,365,2006-08-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,9.214,INITIAL,0,0.0,,8.9,,0.045,,0.9,,,12,,,0.356,,,20110112T182616Z,,,50,4,92.9,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120050729,7/29/2005,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-2,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120050728,7/28/2005,,,,,35,,,,,,,,,,1,2732,10323,1,11,31,0.0,0.0,0.0,,,,,,51,23,22,0.050,36.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-07-28,(Initial sample). No anomalies.,1,,365,38926,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.818181818,INITIAL,1,0.0,,9.0,,0.084,,1.4,,,3,,0.00346875,0.265,,,20110112T182617Z,,,13,1,12.8,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120050722,7/22/2005,,,,,25,,,,,,,,,,22,4680,89849,12,428,1263,39.0,1.0,7.0,,,,,,49.0,12,18,0.040,33.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,13,2,0,,,25,TRN_IEEE_INC_69_288KV,3,T3,30,2005-08-21,"Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose. Consider investigative sampling.",1,,365,2006-07-22,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,2.951,SCREENING,-11,981.0,c2h4! c2h2* co*! co2/co*,9.9,970,0.380,,1.2,1,,100,,,0.052,,,20110112T182616Z,,,509,52,104.6,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120050718,7/18/2005,,,,,,,,,,,,,,,,,,,,,,,,,,,,,38,40,,0.070,34.1,1.05,5.39,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,121,13,5,,,141,TRN_IEEE_INC_69KV,,,,,,1,,365,2006-07-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,1,,,,,13,,,,693,,,2.1,1,water*,,,,,,5.133333333,20110112T182617Z,,,,,,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120050718,7/18/2005,,,,,40,,,,,,,,,,23,4226,89565,161,63,673,16.0,246.0,0.0,,,,,,47.0,17,14,0.040,35.6,0.270,7.380,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,16,0,3,,,20,TRN_IEEE_INC_69KV,2,T1,90,2005-10-16,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-07-18,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,10.683,SURVEILLANCE,-5,67.0,h2! ch4* c2h6*,5.466823768,945,0.150302125,,1.1,0,,35,,1.65965625,0.047,,27.333,20110112T182616Z,,,509,423,97.06192112,7.3,1630
