equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049466,XC57075-1,XFMR,MAIN,00059-120050718,7/18/2005,,,,,50,,,,,,,,,,3,4702,85173,54,47,553,13.0,178.0,0.0,,,,,,39,30,17,0.03,30.7,0.28,9.9,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,15,1,5,,,24,TRN_IEEE_INC_69_288KV,2,T1,90,2005-10-16,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,38916,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.766,SCREENING,7,67.0,ch4! c2h6*,6.230197139,952.5453546,0.07541938,,0.977198697,3,water*,12,,0.99071875,0.055,,35.35714286,20110112T182617Z,,,295,245,89.19202052,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120050616,6/16/2005,,,,,,,,,,,,,,,19,3167,90811,164,72,697,18.0,268.0,0.0,,,,,,53.0,16,,0.030,39.1,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2005-09-14,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-06-16,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.681,SURVEILLANCE,-6,35.0,h2! ch4* c2h6*,,,,,0.8,,,32,,1.7711875,0.035,,,20110112T182616Z,,,541,450,,7.3,1630
482,6535916-0000482,XFMR,MAIN,48220050606,6/6/2005,,,,,30,,,,,,,,,,131,2244,101103,31,496,4225,16.0,6.0,0.0,,,,,,36.0,35,42,0.040,42.3,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,19,2,0,,,28,TRN_IEEE_INC_69KV,2,T2,90,2005-09-04,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,1,,365,2006-06-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.518,INITIAL,10,0.0,h2* co*,6.9,923,0.575,,0.9,7,water* relsaturation*,221,,,0.022,,,20110112T182617Z,,,680,53,113.6,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120050512,5/12/2005,,,,,30,,,,,,,,,,8,1903,77348,145,59,568,15.0,230.0,0.0,,,,,,20.0,17,20,0.030,28.4,,,,S/Sd,,2,,0.890,,,,,UNREVIEWED,,,,,4,13,0,0,,,14,TRN_IEEE_INC_69KV,2,T1,90,2005-08-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,,,,,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.627,SCREENING,-5,1253.0,ch4* c2h6*,6.0,970.3018993,0.128,d877*,1.1,1,,19,,1.532723214,0.025,,,20110112T182616Z,,,457,390,86.4,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820050512,5/12/2005,,,,,38,,,,,,,,,,1,14986,75945,4,99,1009,12.0,3.0,0.0,,,,,,49,23,20,0.03,30.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,22,2,0,,,30,TRN_IEEE_INC_69_288KV,1,,365,2006-05-12,No anomalies.,1,,365,38849,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,10.192,SCREENING,1,178.0,o2*,11.28241785,905.0220912,0.090944543,,0.99009901,5,,19,,0.082165179,0.197,,,20110112T182617Z,,,119,19,89.82472322,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920050512,5/12/2005,,,,,36,,,,,,,,,,525,2623,85430,2,19,916,1.0,1.0,0.0,,,,,,27,86,81,0.03,29.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,15,5,0,,,23,TRN_IEEE_INC_69_288KV,2,H2,90,2005-08-10,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) High H2 with other key gases very low suggests stray gassing.",1,,365,38849,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,48.211,SCREENING,31,178.0,h2*,4.043445471,952.5453546,1.017424696,,1.016949153,2,water* relsaturation*,528,,0.02,0.031,,,20110112T182617Z,,,548,4,94.11543963,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120050512,5/12/2005,,,,,36,,,,,,,,,,2,3332,89393,4,23,1150,1.0,4.0,0.0,,,,,,44,22,21,0.02,34.7,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,21,0,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2006-05-12,No anomalies.,1,,365,38849,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,1,,,50.000,SCREENING,0,178.0,,8.742332803,910.7944872,0.023575351,,0.576368876,1,,6,,,0.037,,,20110112T182617Z,,,34,9,97.87557899,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320050512,5/12/2005,,,,,31,,,,,,,,,,4,3539,99979,20,13,665,7.0,83.0,0.0,,,,,,33,33,38,0.02,30.3,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,23,2,0,,,27,TRN_IEEE_INC_69_288KV,2,T2,90,2005-08-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,38849,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,51.15384615,SCREENING,9,178.0,c2h6*,5.340699284,899.5063326,0.024386198,,0.660066007,1,water* relsaturation*,6,,0.448357143,0.035,,,20110112T182617Z,,,127,110,111.6979284,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420050512,5/12/2005,,,,,45,,,,,,,,,,4,3955,90501,9,12,1291,4.0,3.0,0.0,,,,,,45,40,27,0.02,30.1,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,36,1,0,,,40,TRN_IEEE_INC_69_288KV,1,,365,2006-05-12,No anomalies.,1,,365,38849,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,3,,,107.583,SCREENING,13,178.0,,6.192715004,843.9135712,0.019727479,,0.664451827,0,water*,6,,0.06,0.044,,,20110112T182617Z,,,32,16,95.93289912,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520050512,5/12/2005,,,,,40,,,,,,,,,,12,2593,98178,11,21,2849,8.0,15.0,0.0,,,,,,45,60,48,0.03,32.5,,,,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,25,0,0,,,30,TRN_IEEE_INC_69_288KV,1,,365,2006-05-12,No anomalies.,1,,365,38849,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,135.667,SCREENING,22,178.0,,5.49812414,889.1599975,0.039543543,,0.923076923,3,water* relsaturation*,16,,0.14,0.026,,,20110112T182617Z,,,67,34,105.2813945,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120050512,5/12/2005,,,,,35,,,,,,,,,,0,2347,83419,18,13,407,11.0,217.0,0.0,,,,,,47,26,25,0.02,28.8,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,0,26,5,0,,,34,TRN_IEEE_INC_69_288KV,2,T2,90,2005-08-10,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,38849,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,31.308,SCREENING,4,1253.0,c2h6*!,4.777966096,884.2933292,0.028782876,,0.694444444,1,water*,3,,1.02,0.028,,,20110112T182617Z,,,259,246,91.20087594,7.3,1630
10049556,19770801,XFMR,MAIN,34320050511,5/11/2005,,,,,50,,,,,,,,,,5,13772,86003,1,57,584,7.0,0.0,0.0,,,,,,52,17,9,0.04,42.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,34,1,1,,,37,TRN_IEEE_INC_69KV,1,,365,2006-05-11,No anomalies.,1,,365,38848,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,10.24561404,SCREENING,-5,191.0,o2*,9.083551197,851.0060237,0.055153458,,0.945626478,0,,15,,0.04,0.160,,,20110112T182617Z,,,70,8,95.41844271,7.3,1630
10049335,A5513,XFMR,MAIN,13220050511,5/11/2005,,,,,42,,,,,,,,,,4,2033,83211,45,22,339,0.0,7.0,0.0,,,,,,51,65,48,0.04,35.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,1,1,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-05-11,No anomalies.,1,,365,38848,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,15.40909091,SCREENING,24,189.0,,6.642133988,1288.571429,0.041237155,,1.136363636,4,water* relsaturation*,8,,0.1853125,0.024,,,20110112T182617Z,,,78,52,88.19948227,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220050511,5/11/2005,,,,,32,,,,,,,,,,7,2250,95788,19,30,625,11.0,175.0,0.0,,,,,,53.0,34,37,0.080,27.7,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,0,17,0,0,,,17,TRN_IEEE_INC_69_288KV,2,T2,90,2005-08-09,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,38848,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,20.83333333,SCREENING,9,1224.0,c2h6*,5.6,937,0.048,,2.9,0,water* relsaturation*,13,,0.847495536,0.023,,,20110112T182617Z,,,242,205,105.9,7.3,1630
10049498,51439-A,XFMR,MAIN,26720050511,5/11/2005,,,,,32,,,,,,,,,,3,6110,101047,2,112,613,0.0,1.0,0.0,,,,,,50.0,13,14,0.030,38.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,0,0,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2006-05-11,No anomalies.,1,,365,2006-05-11,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.473,SCREENING,-10,552.0,,11.0,,0.084,,0.8,6,,23,,0.011111607,0.060,,,20110112T182617Z,,,118,3,114.0,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320050422,4/22/2005,,,,,,,,,,,,,,,10,5135,84705,12,31,369,4.0,53.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,1,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-04-22,No anomalies.,,,,,,1,Not PCB contaminated.,,,,,,,,,,11.903,SCREENING,,532.0,,,,,,,,,16,,0.28,0.061,,,20110112T182617Z,,,110,69,,,
10049418,7000084,XFMR,MAIN,00081-620050422,4/22/2005,,,,,,,,,,,,,,,5,2945,81963,20,88,557,4.0,44.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,1,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-04-22,No anomalies.,,,,,,1,Not PCB contaminated.,,,,,,,,,,6.330,SCREENING,,532.0,,,,,,,,,21,,0.271625,0.036,,,20110112T182617Z,,,161,68,,,
10049419,7000085,XFMR,MAIN,00081-720050422,4/22/2005,,,,,,,,,,,,,,,16,8021,98873,11,55,581,5.0,58.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-04-22,No anomalies.,,,,,,1,Not PCB contaminated.,,,,,,,,,,10.564,SCREENING,,434.0,,,,,,,,,26,,0.30,0.081,,,20110112T182617Z,,,145,74,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,4/22/2005,,,,,,,,,,,,,,,3,3219,81856,25,34,370,3.0,41.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,1,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-04-22,No anomalies.,,,,,,1,Not PCB contaminated.,,,,,,,,,,10.882,SCREENING,,204.0,ch4!,,,,,,,,9,,0.271799107,0.039,,,20110112T182617Z,,,106,69,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,4/22/2005,,,,,,,,,,,,,,,3,4949,83817,8,21,743,9.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-04-22,No anomalies.,,,,,,1,Not PCB contaminated.,,,,,,,,,,35.381,SCREENING,,204.0,,,,,,,,,7,,0.098794643,0.059,,,20110112T182617Z,,,48,24,,,
10049345,51331-A,XFMR,MAIN,00081-520050323,3/23/2005,,,,,,,,,,,,,,,35,3885,111558,24,271,1389,4.0,19.0,0.0,,,,,,37.0,17,,0.030,28.3,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-03-23,No anomalies.,1,,365,2006-03-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.125,SCREENING,-5,135.0,,,,,,1.1,,,84,,0.18,0.035,,,20110112T182616Z,,,353,47,,7.3,1630
10049544,70695-B,XFMR,MAIN,22820050316,3/16/2005,,,,,,,,,,,,,,,6,3415,48003,3,160,251,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-03-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.56875,SURVEILLANCE,,135.0,,,,,,,,,35,,0.01,0.071,,,20110112T182617Z,,,169,3,,,
10049544,70695-B,XFMR,MAIN,22820050207,2/7/2005,,,,,25,,,,,,,,,,13,7494,55953,2,150,292,2.0,0.0,0.0,,,,,,43,5,7,0.02,35.9,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-02-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38755,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.946666667,SURVEILLANCE,-26,98.0,,9.114033097,,0.218735592,,0.557103064,,,40,,0.02,0.134,,,20110112T182617Z,,,167,4,67.76072845,7.3,1630
10049544,70695-B,XFMR,MAIN,22820050203,2/3/2005,,,,,25,,,,,,,,,,5,5180,47342,2,159,289,0.0,0.0,0.0,,,,,,49,7,10,0.01,37.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-02-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38751,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.817610063,SURVEILLANCE,-21,94.0,,10.83917472,,0.246815555,,0.268817204,,,34,,0.01,0.109,,,20110112T182617Z,,,166,2,56.64386863,7.3,1630
10049544,70695-B,XFMR,MAIN,22820050202,2/2/2005,,,,,25,,,,,,,,,,6,4847,49259,2,165,302,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-02-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.83030303,SURVEILLANCE,,93.0,,10.64402138,,0.250215346,,,,,36,,0.01,0.098,,,20110112T182617Z,,,173,2,58.60823141,,
10049544,70695-B,XFMR,MAIN,22820050125,1/25/2005,,,,,,,,,,,,,,,6,4656,46085,2,155,318,0.0,0.0,0.0,,,,,,48,8,,0.02,33.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-01-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38742,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.051612903,SURVEILLANCE,-18,85.0,,,,,,0.604229607,,,34,,0.01,0.101,,,20110112T182617Z,,,163,2,,7.3,1630
10049544,70695-B,XFMR,MAIN,22820050111,1/11/2005,,,,,,,,,,,,,,,5,4474,44575,2,157,272,0.0,0.0,0.0,,,,,,46,16,,0.01,40.3,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-01-11,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38728,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.732484076,SURVEILLANCE,-6,71.0,,,,,,0.248138958,,,33,,0.01,0.100,,,20110112T182617Z,,,164,2,,7.3,1630
469,0240464TNJ,XFMR,MAIN,46920041217,12/17/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,39,2,,0.05,32.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,38703,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-40,,,,,,,1.538461538,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
470,2527095191-0000470,XFMR,MAIN,47020041217,12/17/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,30,6,,0.030,30.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2005-12-17,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-23,,,,,,,1.0,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120041210,12/10/2004,,,,,55,,,,,,,,,,19,11985,125298,5,113,5752,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,38696,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,50.90265487,SURVEILLANCE,,18,o2*,8.006434729,,0.088277014,,,,,39.34,,0.01734375,0.095651966,,,20110112T182616Z,,,137,5,132.5857854,,
10049379,D-573963,XFMR,MAIN,00076-220041210,12/10/2004,,,,,55,,,,,,,,,,29,9860,81867,33,622,1906,0.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-12-10,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,3.064,SURVEILLANCE,,18.0,co* o2*,10.3,,0.598,,,,,141,,0.152035714,0.120,,,20110112T182617Z,,,693,42,88.1,,
10049380,D-573964,XFMR,MAIN,00076-120041210,12/10/2004,,,,,55,,,,,,,,,,30,3453,64657,41,725,2364,0.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-12-10,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,3.261,SURVEILLANCE,,18.0,co*,10.46642294,,0.9050906,,,,,161,,0.183959821,0.053,,,20110112T182617Z,,,806,51,67.27147379,,
10049544,70695-B,XFMR,MAIN,22820041208,12/8/2004,,,,,,,,,,,,,,,7,5901,56436,2,178,397,0.0,0.0,0.0,,,,,,45,16,,0.02,40,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,0,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2005-12-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38694,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.230337079,SURVEILLANCE,-6,37.0,,,,,,0.5,2,,39,,0.01,0.105,,,20110112T182617Z,,,187,2,,7.3,1630
10049544,70695-B,XFMR,MAIN,22820041129,11/29/2004,,,,,,,,,,,,,,,7,2932,51523,14,152,277,8.0,39.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-11-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.822368421,SURVEILLANCE,,28.0,c2h6!,,,,,,,,34,,0.25,0.057,,,20110112T182617Z,,,220,61,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-120041123,11/23/2004,,,,,,,,,,,,,,,2,12058,104524,2,21,660,3.0,10.0,0.0,,,,,,51,27,,0.04,31.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,3,0,,,27,TRN_IEEE_INC_69KV,1,,365,2005-11-23,No anomalies.,1,,365,38679,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.42857143,SCREENING,5,379.0,o2*,,910.7944872,,,1.282051282,3,,6,,0.062620536,0.115,,,20110112T182617Z,,,38,15,,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120041123,11/23/2004,,,,,,,,,,,,,,,3,7199,121421,3,23,333,1.0,2.0,0.0,,,,,,49,43,,0.08,32.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,29,0,0,,,34,TRN_IEEE_INC_69KV,1,,365,2005-11-23,No anomalies.,1,,365,38679,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.47826087,SCREENING,15,379.0,,,870.7434292,,,2.476780186,5,water*,7,,0.023401786,0.059,,,20110112T182617Z,,,32,6,,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320041123,11/23/2004,,,,,,,,,,,,,,,12,21796,68349,5,65,813,5.0,1.0,0.0,,,,,,35.0,25,,0.040,36.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,14,4,0,,,33,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,12.508,SCREENING,3,383.0,,,961,,,1.1,1,water*,24,,,0.319,,,20110112T182617Z,,,88,11,,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420041123,11/23/2004,,,,,,,,,,,,,,,15,16654,132773,2,34,1018,2.0,2.0,0.0,,,,,,46,30,,0.06,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,63,6,0,,,86,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,38679,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,29.941,SCREENING,7,383.0,o2*,,774.4741287,,,1.869158879,12,water*,21,,0.024580357,0.125,,,20110112T182616Z,,,55,6,,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620041123,11/23/2004,,,,,,,,,,,,,,,2,2629,92462,23,10,294,10.0,63.0,0.0,,,,,,41.0,25,,0.030,31.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,15,0,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,38679,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,29.400,SCREENING,3,383.0,,,952.5453546,,,1.0,0,water*,4,,0.389223214,0.028,,,20110112T182616Z,,,108,96,,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520041123,11/23/2004,,,,,,,,,,,,,,,10,6436,119251,12,28,380,11.0,83.0,0.0,,,,,,49.0,29,,0.030,30.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,8,1,0,,,9,TRN_IEEE_INC_69_288KV,2,T2,90,2005-02-21,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.571,SCREENING,6,383.0,c2h6*,,1030.545718,,,1.0,0,water*,15,,0.439196429,0.054,,,20110112T182616Z,,,144,106,,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820041123,11/23/2004,,,,,35,,,,1,ROUTINE,,,,,5,6731,44849,3,357,662,0.0,0.0,0.0,,,,,,31.0,24,23,0.020,36.9,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,1.854,SCREENING,2,383.0,co*,11.7,,0.556,,0.5,0,,69,,,0.150,,,20110112T182617Z,,,365,3,52.7,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720041123,11/23/2004,,,,,,,,,,,,,,,9,10040,46588,3,315,478,0.0,0.0,0.0,,,,,,45.0,33,,0.030,38.4,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.517,SCREENING,9,383.0,o2*,,,,,0.8,0,water*,66,,0.01,0.216,,,20110112T182617Z,,,327,3,,7.3,1630
10049433,158150,XFMR,MAIN,00077-620041123,11/23/2004,,,,,,,,,,,,,,,22,23413,70675,2,113,1156,0.0,0.0,0.0,,,,,,36.0,30,,0.070,31.8,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,621,24,7,,,672,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,20,,,10.230,SCREENING,7,383.0,o2*,,490.5452571,,,2.2,0,water*,42,,0.01,0.331,,,20110112T182616Z,,,137,2,,7.3,1630
10049434,158149,XFMR,MAIN,00077-820041123,11/23/2004,,,,,,,,,,,,,,,23,22204,68207,2,121,1377,0.0,0.0,0.0,,,,,,49.0,27,,0.070,32.8,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,520,21,8,,,571,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,22,,,11.380,SCREENING,5,383.0,o2*,,513,,,2.1,0,water*,45,,0.01,0.326,,,20110112T182616Z,,,146,2,,7.3,1630
10049435,158148,XFMR,MAIN,00077-920041123,11/23/2004,,,,,,,,,,,,,,,25,23929,74321,2,122,1273,1.0,0.0,0.0,,,,,,49.0,14,,0.070,28.8,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,501,19,6,,,530,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,10.434,SCREENING,-8,383.0,o2*,,517,,,2.4,4,,47,,0.011584821,0.322,,,20110112T182617Z,,,150,3,,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120041122,11/22/2004,,,,,,,,,,,,,,,4,6517,115413,6,39,1881,6.0,4.0,0.0,,,,,,50,29,,0.030,32.6,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,38,0,0,,,51,TRN_IEEE_INC_69KV,1,,365,38678,No anomalies.,1,,365,38678,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,48.23076923,SCREENING,6,1028.0,,,837.2046867,,,0.9,6,,11,,0.065392857,0.056,,,20110112T182617Z,,,59,16,,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120041122,11/22/2004,,,,,,,,,,,,,,,20,6773,121149,5,152,6168,3.0,1.0,2.0,,,,,,45,53,,0.030,31.1,,,,S/Sd,,1,,0.880,,,,,UNREVIEWED,,,,,,33,0,0,,,41,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,38678,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,40.579,SCREENING,19,391.0,,,854.7103029,,,1.0,5,water*,48,,0.060308036,0.056,,,20110112T182616Z,,,183,9,,7.3,1630
10049372,930993,XFMR,MAIN,00011-A20041122,11/22/2004,,,,,,,,,,,,,,,3,5169,98899,13,23,367,92.0,18.0,0.0,,,,,,43,30,,0.040,30.1,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,26,5,0,,,31,TRN_IEEE_INC_69KV,2,T3,90,2005-02-20,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,38678,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.957,SCREENING,7,391.0,ch4! c2h6! c2h4*^!,,884.2933292,,,1.3,0,,9,,0.54778125,0.052,,,20110112T182617Z,,,149,123,,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20041122,11/22/2004,,,,,,,,,,,,,,,21,11261,145051,23,93,879,2.0,24.0,0.0,,,,,,39,34,,0.020,31.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,38678,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.451612903,SCREENING,9,391.0,c2h6! o2*,,937.0145939,,,0.6,0,,38,,0.189254464,0.078,,,20110112T182617Z,,,163,49,,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220041122,11/22/2004,,,,,,,,,,,,,,,29,9243,89821,37,684,2187,7.0,12.0,0.0,,,,,,40,26,,0.030,29.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,75,5,0,,,97,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,2005-11-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,3.197368421,SCREENING,4,381.0,h2! ch4! c2h6! co*^^! o2*,,753,,,1.0,5,,152,,0.210964286,0.103,,,20110112T182617Z,,,769,56,,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120041122,11/22/2004,,,,,,,,,,,,,,,31,8501,96761,41,743,2286,4.0,10.0,3.0,,,,,,50,25,,0.04,29.5,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,116,7,1,,,130,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,38678,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.077,SCREENING,3,381.0,co* o2*,,699,,,1.355932203,6,,165,,0.24,0.088,,,20110112T182617Z,,,832,55,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120041118,11/18/2004,,,,,,,,,,,,,,,157,3076,103972,43,207,6285,66.0,47.0,0.0,,,,,,54,33,,0.060,33.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,122,10,0,,,141,TRN_IEEE_INC_69KV,2,T3,90,2005-02-16,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2005-11-18,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,8,,,30.362,SCREENING,9,372.0,h2*^! c2h6! c2h4*^!,,692,,,1.8,1,,195,,0.6520625,0.030,,,20110112T182617Z,,,520,156,,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120041118,11/18/2004,,,,,,,,,,,,,,,19,6136,117688,12,129,1208,2.0,3.0,0.0,,,,,,57,21,,0.030,35.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,25,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,2005-11-18,No anomalies.,1,,365,38674,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,9.364341085,SCREENING,0,372.0,,,889,,,0.8,0,,42,,0.063441964,0.052,,,20110112T182616Z,,,165,17,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820041118,11/18/2004,,,,,,,,,,,,,,,6,6905,113305,4,125,1092,6.0,0.0,0.0,,,,,,50,26,,0.04,31.2,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,26,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,2005-11-18,No anomalies.,1,,365,38674,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.736,SCREENING,4,162.0,,,884.2933292,,,1.282051282,0,,29,,0.041758929,0.061,,,20110112T182616Z,,,141,10,,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520041115,11/15/2004,,,,,,,,,,,,,,,12,6379,73607,74,611,2162,4.0,33.0,0.0,,,,,,43,32,,0.030,32.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,213,7,0,,,228,TRN_IEEE_INC_69KV,1,,365,2005-11-15,No anomalies.,1,,365,38671,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,8,,,3.538,SCREENING,8,381.0,ch4! c2h6! co*,,623,,,0.9,0,,122,,0.41,0.087,,,20110112T182617Z,,,734,111,,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220041115,11/15/2004,,,,,,,,,,,,,,,61,17165,119569,4,134,1954,5.0,35.0,2.0,,,,,,38,35,,0.050,35.7,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,8,2,0,,,12,TRN_IEEE_INC_69KV,1,,365,2005-11-15,No anomalies.,1,,365,38671,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,14.582,SCREENING,10,381.0,,,1031,,,1.4,1,water*,85,,,0.144,,,20110112T182617Z,,,241,44,,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120041115,11/15/2004,,,,,,,,,,,,,,,0,84401,302807,48,278,3547,7.0,46.0,0.0,,,,,,46,28,,0.060,24.8,,,,Clear,,2.5,,0.890,,,,,UNREVIEWED,,,,,,635,15,0,,,674,TRN_IEEE_INC_69KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,24,,,12.759,SCREENING,5,381.0,c2h6! o2*,,487.7789356,,,2.4,0,,50,,0.391040179,0.279,,,20110112T182617Z,,,379,101,,7.3,1630
10049548,E30111101,XFMR,MAIN,33920041115,11/15/2004,,,,,35,,,,,,,,,,23,6192,102873,21,56,419,0.0,3.0,0.0,,,,,,42,35,34,0.02,45.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,38671,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.482142857,SCREENING,10,384.0,ch4!,6.094962923,1288.571429,0.079934957,,0.442477876,0,water* relsaturation*,33,,0.085366071,0.060,,,20110112T182617Z,,,103,24,114.5062309,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120041115,11/15/2004,,,,,35,,,,,,,,,,30,9260,123430,2,53,288,0.0,0.0,0.0,,,,,,43,30,29,0.020,42.3,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.433962264,SCREENING,7,384.0,h2! o2*,5.686126848,1289,0.069866383,,0.5,2,water*,40,,0.0069375,0.075,,,20110112T182617Z,,,85,2,138.4552615,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320041115,11/15/2004,,,,,30,,,,,,,,,,9,5690,112918,42,46,950,62.0,53.0,2.0,,,,,,54,18,21,0.030,42.9,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,2,T3,90,2005-02-13,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,20.65217391,SCREENING,-3,384.0,c2h6! c2h4*!,6.145937252,1203,0.05569956,,0.7,0,,18,,0.679897321,0.050,,,20110112T182616Z,,,214,157,127.8086127,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920041115,11/15/2004,,,,,35,,,,,,,,,,129,4821,107280,66,191,1600,14.0,83.0,0.0,,,,,,50,23,22,0.030,32.9,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,9,TRN_IEEE_INC_69KV,2,T1,90,2005-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.376963351,SCREENING,1,384.0,h2* c2h6*!,5.397952376,1047.114846,0.34209042,,0.9,2,,164,,0.640450893,0.045,,,20110112T182617Z,,,483,163,118.8564174,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020041115,11/15/2004,,,,,35,,,,,,,,,,201,2127,79656,79,52,1269,95.0,26.0,45.0,,,,0,0,52,29,28,0.028,33.1,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,4,T3,7,2004-11-22,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,2.111111111,0.329113924,24.404,SCREENING,6,368.0,c2h4/c2h2***,4.260630793,1047,0.499662403,d1816_1* d1816_2*,0.84592145,0,,215,,,0.027,,,20110101T000000Z,,,498,200,87.52046904,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120041115,11/15/2004,,,,,35,,,,,,,,,,88,4393,103047,14,43,1247,43.0,9.0,4.0,,,,0.0,0.0,46,26,25,0.028,34.5,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,5,0,0,,,7,TRN_IEEE_INC_69KV,4,T3,7,2004-11-22,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,10.75,0.642857143,29,SCREENING,4,368.0,c2h6/ch4* c2h4/c2h2***,4.498511963,1088.865713,0.176254204,d1816_1* d1816_2*,0.811594203,2,,97,,,0.043,,,20110101T000000Z,,,201,66,113.8038083,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220041115,11/15/2004,,,,,30,,,,,,,,,,5,6676,89381,5,105,1357,22.0,4.0,0.0,,,,,,55,9,11,0.04,34.1,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,38671,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.924,SCREENING,-16,368.0,,9.729383771,1288.571429,0.094180549,,1.173020528,0,,24,,0.13628125,0.075,,,20110112T182616Z,,,141,31,102.5821393,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820041115,11/15/2004,,,,,30,,,,,,,,,,5,6405,98127,7,146,1396,13.0,2.0,0.0,,,,,,44,34,41,0.04,27.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,47,8,0,,,59,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,38671,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.562,SCREENING,9,368.0,,10.42424857,810.8291834,0.115425769,,1.47601476,4,water* relsaturation*,31,,0.093044643,0.065,,,20110112T182617Z,,,173,22,112.0744492,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920041115,11/15/2004,,,,,,,,,,,,,,,821,8584,81029,6,54,3054,6.0,2.0,0.0,,,,,,46,33,,0.04,30.4,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,16,3,0,,,19,TRN_IEEE_INC_69_288KV,2,H2,90,2005-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",1,,365,38671,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,56.556,SCREENING,9,368.0,h2*^^! o2*,,944.5371478,,,1.315789474,0,water*,831,,0.06,0.106,,,20110112T182617Z,,,889,14,,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120041115,11/15/2004,,,,,30,,,,,,,,,,2,4807,88389,3,20,1123,2.0,2.0,0.0,,,,,,44,34,41,0.02,38.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,15,1,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,38671,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,56.150,SCREENING,9,368.0,,8.502918275,952.5453546,0.020746284,,0.514138817,3,water* relsaturation*,6,,,0.054,,,20110112T182617Z,,,29,7,100.2608138,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320041115,11/15/2004,,,,,30,,,,,,,,,,7,2966,95705,27,14,716,7.0,84.0,0.0,,,,,,54,34,41,0.04,33.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,33,3,0,,,44,TRN_IEEE_INC_69_288KV,2,T2,90,2005-02-13,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,38671,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,51.14285714,SCREENING,9,368.0,c2h6*,5.133603522,854.7103029,0.033130401,,1.179941003,2,water* relsaturation*,10,,0.4768125,0.031,,,20110112T182617Z,,,139,118,107.1681192,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420041115,11/15/2004,,,,,,,,,,,,,,,9,8584,108977,9,12,1278,4.0,3.0,0.0,,,,,,44,21,,0.03,33.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,28,2,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,38671,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,106.500,SCREENING,0,368.0,o2*,,875.0977053,,,0.884955752,0,,11,,0.06,0.079,,,20110112T182617Z,,,37,16,,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520041115,11/15/2004,,,,,35,,,,,,,,,,26,2689,88787,10,21,2361,5.0,11.0,0.0,,,,,,33,22,21,0.03,29.3,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,17,2,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,38671,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,112.429,SCREENING,0,368.0,,4.83640169,937.0145939,0.06888113,,1.023890785,0,,30,,0.10,0.030,,,20110112T182617Z,,,73,26,97.42115046,7.3,1630
10049544,70695-B,XFMR,MAIN,22820041112,11/12/2004,,,,,,,,,,,,,,,11,3994,74692,50,95,179,43.0,272.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,T2,7,2004-11-19,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue high-frequency sampling.",,,,,,,,,,,,,,,,,1.884210526,SURVEILLANCE,,11.0,ch4! c2h6*^^^! c2h4!,,,,,,,,29,,1.51,0.053,,,20110112T182617Z,,,471,365,,,
10049248,41392-2,OCB TANK 3,MAIN,44920041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,36,66,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,11,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
