equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049248,41392-2,OCB TANK 2,MAIN,44820041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,34,62,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,9,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049248,41392-2,OCB TANK 1,MAIN,44720041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,33,60,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,9,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049249,41267-4,OCB TANK 2,MAIN,44520041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,12,22,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049249,41267-4,OCB TANK 1,MAIN,44420041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,35,64,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,10,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049249,41267-4,OCB TANK 3,MAIN,44620041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,12,22,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049250,41267-1,OCB TANK 3,MAIN,44320041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,37,67,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,11,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049250,41267-1,OCB TANK 2,MAIN,44220041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,33,60,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,9,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049250,41267-1,OCB TANK 1,MAIN,44120041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,35,64,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,10,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049279,41392-1,OCB TANK 1,MAIN,45620041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,38,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049279,41392-1,OCB TANK 2,MAIN,45720041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,28,51,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,5,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049279,41392-1,OCB TANK 3,MAIN,45820041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,34,62,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,9,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049278,41267-5,OCB TANK 1,MAIN,45020041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,30,55,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,7,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049278,41267-5,OCB TANK 2,MAIN,45120041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,29,53,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,6,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049242,41392-4,OCB TANK 1,MAIN,45920041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0.0,,38,69,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,12,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049242,41392-4,OCB TANK 2,MAIN,46020041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,38,69,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,12,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049242,41392-4,OCB TANK 3,MAIN,46120041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,30,55,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,7,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049243,41267-6,OCB TANK 1,MAIN,45320041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,20,36,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,-1,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049243,41267-6,OCB TANK 3,MAIN,45520041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,25,46,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,3,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049243,41267-6,OCB TANK 2,MAIN,45420041108,11/8/2004,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,26,47,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,4,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520041108,11/8/2004,,,,,,,,,,,,,,,34,5108,104122,22,245,1324,3.0,15.0,0.0,,,,,,48.0,27,,0.030,27.1,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,0,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2005-11-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-11-08,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.404,SURVEILLANCE,5,20.0,,,1117,,,1.1,0,water*,78,,0.152866071,0.049,,,20110112T182616Z,,,319,40,,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120041108,11/8/2004,,,,,,,,,,,,,,,6,7465,74427,5,499,2048,10.0,1.0,0.0,,,,,,41.0,23,,0.030,35.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,22,2,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2005-11-08,No anomalies.,1,,365,2005-11-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.104208417,SCREENING,1,368.0,co*,,905.0220912,,,0.8,6,,96,,0.067991071,0.100,,,20110112T182617Z,,,521,16,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220041108,11/8/2004,,,,,,,,,,,,,,,7,7078,83934,3,137,296,1.0,0.0,0.0,,,,,,45.0,49,,0.020,40.9,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,0,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2005-11-08,No anomalies.,1,,365,38664,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.161,SCREENING,17,368.0,,,1289,,,0.5,1,water*,32,,0.015053571,0.084,,,20110112T182617Z,,,148,4,,7.3,1630
10049547,G711-01,XFMR,MAIN,34220041108,11/8/2004,,,,,,,,,,,,,,,81,8656,113325,4,247,695,2.0,1.0,0.0,,,,,,48.0,21,,0.030,36.3,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,0,0,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2005-11-08,No anomalies.,1,,365,38664,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,2.813765182,SCREENING,0,368.0,h2! o2*,,,,,0.8,2,,125,,0.02734375,0.076,,,20110112T182617Z,,,335,7,,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320041104,11/4/2004,,,,,30,,,,,,,,,,2,4204,87065,3,8,785,1.0,13.0,0.0,,,,,,49,11,13,0.030,37.2,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,98.125,SCREENING,-13,364.0,,6.4,1047,0.012,,0.8,0,,3,,0.069316964,0.048,,,20110112T182616Z,,,27,17,98.4,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120041104,11/4/2004,,,,,,,,,,,,,,,15,7742,115332,7,114,1486,2.0,1.0,0.0,,,,,,50,12,,0.040,32.5,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,24,0,0,,,30,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.035,SCREENING,-11,1051.0,,,894,,,1.2,6,,36,,0.03775,0.067,,,20110112T182617Z,,,139,10,,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220041104,11/4/2004,,,,,30,,,,,,,,,,0,6488,104181,2,2,366,0.0,3.0,0.0,,,,,,55,9,11,0.03,42.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,183,SCREENING,-16,359.0,,8.3,,0.002,,0.70754717,1,,0,,0.019459821,0.062,,,20110112T182617Z,,,7,5,118.6,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220041104,11/4/2004,,,,,30,,,,,,,,,,7,10410,95643,3,167,644,0.0,0.0,0.0,,,,,,40,13,16,0.03,38.2,,,,FW,,1,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.856287425,SCREENING,-10,359.0,o2*,10.5,,0.132,,0.785340314,1,,37,,0.01040625,0.109,,,20110112T182616Z,,,177,3,111.7,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120041104,11/4/2004,,,,,,,,,,,,,,,9,3065,82714,32,294,914,4.0,19.0,0.0,,,,,,55,14,,0.050,31.3,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,8,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.108843537,SCREENING,-8,295.0,,,1030.545718,,,1.6,1,,62,,0.208897321,0.037,,,20110112T182617Z,,,358,55,,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720041104,11/4/2004,,,,,,,,,,,,,,,3,5667,57917,30,163,521,2.0,8.0,0.0,,,,,,56,21,,0.040,38.4,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.196319018,SCREENING,0,370.0,ch4!,,1066,,,1.0,0,,32,,0.14675,0.098,,,20110112T182617Z,,,206,40,,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620041104,11/4/2004,,,,,,,,,,,,,,,5,11027,135202,3,71,1257,2.0,1.0,0.0,,,,,,46,12,,0.040,36.3,,,,Clear,,1,,0.860,,,,,UNREVIEWED,,,,,,15,3,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,17.704,SCREENING,-11,370.0,o2*,,953,,,1.1,4,,18,,0.023875,0.082,,,20110112T182617Z,,,82,6,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120041104,11/4/2004,,,,,,,,,,,,,,,3,3195,105674,21,42,539,15.0,59.0,0.0,,,,,,42,16,,0.06,29.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,78,13,0,,,98,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,12.83333333,SCREENING,-6,360.0,,,747.9729707,,,2.02020202,3,,11,,0.388825893,0.030,,,20110112T182617Z,,,140,95,,7.3,1630
10049496,6537376,XFMR,MAIN,13020041104,11/4/2004,,,,,,,,,,,,,,,4,2710,96922,4,21,2439,3.0,5.0,0.0,,,,,,37,25,,0.04,33.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,50,5,0,,,62,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,116.1428571,SCREENING,3,360.0,,,803.1514273,,,1.19047619,2,,8,,0.0486875,0.028,,,20110112T182617Z,,,37,12,,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620041104,11/4/2004,,,,,35,,,,,,,,,,5,5045,94925,15,6,441,54.0,11.0,0.0,,,,,,45.0,12,12,0.030,38.3,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2005-02-02,High level (*). No recent significant increases. Thermal fault (above 700 C).,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,73.5,SCREENING,-11,364.0,c2h4*,4.442356326,,0.020903715,,0.8,0,,7,,0.348901786,0.053,,,20110112T182616Z,,,91,80,105.199901,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820041104,11/4/2004,,,,,40,,,,,,,,,,10,5508,57366,158,227,962,4.0,104.0,0.0,,,,,,38,15,12,0.03,35.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,18,2,0,,,21,TRN_IEEE_INC_69KV,2,T1,90,2005-02-02,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.238,SCREENING,-7,359.0,ch4* c2h6*,8.552969543,929.9221414,0.378629555,,0.835654596,1,,51,,1.00,0.096,,,20110112T182617Z,,,503,266,64.05287595,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920041104,11/4/2004,,,,,40,,,,,,,,,,23,14171,98909,75,292,1227,4.0,52.0,0.0,,,,,,53,20,16,0.03,37.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,0,0,,,32,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,38660,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.202,SCREENING,-1,359.0,o2*,8.816679641,879.6103531,0.257742523,,0.793650794,1,,76,,0.495799107,0.143,,,20110112T182617Z,,,446,131,113.0671996,7.3,1630
10049335,A5513,XFMR,MAIN,13220041103,11/3/2004,,,,,,,,,,,,,,,4,2746,107748,55,23,509,7.0,269.0,0.0,,,,,,32,29,,0.03,35.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2005-02-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,38659,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,22.13043478,SCREENING,6,363.0,c2h6*,,1288.571429,,,0.835654596,1,water*,8,,1.346147321,0.025,,,20110112T182617Z,,,358,331,,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520041103,11/3/2004,,,,,,,,,,,,,,,6,6404,78386,9,572,1496,14.0,0.0,0.0,,,,,,50,24,,0.040,28.1,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,10,1,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2005-11-03,No anomalies.,1,,365,2005-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,2.615384615,SCREENING,2,363.0,co*^!,,1002.857143,,,1.4,6,,109,,0.09628125,0.082,,,20110112T182617Z,,,601,23,,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320041103,11/3/2004,,,,,,,,,,,,,,,9,4108,108242,14,279,3378,12.0,5.0,0.0,,,,,,47,11,,0.070,30.5,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,32,7,0,,,44,TRN_IEEE_INC_69KV,1,,365,2005-11-03,No anomalies.,1,,365,38659,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,12.108,SCREENING,-13,372.0,,,858.5285776,,,2.3,2,,59,,0.125200893,0.038,,,20110112T182617Z,,,319,31,,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420041103,11/3/2004,,,,,,,,,,,,,,,31,19121,159277,4,64,1120,2.0,10.0,0.0,,,,,,36,21,,0.100,30.6,,,,S/Pt,,2,,0.880,,,,,UNREVIEWED,,,,,,52,6,0,,,63,TRN_IEEE_INC_69KV,1,,365,2005-11-03,No anomalies.,1,,365,2005-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,17.5,SCREENING,0,372.0,o2*,,798.284759,,,3.3,0,,43,,0.064910714,0.120,,,20110112T182616Z,,,111,16,,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220041103,11/3/2004,,,,,,,,,,,,,,,3,4305,110239,4,9,662,0.0,3.0,0.0,,,,,,45,11,,0.03,44.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2005-11-03,No anomalies.,1,,365,38659,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,73.556,SCREENING,-13,363.0,,,,,,0.677200903,0,,5,,0.026397321,0.039,,,20110112T182616Z,,,19,7,,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120041103,11/3/2004,,,,,,,,,,,,,,,2,3094,93788,1,4,521,0.0,3.0,0.0,,,,,,51.0,32,,0.030,32.6,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,13,0,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2005-11-03,No anomalies.,1,,365,2005-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,130.250,SCREENING,8,363.0,,,970,,,0.9,0,water*,3,,0.02,0.033,,,20110112T182617Z,,,10,4,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420041102,11/2/2004,,,,,,,,,,,,,,,5,4527,102250,2,60,495,1.0,0.0,0.0,,,,,,45,15,,0.020,37.2,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2005-11-02,No anomalies.,1,,365,38658,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.25,SCREENING,-7,368.0,,,1289,,,0.5,1,,16,,0.011584821,0.044,,,20110112T182617Z,,,68,3,,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420041102,11/2/2004,,,,,40,,,,,,,,,,0,3992,92702,16,14,275,4.0,82.0,0.0,,,,,,47,21,17,0.040,28.6,,,,S/Pt,,2,,0.890,,,,,UNREVIEWED,,,,,,32,5,0,,,37,TRN_IEEE_INC_69KV,2,T1,90,2005-01-31,###############################################################################################################################################################################################################################################################,1,,365,2005-11-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.64285714,SCREENING,0,368.0,c2h6*!,6.164779619,859,0.019719183,,1.4,0,,3,,0.416366071,0.043,,,20110112T182617Z,,,116,102,100.0560638,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620041102,11/2/2004,,,,,45,,,,,,,,,,4,5745,97023,6,35,966,1.0,8.0,0.0,,,,,,,61,41,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2005-11-02,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,27.600,SCREENING,22,621.0,,8.3,,0.035,,,0,water* relsaturation*,10,,0.058852679,0.059,,,20110112T182617Z,,,54,15,103.7,7.3,1630
10049549,E30120702,XFMR,MAIN,34020041102,11/2/2004,,,,,34,,,,,,,,,,5,10104,122911,3,58,749,1.0,1.0,0.0,,,,,,50.0,15,15,0.020,43.8,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2005-11-02,No anomalies.,1,,365,2005-11-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.914,SCREENING,-7,371.0,o2*,9.11783241,1289,0.040341277,,0.5,3,,15,,0.019227679,0.082,,,20110112T182617Z,,,68,5,138.9978859,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820041102,11/2/2004,,,,,36,,,,,,,,,,3,3915,88938,2,29,307,0,0,0,,,,,,39,11,10,0.03,41.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,38658,No anomalies.,1,,365,38658,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.5862069,SCREENING,-13,368,,8.79449877,1288.571429,0.029514331,,0.729927007,1,,8.22,,0.0069375,0.044019429,,,20110112T182617Z,,,34,2,97.65772485,7.3,1630
10049543,70695-A,XFMR,MAIN,21220041101,11/1/2004,,,,,,,,,,,,,,,8,1792,42939,13,252,442,1.0,5.0,0.0,,,,,,46,62,,0.02,31.4,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2005-11-01,No anomalies.,1,,365,38657,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.753968254,SCREENING,23,357.0,co!,,1202.562858,,,0.636942675,1,water*,53,,0.07,0.042,,,20110112T182616Z,,,279,19,,7.3,1630
10049544,70695-B,XFMR,MAIN,22820041101,11/1/2004,,,,,,,,,,,,,,,8,5455,55870,5,156,329,3.0,21.0,0.0,,,,,,51,19,,0.01,33,,,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-01,No anomalies.,1,,365,38657,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.108974359,SCREENING,-2,357.0,c2h6!,,1288.571429,,,0.303030303,0,,36,,0.12,0.098,,,20110112T182617Z,,,193,29,,7.3,1630
10049355,9806401093,XFMR,MAIN,34420041101,11/1/2004,,,,,,,,,,,,,,,2,2794,91985,4,9,529,2.0,12.0,0.0,,,,,,51,21,,0.03,31.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,17,4,0,,,22,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,38657,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,58.77777778,SCREENING,0,360.0,,,937.0145939,,,0.943396226,0,,4,,0.07,0.030,,,20110112T182617Z,,,29,18,,7.3,1630
10049556,19770801,XFMR,MAIN,34320041101,11/1/2004,,,,,,,,,,,,,,,4,22161,86069,1,41,517,4.0,0.0,0.0,,,,,,47,15,,0.04,31,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,26,2,0,,,29,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,38657,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.6097561,SCREENING,-7,360.0,o2*,,884.2933292,,,1.290322581,1,,11,,0.02,0.257,,,20110112T182617Z,,,50,5,,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520041101,11/1/2004,,,,,,,,,,,,,,,4,5438,112716,4,24,857,2.0,4.0,0.0,,,,,,48,30,,0.050,25.1,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,65,7,0,,,85,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,38657,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,35.70833333,SCREENING,7,360.0,,,771,,,2.0,7,,8,,0.039866071,0.048,,,20110112T182617Z,,,38,10,,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420041101,11/1/2004,,,,,,,,,,,,,,,15,5906,84371,2,58,776,1.0,2.0,0.0,,,,,,44,22,,0.070,12.8,,,,S/Sd,,1.5,,0.880,,,,,UNREVIEWED,,,,,,19,3,0,,,24,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,3,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming or replacing the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,13.379,SCREENING,0,360.0,,,923.2132569,,ift**,5.5,0,,25,,0.02,0.070,,,20110112T182617Z,,,78,5,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420041101,11/1/2004,,,,,,,,,,,,,,,5,2626,93703,16,14,1444,7.0,54.0,0.0,,,,,,46,19,,0.06,26.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,34,9,0,,,54,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,38657,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,11,,,103.1428571,SCREENING,-2,357.0,,,851.0060237,,,2.281368821,0,,8,,0.313433036,0.028,,,20110112T182617Z,,,96,77,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120041101,11/1/2004,,,,,,,,,,,,,,,7,4299,107092,14,115,1699,7.0,16.0,0.0,,,,,,50,24,,0.060,32.9,,,,S/Pt,,2.5,,0.880,,,,,UNREVIEWED,,,,,,52,11,0,,,75,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,14.774,SCREENING,2,357.0,,,798.284759,,,1.8,2,,28,,0.147879464,0.040,,,20110112T182617Z,,,159,37,,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120041101,11/1/2004,,,,,,,,,,,,,,,4,5250,61711,8,345,1014,11.0,0.0,0.0,,,,,,49.0,24,,0.020,30.4,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,6,1,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.939,SCREENING,2,357.0,,,1066,,,0.7,1,,66,,0.08,0.085,,,20110112T182617Z,,,368,19,,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120041101,11/1/2004,,,,,,,,,,,,,,,3,6200,109052,5,8,568,1.0,9.0,0.0,,,,,,50.0,35,,0.020,33.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,71.000,SCREENING,10,357.0,,,1289,,,0.6,0,water*,4,,0.059558036,0.057,,,20110112T182616Z,,,26,15,,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220041101,11/1/2004,,,,,,,,,,,,,,,37,3939,63869,61,545,1765,4.0,12.0,0.0,,,,,,32,29,,0.03,27.1,,,,Clear,,1.5,,0.9,,,,,UNREVIEWED,,,,,,53,5,0,,,65,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,38657,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,3.239,SCREENING,6,361.0,co*,,795.9211801,,,1.10701107,0,,135,,0.280272321,0.062,,,20110112T182617Z,,,659,77,,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120041101,11/1/2004,,,,,,,,,,,,,,,17,2089,64233,59,539,1531,7.0,8.0,0.0,,,,,,46,28,,0.02,29.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,70,5,0,,,89,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,38657,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,11,,,2.840,SCREENING,5,361.0,co*,,761,,,0.675675676,3,,114,,0.27,0.033,,,20110112T182616Z,,,630,74,,7.3,1630
10049500,7000086,XFMR,MAIN,9120041026,10/26/2004,,,,,55,,,,,,,,,,30,5186,93056,3,48,1170,1.0,4.0,0.0,,,,,,40.0,13,6,0.020,28.8,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-10-26,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38651,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,24.375,SURVEILLANCE,-10,29.0,,5.7,,0.089,,0.7,,,39,,,0.056,,,20110112T182616Z,,,86,8,95.9,7.3,1630
307,Q115203-TVH,XFMR,MAIN,30720041025,10/25/2004,,,,,,,,,,,,,,,99,10901,119398,386,504,6911,395.0,83.0,0.0,,,,,,41,19,,0.05,37.2,0.09,2.09,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,6,0,0,,,10,TRN_IEEE_INC_69KV,2,T,90,2005-01-23,High level (*). No recent significant increases. Thermal fault.,1,,365,38650,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.71230159,SCREENING,-2,164.0,ch4* c2h6* c2h4* co*,,1066.2425,,,1.344086022,4,,196,,,0.091,,23.22222222,20110112T182617Z,,,1467,864,,7.3,1630
10049385,3153111,XFMR,MAIN,11820041022,10/22/2004,,,,,,,,,,,,,,,176,9063,152354,16,75,3643,8,27,0,,,,,,26,65,,0.04,29.7,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,71,7,0,,,97,TRN_IEEE_INC_69KV,2,T2,90,38372,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,48.57333333,SCREENING,24,718,h2*^! c2h6! o2*,,759.6404718,,d877*,1.346801347,9,water*,189.62,,0.205379464,0.059486459,,,20110112T182617Z,,,302,51,,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120041022,10/22/2004,,,,,,,,,,,,,,,5,13700,89763,35,257,6599,31,11,0,,,,,,42,17,,0.04,33.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,214,21,0,,,240,TRN_IEEE_INC_69KV,1,,365,38647,No anomalies.,1,,365,38647,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,25.6770428,SCREENING,-5,695,o2*,,622.7389219,,,1.201201201,1,,51.725,,0.311388393,0.152624132,,,20110112T182617Z,,,339,77,,7.3,1630
106793,3516703,XFMR,MAIN,11720041022,10/22/2004,,,,,,,,,,,,,,,15,4490,110069,134,237,4910,14,103,0,,,,,,28,48,,0.03,32.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,2,0,,,30,TRN_IEEE_INC_69KV,2,T1,90,38372,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,38647,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,20.71729958,SCREENING,17,1411,ch4* c2h6*!,,910.7944872,,,0.911854103,5,water*,57.87,,0.959808036,0.040792594,,,20110112T182617Z,,,503,251,,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120041022,10/22/2004,,,,,,,,,,,,,,,29,4244,80756,6,212,4462,19.0,37.0,0.0,,,,,,45,29,,0.040,34.0,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,25,2,0,,,33,TRN_IEEE_INC_69KV,1,,365,2005-10-22,No anomalies.,1,,365,2005-10-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.04716981,SCREENING,6,1411.0,h2! c2h4!,,889,,,1.2,5,,67,,0.263553571,0.053,,,20110112T182617Z,,,303,62,,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020041022,10/22/2004,,,,,,,,,,,,,,,30,5179,88179,48,238,1855,8.0,26.0,0.0,,,,,,47,43,,0.030,27.9,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,52,14,3,,,87,TRN_IEEE_INC_69KV,1,,365,2005-10-22,No anomalies.,1,,365,38647,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,7.794,SCREENING,15,1158.0,h2! ch4! c2h6!,,798,,,1.1,11,water*,73,,0.312205357,0.059,,,20110112T182617Z,,,350,82,,7.3,1630
10049410,C-04371-5-2,XFMR,MAIN,00016-320041022,10/22/2004,,,,,,,,,,,,,,,2,4238,86256,1,17,286,0.0,0.0,0.0,,,,,,45,31,,0.010,41.4,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2005-10-22,No anomalies.,1,,365,38647,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,16.824,SCREENING,7,1877.0,,,1203,,,0.2,1,water*,5,,,0.049,,,20110112T182616Z,,,20,1,,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720041022,10/22/2004,,,,,,,,,,,,,,,89,3977,94108,48,336,3800,12,52,0,,,,,,30,39,,0.04,27.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,54,7,10,,,90,TRN_IEEE_INC_69KV,1,,365,38647,No anomalies.,1,,365,38647,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,11.30952381,SCREENING,12,350,,,793.6017829,,,1.459854015,12,water*,149.66,,0.439321429,0.042259957,,,20110112T182617Z,,,537,112,,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520041019,10/19/2004,,,,,,,,,,,,,,,35,4225,106853,27,277,1495,4.0,19.0,0.0,,,,,,33.0,18,,0.040,28.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-10-19,No anomalies.,1,,365,2005-10-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.397,SCREENING,-3,1015.0,,,,,,1.4,,,85,,0.191553571,0.040,,,20110112T182616Z,,,362,50,,7.3,1630
10049500,7000086,XFMR,MAIN,9120040930,9/30/2004,,,,,,,,,,,,,,,7,35008,154987,2,30,997,2.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,33.233,SURVEILLANCE,,3.0,,,,,,,,,12,,,0.226,,,20110112T182616Z,,,47,10,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,9/30/2004,,,,,,,,,,,,,,,3,15864,94678,11,11,425,2.0,37.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,38.636,SURVEILLANCE,,3.0,o2*,,,,,,,,5,,0.201892857,0.168,,,20110112T182617Z,,,64,50,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,9/30/2004,,,,,,,,,,,,,,,7,24484,145095,8,16,880,11.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,55.000,SURVEILLANCE,,3.0,o2*,,,,,,,,10,,0.1164375,0.169,,,20110112T182617Z,,,51,28,,,
10049500,7000086,XFMR,MAIN,9120040927,9/27/2004,,,,,,,,,,,,,,,20,4510,99422,3,64,1249,1,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,38622,No anomalies.,,,,,,,,,,,,,,,,,19.515625,SCREENING,,699,,,,,,,,,31.535,,,0.045362193,,,20110112T182616Z,,,92,8,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,9/27/2004,,,,,,,,,,,,,,,2,3346,100926,18,23,450,3.0,41.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-27,No anomalies.,,,,,,,,,,,,,,,,,19.565,SCREENING,,325.0,,,,,,,,,6,,0.247517857,0.033,,,20110112T182617Z,,,87,62,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,9/27/2004,,,,,,,,,,,,,,,4,11843,110511,10,22,1093,13.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-27,No anomalies.,,,,,,,,,,,,,,,,,49.682,SCREENING,,325.0,o2*,,,,,,,,8,,0.13684375,0.107,,,20110112T182617Z,,,59,33,,,
10049394,4086479,XFMR,MAIN,00058-120040831,8/31/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,27.0,45,,0.060,23.1,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,16,,,,,,ift*,2.6,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049394,4086479,XFMR,MAIN,00058-120040727,7/27/2004,,,,,,,,,,,,,,,105,4029,85975,10,163,1453,0.0,28.0,0.0,,,,,,41.0,32,,0.090,20.9,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,PD,90,2004-10-25,Sharp jump (!). High level (*). No recent significant increases. Partial discharge or thermal fault (below 300 C).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,8.914,SCREENING,8,931.0,h2*!,,,,ift*,4.3,,,134,,0.1515625,0.047,,,20110112T182617Z,,,306,38,,7.3,1630
10049436,8803002,XFMR,MAIN,00050-120040723,7/23/2004,,,,,,,,,,,,,,,374,9039,95509,108,279,1810,121.0,17.0,413.0,,,,,,30.0,79,,0.090,23.8,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D1,7,38198,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,6.487455197,SCREENING,29,269,h2*^! ch4! c2h4*^! c2h2*^^^!,,,,ift*,3.781512605,,water*,459.075,,,0.094640296,,,20110112T182616Z,,,1312,246,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040609,6/9/2004,,,,,,,,,,,,,,,5,7736,112316,3,90,808,6.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-06-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,8.977777778,SURVEILLANCE,,141.0,,,,,,,,,21,,0.042464286,0.069,,,20110112T182616Z,,,105,10,,,
393,E-690510H-0000393,XFMR,MAIN,39320040524,5/24/2004,,,,,55,,,,,,,,,,30,8102,76851,29,433,5878,8.0,17.0,0.0,,,,,,43,24,11,0.04,32.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-05-24,(Initial sample). No anomalies.,1,,365,38496,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.575,INITIAL,2,0.0,co*,9.576316276,,0.467882543,,1.234567901,,,108,,,0.105,,,20110112T182616Z,,,517,54,82.36762822,7.3,1630
307,Q115203-TVH,XFMR,MAIN,30720040514,5/14/2004,,,,,,,,,,,,,,,83,8092,92544,346,480,5883,352,71,1,,,,,,40,21,,0.04,33.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,2,T3,90,38211,(Initial sample). Abnormal or high gas levels. Thermal fault (above 700 C). Sample again to check for active gassing.,1,,365,38486,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,12.25625,INITIAL,0,0,ch4* c2h4* co*,,1066.2425,,,1.201201201,0,,174.76,,,0.087439488,,,20110112T182617Z,,,1333,769,,7.3,1630
405,2520202403-0000405,XFMR,MAIN,40520040514,5/14/2004,,,,,39,,,,,,,,,,9,12648,78485,12,181,629,4.0,1.0,0.0,,,,,,38,16,13,0.020,37.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2005-05-14,(Initial sample). No anomalies.,1,,365,38486,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.475,INITIAL,-6,0.0,,10.1,1202.562858,0.178,,0.5,1,,42,,,0.161,,,20110112T182617Z,,,207,17,90.8,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040414,4/14/2004,,,,,,,,,,,,,,,0,7366,102309,2,50,372,3.0,1.0,0.0,,,,,,36,28,,0.03,36.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-04-14,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38456,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,7.44,SURVEILLANCE,5,89.0,,,,,,0.824175824,,,9,,0.025053571,0.072,,,20110112T182616Z,,,56,6,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040329,3/29/2004,,,,,35,,,,,,,,,,4,16322,135937,2,45,345,3.0,1.0,2.0,,,,,,39,18,18,0.03,39.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38440,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,7.666666667,SURVEILLANCE,-3,75.0,o2*,8.895477091,,0.028095859,,0.759493671,,,12,,0.049901786,0.120,,,20110112T182616Z,,,57,6,156.1126805,7.3,1630
100015,100190503,XFMR,MAIN,38120040318,3/18/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
