equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049517,C-01590-5-2,XFMR,MAIN,23820040316,3/16/2004,,,,,40,,,,,,,,,,4,8270,99864,2,37,309,2.0,0.0,1.0,,,,,,35,20,16,0.02,40.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38427,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.351351351,SURVEILLANCE,-1,67.0,o2*,8.625506101,,0.033316592,,0.498753117,,,11,,0.02865625,0.083,,,20110112T182616Z,,,46,4,110.1825079,7.3,1630
383,30307621950,XFMR,MAIN,38320040315,3/15/2004,,,,,,,,,,,,,,,132,9394,74613,12,258,2914,8.0,1.0,3.0,,,,,,38,95,,0.03,27.1,0.1,6.48,0.46,Clear,,1,,0.92,,,,,REVIEWED,,,,,,2,0,0,,,2,TRN_CPS_ESTER_INC_69KV,2,D,90,2004-06-13,High level (*). No recent significant increases. Electrical discharge.,1,,365,38426,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.29457364,SCREENING,-69,189.0,h2*,,1202.562858,,,1.10701107,0,,179,,,0.126,,64.8,20110112T182617Z,,,414,21,,5.3318,684
273,90107406422-0000273,XFMR,MAIN,27320040315,3/15/2004,,,,,,,,,,,,,,,22,8309,72202,12,233,2785,10.0,1.0,4.0,,,,,,32.0,97,,0.020,29.4,0.08,2.86,0.3,Clear,,1,,0.920,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_CPS_ESTER_INC_69KV,2,DT,90,2004-06-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4) High level (*). Electrical discharge or thermal fault.",1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.953,SCREENING,-69,189.0,c2h2*,,,,,0.7,0,,64,,,0.115,,35.75,20110112T182617Z,,,282,23,,5.3318,684
274,10207443695-0000274,XFMR,MAIN,27420040315,3/15/2004,,,,,,,,,,,,,,,4,15470,84847,9,45,427,1,0,0,,,,,,45,9,,0.05,38.2,0.05,1.26,0.2,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,38426,No anomalies.,1,,365,38426,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.488888889,SCREENING,-16,189,,,,,,1.308900524,0,,12.115,,,0.182328191,,25.2,20110112T182617Z,,,59,10,,7.3,1630
271,90107406424-0000271,XFMR,MAIN,27120040315,3/15/2004,,,,,,,,,,,,,,,18,6644,64488,10,271,2743,9.0,1.0,4.0,,,,,,32.0,77,,0.020,30.1,0.09,3.01,0.46,Clear,,1,,0.920,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_CPS_ESTER_INC_69KV,2,DT,90,2004-06-13,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). Electrical discharge or thermal fault.,1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.122,SCREENING,-75,189.0,c2h2*,,,,,0.7,0,,67,,,0.103,,33.44444444,20110112T182616Z,,,313,20,,5.3318,684
275,10207443681-0000275,XFMR,MAIN,27520040315,3/15/2004,,,,,,,,,,,,,,,3,21825,82066,8,49,448,0.0,0.0,0.0,,,,,,37.0,12,,0.030,35.3,0.03,0.67,0.15,Clear,,1,,0.890,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2005-03-15,No anomalies.,1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.143,SCREENING,-11,189.0,,,,,,0.8,0,,12,,,0.266,,22.33333333,20110112T182617Z,,,60,8,,7.3,1630
276,10207443693-0000276,XFMR,MAIN,27620040315,3/15/2004,,,,,,,,,,,,,,,4,14761,76093,8,43,418,0,0,0,,,,,,40,13,,0.03,35.2,0.02,0.86,0.15,Clear,,1,,0.89,,,,,REVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,38426,No anomalies.,1,,365,38426,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.720930233,SCREENING,-10,189,,,1288.571429,,,0.852272727,0,,11.74,,,0.193986306,,43,20110112T182616Z,,,55,8,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040312,3/12/2004,,,,,30,,,,,,,,,,3,7015,93226,2,35,279,3.0,0.0,1.0,,,,,,36,33,39,0.02,35.2,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38423,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,7.971428571,SURVEILLANCE,9,64.0,,8.94051897,,0.032325092,,0.568181818,,relsaturation*,9,,0.033303571,0.075,,,20110112T182616Z,,,44,5,106.8491675,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040309,3/9/2004,,,,,,,,,,,,,,,2,7948,94468,2,36,291,2.0,0.0,0.0,,,,,,31,17,,0.03,35.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38420,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.083333333,SURVEILLANCE,-5,62.0,,,,,,0.837988827,,,9,,0.016232143,0.084,,,20110112T182616Z,,,42,4,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120040304,3/4/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,0,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040302,3/2/2004,,,,,65,,,,,,,,,,0,8365,94446,1,26,240,2.0,0.0,0.0,,,,,,41,25,8,0.02,36.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38413,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.230769231,SURVEILLANCE,3,56.0,o2*,11.84559516,,0.020683836,,0.552486188,,,5,,0.012763393,0.089,,,20110112T182616Z,,,29,3,95.92442744,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040219,2/19/2004,,,,,,,,,,,,,,,1,11354,78075,1,15,174,2.0,0.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-02-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,11.6,SURVEILLANCE,,51.0,o2*,,,,,,,,4,,0.0251875,0.145,,,20110112T182616Z,,,20,3,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-120040218,2/18/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-6,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720040213,2/13/2004,,,,,,,,,,,,,,,171,1988,101443,51,153,708,10.0,101.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2004-05-13,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Continue investigative sampling.",,,,,,,,,,,,,,,,,4.627,SURVEILLANCE,,98.0,h2*^! ch4! c2h6*,,,,,,,,199,,0.64,0.020,,,20110112T182617Z,,,486,162,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-120040206,2/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,43,28,,0.020,37.3,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,38388,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,5,,,,,,,0.5,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040130,1/30/2004,,,,,,,,,,,,,,,2,11395,67306,1,10,156,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,15.6,SURVEILLANCE,,31.0,o2*,,,,,,,,4,,0.012290179,0.169,,,20110112T182616Z,,,15,3,,,
10049560,90009101-02,XFMR,MAIN,37220040130,1/30/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49,15,,0.030,38.1,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,38381,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-7,,,,,,,0.8,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720040130,1/30/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,26,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,4,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220040123,1/23/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,51,9,,0.020,41.1,,,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,38374,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-16,,,,,,,0.5,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040120,1/20/2004,,,,,,,,,,,,,,,0,13582,58468,1,5,130,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,26,SURVEILLANCE,,21.0,o2*,,,,,,,,1,,0.008116071,0.232,,,20110112T182616Z,,,7,2,,,
10049517,C-01590-5-2,XFMR,MAIN,23820040116,1/16/2004,,,,,,,,,,,,,,,0,11076,48421,1,5,90,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-15,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,18,SURVEILLANCE,,17.0,o2*,,,,,,,,1,,0.008116071,0.229,,,20110112T182616Z,,,7,2,,,
10049376,70322-1,XFMR,MAIN,00003-120040114,1/14/2004,,,,,25,,,,,,,,,,9,3800,80648,23,262,703,3.0,14.0,0.0,,,,,,48,16,24,0.020,34.7,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-01-13,No anomalies.,1,,365,2005-01-13,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.683,SCREENING,-6,78.0,,10.4,,0.254,,0.6,,,56,,0.15,0.047,,,20110112T182617Z,,,311,40,93.5,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040114,1/14/2004,,,,,,,,,,,,,,,1,7604,38771,1,5,94,1.0,1.0,0.0,,,,,,57,11,,0.03,32.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38365,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,18.8,SURVEILLANCE,-13,15.0,,,,,,0.925925926,,,2,,0.012290179,0.196,,,20110112T182616Z,,,9,3,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040109,1/9/2004,,,,,25,,,,,,,,,,0,3960,18826,0,3,46,0.0,0.0,0.0,,,,,,44,14,21,0.03,32.1,0.07,1.87,0.06,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38360,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,15.33333333,SURVEILLANCE,-8,10.0,,12.5,,0.010347,,0.934579439,,,1,,0,0.210,,26.71428571,20110112T182616Z,,,3,0,23.62279008,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040108,1/8/2004,,,,,28,,,,,,,,,,0,4639,17775,0,2,34,0.0,0.0,0.0,,,,,,60,11,14,0.02,39.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38359,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,17,SURVEILLANCE,-13,9.0,,12.5,,0.007161718,,0.511508951,,,0,,0,0.261,,,20110112T182616Z,,,2,0,22.55415473,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920040108,1/8/2004,,,,,,,,,,,,,,,31,6021,77841,19,112,461,2.0,7.0,0.0,,,,,,46.0,9,,0.030,31.9,,,,S/Sd,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-01-07,No anomalies.,1,,365,2005-01-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.116,SCREENING,-16,430.0,h2!,,,,,0.9,,,51,,0.10,0.077,,,20110112T182617Z,,,171,28,,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120040108,1/8/2004,,,,,,,,,,,,,,,10,4927,65770,34,86,800,22.0,24.0,0.0,,,,,,50.0,19,,0.020,29.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-01-07,No anomalies.,1,,365,2005-01-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.302,SCREENING,-2,430.0,h2! ch4! c2h6! c2h4!,,,,,0.7,,,26,,0.32,0.075,,,20110112T182616Z,,,176,80,,7.3,1630
10048536,0141A3058-201,OCB TANK 1,MAIN,36020040107,1/7/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048536,0141A3058-201,OCB TANK 2,MAIN,36120040107,1/7/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,10,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-14,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048536,0141A3058-201,OCB TANK 3,MAIN,36220040107,1/7/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,8,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-18,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048537,2-37Y6194,OCB TANK 1,MAIN,36320040107,1/7/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-13,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048537,2-37Y6194,OCB TANK 2,MAIN,36420040107,1/7/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048537,2-3746194,OCB TANK 3,MAIN,36520040107,1/7/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040107,1/7/2004,,,,,,,,,,,,,,,0,6146,26051,1,4,72,1.0,0.0,0.0,,,,,,50,9,,0.04,32.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-06,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38358,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,18,SURVEILLANCE,-16,8.0,,,,,,1.234567901,,,1,,0.008116071,0.236,,,20110112T182616Z,,,6,2,,7.3,1630
10049560,90009101-02,XFMR,MAIN,37220040107,1/7/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,4,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-30,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10048534,0202A9156-201,OCB TANK 1,MAIN,34920040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048534,0202A9156-201,OCB TANK 2,MAIN,35020040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048534,0202A9156-201,OCB TANK 3,MAIN,35420040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-7,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048535,0202A9156-202,OCB TANK 1,MAIN,35220040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048535,0202A9156-202,OCB TANK 2,MAIN,35120040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048535,0202A9156-202,OCB TANK 3,MAIN,35320040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049159,27591,OCB,MAIN,35720040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-14,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048539,0141A3057-202,OCB,MAIN,34720040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048540,0141A3057-201,OCB,MAIN,34620040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048541,0141A3131-202,OCB,MAIN,34820040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-13,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048542,1-37Y6195,OCB,MAIN,35520040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10048543,26682,OCB,MAIN,35620040106,1/6/2004,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0.0,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-16,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820040106,1/6/2004,,,,,,,,,,,,,,,0,5013,22164,0,2,38,0.0,0.0,0.0,,,,,,55,17,,0.04,41.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,38357,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,19,SURVEILLANCE,-5,7.0,,,,,,0.954653938,,,0,,0,0.226,,,20110112T182616Z,,,2,0,,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720040106,1/6/2004,,,,,,,,,,,,,,,166,3372,99434,78,157,1129,21.0,161.0,0.0,,,,,,40.0,5,,0.020,38.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2004-04-05,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue investigative sampling.",1,,365,2005-01-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,7.191,SURVEILLANCE,-26,60.0,h2*^! ch4! c2h6*! c2h4!,,,,,0.5,,,195,,1.04,0.034,,,20110112T182617Z,,,583,260,,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720040105,1/5/2004,,,,,,,,,,,,,,,227,3365,110516,105,207,1388,28.0,199.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2004-04-04,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue investigative sampling.",,,,,,,,,,,,,,,,,6.705,SURVEILLANCE,,59.0,h2*^! ch4! c2h6*^! c2h4!,,,,,,,,265,,1.32,0.030,,,20110112T182617Z,,,766,332,,,
10049517,C-01590-5-2,XFMR,MAIN,23820031230,12/30/2003,,,,,,,,,,,,,,,0,6341,18914,1,6,96,1.0,0.0,0.0,,,,,,44,17,,0.02,32.7,0.07,1.87,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,1,,365,2004-12-29,(Initial sample). No anomalies.,1,,365,38350,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,16,INITIAL,-5,0.0,,,923.2132569,,,0.611620795,0,,1,,0.008116071,0.335,,26.71428571,20110112T182616Z,,,8,2,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820031212,12/12/2003,,,,,,,,,,,,,,,111,2205,94706,201,64,771,164.0,27.0,8.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,83,13,8,,,111,TRN_IEEE_INC_69KV,4,T2,7,2003-12-19,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue high-frequency sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,0,,,12.046875,SURVEILLANCE,,30.0,h2*! ch4*^! c2h6! c2h4*^^! c2h2*^,,740.2634022,,,,7,,126,,1.671473214,0.023,,,20110112T182616Z,,,575,392,,,
10049517,C-01590-5-2,XFMR,MAIN,23820031211,12/11/2003,,,,,,,,,,,,,,,56,8867,112058,89,68,822,71.0,14.0,5.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,2004-03-10,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue investigative sampling.",,,,,,,,,,,,,,,,,12.08823529,SURVEILLANCE,,29.0,h2! ch4! c2h6! c2h4*^! c2h2* o2*,,,,,,,,70,,0.759236607,0.079,,,20110112T182616Z,,,303,174,,,
10049561,90009101-01,XFMR,MAIN,33720031118,11/18/2003,,,,,,,,,,,,,,,0,0,0,0,0,0,0.0,0.0,0.0,,,,,,51,16,,0.010,35.7,,,,S/Sd,,0.5,,0.900,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2004-11-17,(Initial sample). No anomalies.,1,,365,2004-11-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,INITIAL,-6,0.0,,,,,,0.3,0,,0,,0.00,,,,20110112T182617Z,,,0,0,,7.3,1630
104742,ZKS-7938-1,XFMR,MAIN,0078-1020031113,11/13/2003,,,,,,,,,,,,,,,204,2483,98724,81,59,1410,96,28,0,,,,0,0,55,52,,0.02,33.8,,,,FW,,1,,0.885,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69KV,1,,365,38303,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,,0.345679012,23.89830508,SCREENING,19,1385,,,1089,,d1816_1* d1816_2*,0.591715976,0,water*,216.06,,,0.025150926,,,20110101T000000Z,,,468,205,,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120031113,11/13/2003,,,,,,,,,,,,,,,83,6815,121803,14,47,1323,44.0,10.0,5.0,,,,0,0,53,52,,0.02,33.9,,,,S/Sd,,0.5,,0.885,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,4,T3,7,2003-11-20,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,8.8,0.714285714,28.149,SCREENING,19,1081.0,c2h6/ch4* c2h4/c2h2***,,1066,,d1816_1* d1816_2*,0.589970501,0,water*,93,,,0.056,,,20110101T000000Z,,,203,68,,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220031113,11/13/2003,,,,,,,,,,,,,,,3,4846,104289,6,79,482,13.0,3.0,0.0,,,,,,48,9,,0.03,34.4,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,2,2,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,38303,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.101,SCREENING,-16,1081.0,,,1202.562858,,,0.872093023,0,,17,,0.09,0.046,,,20110112T182616Z,,,104,22,,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820031113,11/13/2003,,,,,,,,,,,,,,,4,4707,118776,10,188,1449,11.0,2.0,0.0,,,,,,54,14,,0.03,34.8,,,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,,28,5,0,,,36,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,38303,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.707,SCREENING,-8,1081.0,c2h4!,,875.0977053,,,0.862068966,3,,38,,0.09415625,0.040,,,20110112T182617Z,,,215,23,,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920031113,11/13/2003,,,,,,,,,,,,,,,2,3932,107931,2,36,1006,0.0,2.0,0.0,,,,,,39,54,,0.07,32,,,,FW,,2,,0.89,,,,,UNREVIEWED,,,,,,14,3,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,38303,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,27.944,SCREENING,20,1081.0,,,961.1062755,,,2.1875,3,water*,8,,0.02,0.036,,,20110112T182617Z,,,42,4,,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120031113,11/13/2003,,,,,,,,,,,,,,,4,9254,134817,4,21,1481,0.0,3.0,0.0,,,,,,50,13,,0.02,34.6,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,12,2,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,38303,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,70.524,SCREENING,-10,1081.0,,,980.2339297,,,0.578034682,0,,8,,,0.069,,,20110112T182617Z,,,32,7,,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320031113,11/13/2003,,,,,,,,,,,,,,,9,4204,108509,36,19,738,6.0,71.0,0.0,,,,,,50,11,,0.02,32.6,,,,S/Sd,,2,,0.89,,,,,UNREVIEWED,,,,,,44,14,13,,,97,TRN_IEEE_INC_69_288KV,2,T1,90,2004-02-11,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,38303,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,38.84210526,SCREENING,-13,1081.0,c2h6*^!,,819.013521,,,0.613496933,12,,13,,0.449120536,0.039,,,20110112T182617Z,,,141,113,,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420031113,11/13/2003,,,,,,,,,,,,,,,9,6522,121543,10,13,1478,4.0,3.0,0.0,,,,,,48,13,,0.03,33.7,,,,S/Sd,,1,,0.89,,,,,UNREVIEWED,,,,,,45,5,0,,,50,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,38303,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,113.692,SCREENING,-10,1081.0,,,816.2249961,,,0.890207715,0,,11,,0.07,0.054,,,20110112T182617Z,,,39,17,,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520031113,11/13/2003,,,,,,,,,,,,,,,37,2730,111912,14,33,3101,6.0,16.0,0.0,,,,,,52,19,,0.03,30.8,,,,S/Sd,,0.5,,0.89,,,,,UNREVIEWED,,,,,,16,2,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,38303,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,93.970,SCREENING,-2,883.0,h2!,,944.5371478,,,0.974025974,0,,43,,0.14,0.024,,,20110112T182617Z,,,106,36,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120031112,11/12/2003,,,,,,,,,,,,,,,52,4900,105394,45,250,2760,11.0,23.0,0.0,,,,,,50,28,,0.080,26.7,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,97,14,2,,,113,TRN_IEEE_INC_69KV,1,,365,2004-11-11,No anomalies.,1,,365,38302,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,11.04,SCREENING,5,673.0,h2! ch4! co!,,721,,,3.0,0,,97,,0.30321875,0.046,,,20110112T182617Z,,,381,79,,7.3,1630
10049440,D-573965,XFMR,MAIN,00023-120031112,11/12/2003,,,,,,,,,,,,,,,13,9180,117713,11,138,1107,1.0,3.0,0.0,,,,,,48,13,,0.020,32.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,37,4,0,,,41,TRN_IEEE_INC_69KV,1,,365,2004-11-11,No anomalies.,1,,365,38302,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.022,SCREENING,-10,1762.0,o2*,,841,,,0.6,0,,38,,0.055325893,0.078,,,20110112T182616Z,,,166,15,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820031112,11/12/2003,,,,,,,,,,,,,,,27,6601,112859,16,65,658,3.0,3.0,3.0,,,,,,45,18,,0.04,32.9,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,51,13,0,,,64,TRN_IEEE_INC_69KV,1,,365,2004-11-11,No anomalies.,1,,365,38302,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.12307692,SCREENING,-3,673.0,h2! ch4!,,800.6942354,,,1.215805471,0,,39,,0.119236607,0.058,,,20110112T182616Z,,,117,22,,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220031111,11/11/2003,,,,,,,,,,,,,,,1,4468,118667,3,12,404,0.0,4.0,0.0,,,,,,42,14,,0.01,37.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,1,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-11-10,No anomalies.,1,,365,38301,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,33.66666667,SCREENING,-8,1028.0,,,1288.571429,,,0.267379679,0,,3,,0.027102679,0.038,,,20110112T182617Z,,,20,7,,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220031111,11/11/2003,,,,,,,,,,,,,,,6,10735,100616,3,186,565,0.0,0.0,0.0,,,,,,36,57,,0.02,34.7,,,,FW,,1,,0.9,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-10,(Initial sample). No anomalies.,1,,365,38301,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.037634409,INITIAL,21,0.0,o2*,,1288.571429,,,0.576368876,0,water*,39,,0.01040625,0.107,,,20110112T182616Z,,,195,3,,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820031111,11/11/2003,,,,,,,,,,,,,,,33,2646,54600,169,259,989,4.0,102.0,0.0,,,,,,45,22,,0.02,32.7,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,25,2,0,,,27,TRN_IEEE_INC_69KV,2,T1,90,2004-02-09,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,38301,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.819,SCREENING,0,1028.0,h2! ch4* c2h6*,,889.1599975,,,0.611620795,0,,80,,1.03,0.048,,,20110112T182617Z,,,567,275,,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920031111,11/11/2003,,,,,,,,,,,,,,,21,3133,60814,86,356,1140,4.0,41.0,0.0,,,,,,37,44,,0.02,32.4,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,35,3,0,,,49,TRN_IEEE_INC_69KV,1,,365,2004-11-10,No anomalies.,1,,365,38301,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.202,SCREENING,15,1028.0,co*,,847.4091302,,,0.617283951,11,water*,85,,0.488040179,0.052,,,20110112T182617Z,,,508,131,,7.3,1630
10049543,70695-A,XFMR,MAIN,21220031110,11/10/2003,,,,,,,,,,,,,,,44,6732,56171,17,162,489,1.0,3.0,0.0,,,,,,38,32,,0.01,30.5,,,,S/Sd,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,1,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-11-09,No anomalies.,1,,365,38300,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.018518519,SCREENING,8,691.0,h2!,,1288.571429,,,0.327868852,0,water*,73,,0.08,0.120,,,20110112T182616Z,,,227,21,,7.3,1630
10049544,70695-B,XFMR,MAIN,22820031110,11/10/2003,,,,,,,,,,,,,,,17,4360,61285,10,132,389,0.0,0.0,0.0,,,,,,44,25,,0.02,34.6,,,,S/Sd,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-09,No anomalies.,1,,365,38300,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.946969697,SCREENING,3,691.0,h2!,,1288.571429,,,0.578034682,0,water*,41,,0.03,0.071,,,20110112T182617Z,,,159,10,,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120031110,11/10/2003,,,,,,,,,,,,,,,0,12208,146507,2,13,715,3.0,10.0,0.0,,,,,,52,21,,0.02,31,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,25,4,0,,,29,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,38300,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,55,SCREENING,0,704.0,c2h6! o2*,,889.1599975,,,0.64516129,0,,2,,0.062620536,0.083,,,20110112T182617Z,,,28,15,,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120031110,11/10/2003,,,,,,,,,,,,,,,0,14602,149718,2,207,267,1.0,2.0,0.0,,,,,,47,17,,0.04,28.1,,,,S/Sd,,2.5,,0.88,,,,,UNREVIEWED,,,,,,26,8,0,,,34,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,38300,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.289855072,SCREENING,-5,704.0,o2*,,884.2933292,,,1.423487544,0,,37,,0.019933036,0.098,,,20110112T182617Z,,,212,5,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420031110,11/10/2003,,,,,,,,,,,,,,,12,2235,114084,24,71,1874,1.0,66.0,0.0,,,,,,45,16,,0.09,27.4,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,49,2,0,,,51,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,38300,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.3943662,SCREENING,-6,704.0,h2! ch4! c2h6!,,805.6582628,,,3.284671533,0,,25,,0.363388393,0.020,,,20110112T182617Z,,,174,91,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120031110,11/10/2003,,,,,,,,,,,,,,,3,4199,113889,14,112,1656,5.0,19.0,0.0,,,,,,43,19,,0.140,25.5,,,,S/Sd,,2.5,,0.880,,,,,UNREVIEWED,,,,,,76,5,0,,,81,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.78571429,SCREENING,-2,704.0,,,751,,,5.5,0,,23,,0.15,0.037,,,20110112T182617Z,,,153,38,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120031110,11/10/2003,,,,,,,,,,,,,,,1,2839,100449,27,32,600,17.0,59.0,0.0,,,,,,48,31,,0.07,27,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,80,12,0,,,97,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,38300,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,18.75,SCREENING,7,671.0,,,744.8314323,,,2.592592593,0,,7,,0.418933036,0.028,,,20110112T182617Z,,,136,103,,7.3,1630
10049496,6537376,XFMR,MAIN,13020031110,11/10/2003,,,,,,,,,,,,,,,2,4660,107986,4,31,2495,4.0,6.0,0.0,,,,,,50,10,,0.05,31.4,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,59,8,0,,,67,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,38300,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,80.48387097,SCREENING,-14,671.0,,,782.613711,,,1.592356688,0,,8,,0.057508929,0.043,,,20110112T182617Z,,,47,14,,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120031110,11/10/2003,,,,,,,,,,,,,,,4,4365,61132,8,337,863,11.0,0.0,0.0,,,,,,36.0,12,,0.030,31.5,,,,S/Pt,,1.5,,0.870,,,,,UNREVIEWED,,,,,,7,1,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.561,SCREENING,-11,704.0,co!,,1047,,,1.0,0,,65,,0.08,0.071,,,20110112T182617Z,,,360,19,,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120031110,11/10/2003,,,,,,,,,,,,,,,1,2126,112410,9,15,542,2.0,10.0,0.0,,,,,,49.0,27,,0.020,32.0,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,36.133,SCREENING,5,704.0,,,1203,,,0.6,0,water*,4,,0.082254464,0.019,,,20110112T182616Z,,,37,21,,7.3,1630
10049355,9806401093,XFMR,MAIN,34420031107,11/7/2003,,,,,,,,,,,,,,,4,13598,129749,5,28,751,3.0,13.0,0.0,,,,,,39,29,,0.01,39.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,29,4,0,,,33,TRN_IEEE_INC_69KV,1,,365,2004-11-06,(Initial sample). No anomalies.,1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,26.82142857,INITIAL,6,0.0,o2*,,870.7434292,,,0.254452926,0,,9,,0.09,0.105,,,20110112T182617Z,,,53,21,,7.3,1630
10049556,19770801,XFMR,MAIN,34320031107,11/7/2003,,,,,,,,,,,,,,,13,24649,104518,0,44,415,5,0,0,,,,,,42,27,,0.04,38.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,48,1,0,,,49,TRN_IEEE_INC_69KV,1,,365,38297,(Initial sample). No anomalies.,1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.431818182,INITIAL,5,0,o2*,,808.2167893,,,1.041666667,0,,20.995,,0.023236607,0.235834976,,,20110112T182617Z,,,62,5,,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520031107,11/7/2003,,,,,,,,,,,,,,,2,2956,91612,4,22,821,2.0,4.0,0.0,,,,,,40,23,,0.080,23.3,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,94,11,0,,,105,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,37.318,SCREENING,1,672.0,,,725,,ift*,3.4,0,,6,,0.04,0.032,,,20110112T182617Z,,,34,10,,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420031107,11/7/2003,,,,,,,,,,,,,,,10,9750,101184,2,59,916,1.0,3.0,0.0,,,,,,30,31,,0.060,26.4,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,21,2,0,,,23,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.52542373,SCREENING,7,672.0,o2*,,911,,,2.3,0,,21,,0.024107143,0.096,,,20110112T182617Z,,,75,6,,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220031107,11/7/2003,,,,,,,,,,,,,,,0,17707,76862,0,0,110,0.0,0.0,0.0,,,,,,45,14,,0.030,34.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,63,4,0,,,67,TRN_IEEE_INC_69KV,1,,365,2004-11-06,(Initial sample). No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,INITIAL,-8,0.0,o2*,,774,,,0.9,0,,0,,0,0.230,,,20110112T182617Z,,,0,0,,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520031107,11/7/2003,,,,,,,,,,,,,,,13,20532,80696,2,44,701,1.0,3.0,0.0,,,,,,41,38,,0.030,31.4,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,65,4,0,,,69,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,38297,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,15.93181818,SCREENING,12,694.0,,,771,,,1.0,0,water*,21,,,0.254,,,20110112T182616Z,,,63,6,,7.3,1630
10049471,4088179,XFMR,MAIN,1020031107,11/7/2003,,,,,,,,,,,,,,,102,18325,75519,4,122,4013,3.0,5.0,0.0,,,,,,34,33,,0.040,27.2,,,,Clear,,1.5,,0.890,,,,,REVIEWED,,,,,,108,0,0,,,108,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,0,,,32.89344262,SCREENING,9,1064.0,,,708,,,1.5,0,,124,,,0.243,,,20110112T182616Z,,,236,12,,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320031107,11/7/2003,,,,,,,,,,,,,,,51,3271,95832,28,40,593,9.0,98.0,0.0,,,,,,50.0,18,,0.040,34.4,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T2,90,2004-02-05,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.825,SCREENING,-3,374.0,c2h6*!,,1117,,,1.2,0,,58,,0.55,0.034,,,20110112T182617Z,,,226,135,,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620031107,11/7/2003,,,,,,,,,,,,,,,14,4500,103073,46,121,837,8.0,80.0,0.0,,,,,,47.0,12,,0.080,35.3,,,,Clear,,3,,0.880,,,,,UNREVIEWED,,,,,,11,1,0,,,12,TRN_IEEE_INC_69_288KV,2,T1,90,2004-02-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.917,SCREENING,-11,374.0,h2! ch4! c2h6*!,,991,,,2.3,0,,36,,0.530669643,0.044,,,20110112T182617Z,,,269,134,,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720031107,11/7/2003,,,,,,,,,,,,,,,53,4945,107835,34,74,807,11.0,108.0,4.0,,,,,,55.0,17,,0.050,35.2,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,3,DT,30,2003-12-07,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.905,SCREENING,-5,374.0,h2! ch4! c2h6*! c2h2*^,,1066,,,1.4,0,,67,,0.67,0.046,,,20110112T182617Z,,,284,153,,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,11/7/2003,,,,,,,,,,,,,,,3,3767,106254,18,23,461,3.0,44.0,0.0,,,,,,52,26,,0.03,36.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,8,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,38297,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,20.043,SCREENING,4,374.0,ch4! c2h6!,,1030.545718,,,0.828729282,0,water*,7,,0.260040179,0.035,,,20110112T182617Z,,,91,65,,7.3,1630
