equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049422,7000881,XFMR,MAIN,7.6962E+11,11/7/2003,,,,,,,,,,,,,,,5,6369,117195,12,30,1141,13.0,10.0,0.0,,,,,,34.0,71,,0.030,45.2,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,38.033,SCREENING,26,374.0,,,1202.562858,,,0.7,0,water*,11,,0.14378125,0.054,,,20110112T182617Z,,,70,35,,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720031107,11/7/2003,,,,,40,,,,,,,,,,127,4245,101494,41,352,3736,12.0,45.0,0.0,,,,,,53,22,18,0.04,33.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,55,2,0,,,57,TRN_IEEE_INC_69KV,2,T2,90,2004-02-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.614,SCREENING,0,374.0,h2*! c2h6!,6.3,791.3249459,0.463,,1.204819277,0,,191,,0.39,0.042,,,20110112T182617Z,,,577,98,110.3,7.3,1630
10049497,51439-B,XFMR,MAIN,28920031107,11/7/2003,,,,,67,,,,,,,,,,0,9933,102145,0,97,510,0.0,0.0,0.0,,,,,,39.0,35,11,0.020,41.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.258,SCREENING,10,668.0,o2*,12.5,1289,0.069,,0.5,0,water*,17,,0,0.097,,,20110112T182617Z,,,97,0,103.7,7.3,1630
10049426,01-8226-60990-3,LTC,MAIN,28320031107,11/7/2003,,,,,,,,,,,,,,,34,4482,116780,21,84,1132,22.0,15.0,0.0,,,,0,0,50.0,50,,0.030,34.5,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,70,5,1,,,90,LTC_VACUUM_A,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,18,505.0,,,761,,,0.9,14,,49,,,0.038,,,20110101T000000Z,,,176,58,,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920031107,11/7/2003,,,,,20,,,,,,,,,,52,3151,90256,46,76,1919,82.0,45.0,3.0,,,,0,0,41.0,15,27,0.030,33.1,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,18,0,0,,,18,REG_GENERIC,4,T3,7,2003-11-14,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,27.33333333,0.97826087,25.250,SCREENING,-7,728.0,c2h6/ch4* c2h4/c2h2***,5.177205382,930,0.175322649,d1816_1* d1816_2*,0.9,0,,67,,,0.035,,,20110101T000000Z,,,304,173,106.530162,7.3,1630
10049516,9812401152,XFMR,MAIN,21820031107,11/7/2003,,,,,26,,,,,,,,,,55,10288,111421,2,303,1254,4.0,0.0,0.0,,,,0,0,52.0,69,97,0.044,37.2,,,,Clear,,1.5,,0.880,,,,,REVIEWED,,,,,,22,2,0,,,25,REG_GENERIC,1,,365,2004-11-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,,0,4.139,SCREENING,25,728.0,,7.598772465,905,0.268514069,d1816_1* d1816_2*,1.2,1,water* relsaturation*,110,,,0.092,,,20110101T000000Z,,,364,6,131.617447,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920031107,11/7/2003,,,,,10,,,,,,,,,,9,2961,102288,9,23,807,1.0,12.0,0.0,,,,,,45.0,21,60,0.030,36.2,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,HUMID-OIL,###############################################################################################################################################################################################################################################################,1,Furan levels are within acceptable limits.,,0,,,35.087,SCREENING,0,673.0,,5.927852128,1003,0.033370614,,0.8,0,relsaturation*,13,,,0.029,,,20110112T182617Z,,,54,22,126.7296247,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20031107,11/7/2003,,,,,30,,,,,,,,,,47,3140,104078,16,64,8995,4.0,17.0,0.0,,,,,,48.0,17,20,0.030,32.6,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,126,9,0,,,136,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,140.547,SCREENING,-5,672.0,,5.303447185,688.4655585,0.123257117,,0.9,0,,59,,0.145049107,0.030,,,20110112T182617Z,,,148,37,117.4008888,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20031107,11/7/2003,,,,,,,,,,,,,,,10,4671,103848,18,30,4791,2,26,0,,,,,,52,16,,0.04,33.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,104,7,0,,,111,TRN_IEEE_INC_69_288KV,1,,365,38297,No anomalies.,1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,159.7,SCREENING,-6,672,,,712,,,1.204819277,0,,15.43,,0.180258929,0.0449792,,,20110112T182617Z,,,86,46,,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20031107,11/7/2003,,,,,,,,,,,,,,,11,3846,104870,4,12,3129,1.0,9.0,0.0,,,,,,46.0,15,,0.050,31.6,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,97,5,0,,,102,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,260.750,SCREENING,-7,672.0,,,720.9223616,,,1.6,0,,13,,0.056089286,0.037,,,20110112T182617Z,,,37,14,,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20031107,11/7/2003,,,,,,,,,,,,,,,13,4759,106105,11,19,2240,5.0,22.0,0.0,,,,,,34.0,14,,0.040,32.4,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,119,5,0,,,125,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,117.8947368,SCREENING,-8,673.0,c2h6!,,696,,,1.2,0,,16,,0.153223214,0.045,,,20110112T182617Z,,,70,38,,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20031107,11/7/2003,,,,,,,,,,,,,,,5,3071,106349,9,23,1112,3.0,19.0,0.0,,,,,,45.0,13,,0.030,32.5,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,74,11,1,,,86,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,48.348,SCREENING,-10,673.0,,,754.5052229,,,0.9,0,,9,,0.12446875,0.029,,,20110112T182617Z,,,59,31,,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20031107,11/7/2003,,,,,40,,,,,,,,,,0,11657,90172,4,9,2560,2.0,8.0,0.0,,,,,,54,40,32,0.04,34.4,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,114,6,0,,,121,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,38297,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,284.444,SCREENING,13,673.0,o2*,9.062030099,701,0.008474836,,1.162790698,0,water* relsaturation*,2,,0.06,0.129,,,20110112T182617Z,,,23,14,102.2204106,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120031107,11/7/2003,,,,,40,,,,,,,,,,4,3025,96620,16,19,734,9.0,30.0,0.0,,,,,,52,18,14,0.03,38.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,107,25,0,,,132,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,38.632,SCREENING,-3,694.0,,6.292982058,709,0.027293569,,0.783289817,0,,8,,,0.031,,,20110112T182617Z,,,78,55,103.6597787,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420031107,11/7/2003,,,,,40,,,,,,,,,,3,3276,108899,6,19,337,2.0,7.0,0.0,,,,,,47,14,11,0.04,32.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,35,3,0,,,38,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.737,SCREENING,-8,694.0,,7.468161432,847.4091302,0.019020903,,1.238390093,0,,6,,0.06,0.030,,,20110112T182616Z,,,37,15,116.6912114,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120031107,11/7/2003,,,,,40,,,,,,,,,,36,4971,89705,33,791,2978,5.0,12.0,0.0,,,,,,47,21,17,0.03,32.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,150,7,1,,,158,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,38297,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.765,SCREENING,0,694.0,co*,10.28974407,667,0.70238567,,0.917431193,0,,178,,0.187794643,0.055,,,20110112T182617Z,,,877,50,98.4485487,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320031106,11/6/2003,,,,,,,,,,,,,,,3,6133,82511,4,15,589,2.0,8.0,0.0,,,,,,48,21,,0.030,33.6,,,,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,7,1,0,,,11,TRN_IEEE_INC_69KV,1,,365,2004-11-05,No anomalies.,1,,365,38296,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.26666667,SCREENING,0,687.0,,,1047,,,0.9,3,,6,,0.0565625,0.074,,,20110112T182616Z,,,32,14,,7.3,1630
10049335,A5513,XFMR,MAIN,13220031106,11/6/2003,,,,,,,,,,,,,,,2,3030,105969,67,40,476,8,238,0,,,,,,32,47,,0.01,30.4,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,2,T1,90,38021,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,38296,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,11.9,SCREENING,16,671,c2h6*,,1288.571429,,,0.328947368,0,water*,9.32,,1.263022321,0.028593268,,,20110112T182617Z,,,355,313,,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520031106,11/6/2003,,,,,,,,,,,,,,,11,9953,76178,7,48,1253,12.0,1.0,0.0,,,,,,44,8,,0.030,32.8,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,12,1,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,38296,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.104,SCREENING,-18,643.0,o2*,,980.2339297,,,0.9,0,,20,,0.084223214,0.131,,,20110112T182617Z,,,79,20,,7.3,1630
10049498,51439-A,XFMR,MAIN,26720031106,11/6/2003,,,,,,,,,,,,,,,0,14473,100007,1,75,343,0.0,0.0,0.0,,,,,,46.0,15,,0.020,37.5,,,,S/Sd,,1,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.573333333,SCREENING,-7,667.0,o2*,,1289,,,0.5,5,,14,,0.00346875,0.145,,,20110112T182617Z,,,76,1,,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120031106,11/6/2003,,,,,,,,,,,,,,,3,24409,122156,5,422,1734,11.0,0.0,0.0,,,,,,50.0,13,,0.020,39.6,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,13,2,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.109,SCREENING,-10,667.0,co*! o2*,,970,,,0.5,0,,79,,0.068464286,0.200,,,20110112T182617Z,,,441,16,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220031106,11/6/2003,,,,,,,,,,,,,,,5,11392,112351,4,200,728,0.0,0.0,0.0,,,,,,25.0,32,,0.030,33.4,,,,FW,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.640,SCREENING,8,667.0,o2*,,1289,,d877*,0.9,0,water*,41,,0.013875,0.101,,,20110112T182617Z,,,209,4,,7.3,1630
10049547,G711-01,XFMR,MAIN,34220031106,11/6/2003,,,,,,,,,,,,,,,56,25128,159730,4,197,458,1.0,5.0,0.0,,,,,,55.0,15,,0.010,39.3,,,,S/Sd,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,(Initial sample). No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.325,INITIAL,-7,0.0,o2*,,1289,,,0.3,5,,91,,0.039392857,0.157,,,20110112T182617Z,,,263,10,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20031106,11/6/2003,,,,,,,,,,,,,,,107,7267,58114,4,210,787,1.0,2.0,0.0,,,,,,52.0,24,,0.030,37.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2004-02-04,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,3.747619048,SCREENING,2,513.0,h2*^!,,1116.554288,,,0.8,0,,145,,0.026870536,0.125,,,20110112T182617Z,,,324,7,,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620031106,11/6/2003,,,,,,,,,,,,,,,12,5127,112702,22,14,443,56,10,0,,,,,,49,12,,0.02,40.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T3,90,38021,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). High level (*). Thermal fault (above 700 C).,1,,365,38296,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,31.64285714,SCREENING,-11,687,h2! c2h4*,,1288.571429,,,0.492610837,3,,15.36,,0.378303571,0.045491651,,,20110112T182616Z,,,114,88,,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220031106,11/6/2003,,,,,,,,,,,,,,,0,9289,86591,4,18,582,1.0,2.0,0.0,,,,,,46,12,,0.02,38.8,,,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,38296,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,32.333,SCREENING,-11,671.0,o2*,,1288.571429,,,0.515463918,0,,3,,0.026870536,0.107,,,20110112T182616Z,,,25,7,,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120031106,11/6/2003,,,,,,,,,,,,,,,0,3153,85299,1,8,377,0.0,2.0,0.0,,,,,,45.0,6,,0.010,34.8,,,,S/Sd,,1,,0.890,,,,,UNREVIEWED,,,,,,19,0,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,(Initial sample). No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.125,INITIAL,-23,0.0,,,923,,,0.3,3,,1,,0.011816964,0.037,,,20110112T182617Z,,,11,3,,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320031106,11/6/2003,,,,,,,,,,,,,,,14,16829,68489,12,140,1074,13.0,2.0,0.0,,,,,,28.0,6,,0.040,34.7,,,,S/Sd,,1.5,,0.880,,,,,UNREVIEWED,,,,,,10,4,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.671,SCREENING,-23,771.0,co!,,1003,,,1.2,0,,39,,,0.246,,,20110112T182617Z,,,181,27,,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420031106,11/6/2003,,,,,,,,,,,,,,,25,24578,81802,4,71,1387,3.0,4.0,0.0,,,,,,48,18,,0.09,29.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,39,7,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,38296,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.535,SCREENING,-3,771.0,o2*,,833.9815409,,,3.010033445,0,,38,,0.044513393,0.300,,,20110112T182616Z,,,107,11,,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620031106,11/6/2003,,,,,,,,,,,,,,,6,12137,146725,29,40,466,11,68,0,,,,,,49.0,11,,0.04,31.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,8,1,0,,,11,TRN_IEEE_INC_69_288KV,2,T2,90,38021,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,11.65,SCREENING,-13,771,ch4! c2h6*! o2*,,1030.545718,,,1.261829653,0,,13.365,,0.435553571,0.082719373,,,20110112T182616Z,,,154,108,,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520031106,11/6/2003,,,,,,,,,,,,,,,6,7488,88761,26,40,363,11.0,78.0,0.0,,,,,,53.0,7,,0.020,32.3,,,,S/Sd,,1,,0.880,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T2,90,2004-02-04,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.075,SCREENING,-21,771.0,c2h6*,,1116.554288,,,0.6,0,,13,,0.466888393,0.084,,,20110112T182616Z,,,161,115,,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820031106,11/6/2003,,,,,35,,,,1,ROUTINE,,,,,5,17738,74400,3,332,637,0.0,0.0,0.0,,,,,,45.0,19,19,0.020,39.4,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,1,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,1.919,SCREENING,-2,771.0,,11.6,1289,0.300,,0.5,3,,65,,,0.238,,,20110112T182617Z,,,340,3,91.0,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720031106,11/6/2003,,,,,,,,,,,,,,,9,22692,82980,3,261,438,0.0,1.0,0.0,,,,,,52.0,14,,0.020,40.6,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.678,SCREENING,-8,671.0,co! o2*,,1289,,,0.5,0,,56,,0.01,0.273,,,20110112T182617Z,,,274,4,,7.3,1630
10049433,158150,XFMR,MAIN,00077-620031106,11/6/2003,,,,,,,,,,,,,,,24,23991,69508,2,163,1346,1.0,0.0,0.0,,,,,,32.0,52,,0.060,28.5,,,,FW,,2,,0.880,,,,,UNREVIEWED,,,,,,402,24,8,,,434,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,8.258,SCREENING,19,771.0,o2*,,545,,,2.1,0,water*,53,,0.011584821,0.345,,,20110112T182616Z,,,190,3,,7.3,1630
10049434,158149,XFMR,MAIN,00077-820031106,11/6/2003,,,,,,,,,,,,,,,25,23235,67367,2,156,1300,1.0,0.0,0.0,,,,,,43.0,31,,0.060,28.7,,,,FW,,2,,0.880,,,,,UNREVIEWED,,,,,,481,26,9,,,516,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,8.333,SCREENING,7,771.0,o2*,,522,,,2.1,0,water*,53,,0.01,0.345,,,20110112T182616Z,,,184,3,,7.3,1630
10049435,158148,XFMR,MAIN,00077-920031106,11/6/2003,,,,,,,,,,,,,,,29,25769,75770,4,155,1525,2.0,1.0,0.0,,,,,,49.0,12,,0.080,26.1,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,460,24,19,,,503,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,0,,,9.839,SCREENING,-11,771.0,o2*,,528,,,3.1,0,,57,,0.02734375,0.340,,,20110112T182617Z,,,191,7,,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220031106,11/6/2003,,,,,,,,,,,,,,,66,4073,80153,77,440,2197,17.0,31.0,0.0,,,,,,46,19,,0.04,34.6,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,83,7,1,,,94,TRN_IEEE_INC_69KV,1,,365,2004-11-05,No anomalies.,1,,365,38296,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.993,SCREENING,-2,671.0,ch4! co*,,740.2634022,,,1.156069364,3,,145,,0.48,0.051,,,20110112T182617Z,,,631,125,,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120031106,11/6/2003,,,,,,,,,,,,,,,16,7598,94088,60,545,1743,10.0,9.0,0.0,,,,,,47,57,,0.03,36.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,102,8,3,,,116,TRN_IEEE_INC_69KV,1,,365,2004-11-05,No anomalies.,1,,365,38296,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.198165138,SCREENING,21,671.0,co*,,715,,,0.828729282,3,water*,114,,0.292165179,0.081,,,20110112T182616Z,,,640,79,,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520031031,10/31/2003,,,,,,,,,,,,,,,11,3256,62777,54,542,1231,2.0,13.0,0.0,,,,,,51,19,,0.030,31.5,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,354,11,6,,,371,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,38290,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,2.271,SCREENING,-2,765.0,co*,,560,,,1.0,0,,109,,0.25,0.052,,,20110112T182617Z,,,622,69,,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220031031,10/31/2003,,,,,,,,,,,,,,,47,16958,68443,3,84,1394,4.0,28.0,2.0,,,,,,53,28,,0.050,32.8,,,,S/Pt,,1.5,,0.880,,,,,REVIEWED,,,,,,12,3,0,,,15,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.595,SCREENING,5,765.0,,,980,,,1.5,0,,62,,,0.248,,,20110112T182617Z,,,168,35,,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120031031,10/31/2003,,,,,,,,,,,,,,,17,2711,78914,50,788,1594,2.0,14.0,0.0,,,,,,42,23,,0.030,29.2,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,791,17,13,,,821,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,2.02284264,SCREENING,1,765.0,co*,,461,,,1.0,0,,159,,0.241169643,0.034,,,20110112T182617Z,,,871,66,,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720031031,10/31/2003,,,,,,,,,,,,,,,3,2055,37635,18,135,249,0.0,2.0,0.0,,,,,,42,45,,0.030,37.1,,,,S/Pt,,1.5,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2004-10-30,No anomalies.,1,,365,38290,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.844444444,SCREENING,16,665.0,,,1047,,,0.8,0,water*,27,,0.070785714,0.055,,,20110112T182617Z,,,158,20,,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620031031,10/31/2003,,,,,,,,,,,,,,,3,3238,88850,2,94,666,1.0,0.0,0.0,,,,,,42,24,,0.040,39.7,,,,Clear,,1.5,,0.870,,,,,UNREVIEWED,,,,,,18,5,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2004-10-30,No anomalies.,1,,365,38290,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.085106383,SCREENING,2,665.0,,,930,,,1.0,11,,20,,0.011584821,0.036,,,20110112T182617Z,,,100,3,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420031031,10/31/2003,,,,,,,,,,,,,,,3,3605,86360,1,50,274,0.0,0.0,0.0,,,,,,46,18,,0.030,43.1,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,38290,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.480,SCREENING,-3,765.0,,,1288.571429,,,0.7,0,,12,,0.00346875,0.042,,,20110112T182617Z,,,54,1,,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420031031,10/31/2003,,,,,,,,,,,,,,,2,2850,102440,23,24,198,3.0,60.0,0.0,,,,,,59,16,,0.050,38.6,,,,Clear,,2,,0.890,,,,,UNREVIEWED,,,,,,40,8,0,,,51,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,38290,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,8.250,SCREENING,-6,765.0,ch4!,,831,,,1.3,0,,6,,0.344169643,0.028,,,20110112T182617Z,,,112,86,,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820031031,10/31/2003,,,,,,,,,,,,,,,4,2212,103189,5,70,551,1,1,0,,,,,,54,21,,0.03,40.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,38290,No anomalies.,1,,365,38290,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.871428571,SCREENING,0,661,,,1202.562858,,,0.746268657,0,,16.615,,0.026165179,0.021436393,,,20110112T182617Z,,,81,7,,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120031028,10/28/2003,,,,,,,,,,,,,,,22,4152,102908,4,139,4290,0.0,0.0,0.0,,,,,,53,22,,0.030,34.4,,,,Clear,,0.5,,0.880,,,,,UNREVIEWED,,,,,,38,0,0,,,44,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,30.86330935,SCREENING,0,637.0,,,837.2046867,,,0.9,6,,47,,0.013875,0.040,,,20110112T182616Z,,,165,4,,7.3,1630
10049372,930993,XFMR,MAIN,00011-A20031028,10/28/2003,,,,,,,,,,,,,,,4,3523,88334,2,41,362,2.0,1.0,0.0,,,,,,49,10,,0.040,31.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,27,3,0,,,30,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.829268293,SCREENING,-14,684.0,,,879.6103531,,,1.3,0,,11,,0.02040625,0.040,,,20110112T182617Z,,,50,5,,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20031028,10/28/2003,,,,,,,,,,,,,,,15,2995,105615,20,97,657,1.0,14.0,0.0,,,,,,52,10,,0.020,33.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,20,0,0,,,24,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.773,SCREENING,-14,684.0,,,916.8485727,,,0.6,4,,32,,0.132459821,0.028,,,20110112T182617Z,,,147,35,,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320031028,10/28/2003,,,,,,,,,,,,,,,8,10501,127164,12,207,2672,9.0,3.0,0.0,,,,,,54,9,,0.090,28.8,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,55,17,0,,,72,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.90821256,SCREENING,-16,1035.0,o2*,,791.3249459,,,3.1,0,,45,,0.095973214,0.083,,,20110112T182617Z,,,239,24,,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420031028,10/28/2003,,,,,,,,,,,,,,,52,13755,74141,3,190,1887,2.0,6.0,0.0,,,,,,46,16,,0.100,22.8,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,62,0,0,,,71,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,9.932,SCREENING,-6,1035.0,o2*,,776.4595173,,ift*,4.4,0,,86,,0.044745536,0.186,,,20110112T182616Z,,,253,11,,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120031028,10/28/2003,,,,,,,,,,,,,,,9,3921,85316,23,287,593,2.0,8.0,0.0,,,,,,46,18,,0.030,37.7,,,,S/Sd,,2,,0.880,,,,,UNREVIEWED,,,,,,7,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,3,,,2.066,SCREENING,-3,678.0,,,1047.114846,,,0.8,0,,61,,0.12246875,0.046,,,20110112T182617Z,,,329,33,,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120031028,10/28/2003,,,,,,,,,,,,,,,17,2692,68235,83,697,1309,2.0,15.0,0.0,,,,,,50,14,,0.030,32.1,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,103,7,2,,,113,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,1.87804878,SCREENING,-8,663.0,co*!,,713,,,0.9,1,,142,,0.36,0.039,,,20110112T182616Z,,,814,100,,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520031028,10/28/2003,,,,,,,,,,,,,,,32,2130,70743,77,622,1741,3.0,11.0,0.0,,,,,,50,16,,0.030,31.1,,,,Clear,,1.5,,0.900,,,,,UNREVIEWED,,,,,,205,11,4,,,220,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,2.79903537,SCREENING,-6,663.0,co*!,,628,,,1.0,0,,144,,0.326950893,0.030,,,20110112T182617Z,,,745,91,,7.3,1630
10049548,E30111101,XFMR,MAIN,33920031028,10/28/2003,,,,,,,,,,,,,,,17,4588,91817,11,48,256,0.0,1.0,0.0,,,,,,51,17,,0.02,36.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,No anomalies.,1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.333333333,SCREENING,-5,362.0,h2!,,1288.571429,,,0.54200542,0,,26,,0.042330357,0.050,,,20110112T182617Z,,,77,12,,7.3,1630
10049557,G1079-01,XFMR,MAIN,34120031028,10/28/2003,,,,,,,,,,,,,,,20,8472,121664,1,42,186,0.0,0.0,0.0,,,,,,54,8,,0.020,35.6,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,1,1,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,(Initial sample). No anomalies.,1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,4.428571429,INITIAL,-18,0.0,o2*,,1289,,,0.6,0,,28,,0.00,0.070,,,20110112T182617Z,,,63,1,,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320031028,10/28/2003,,,,,,,,,,,,,,,5,2667,78440,34,37,590,32.0,26.0,1.0,,,,,,51,10,,0.030,35.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.946,SCREENING,-14,663.0,,,1152,,,0.9,0,,12,,0.387602679,0.034,,,20110112T182616Z,,,135,92,,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920031028,10/28/2003,,,,,,,,,,,,,,,118,4177,86437,57,185,1436,12.0,54.0,0.0,,,,,,50,11,,0.040,31.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,7,1,0,,,13,TRN_IEEE_INC_69KV,2,T1,90,2004-01-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.762,SCREENING,-13,663.0,h2*^! ch4! c2h6!,,1047,,,1.3,4,,151,,0.478888393,0.048,,,20110112T182617Z,,,426,123,,7.3,1630
10049561,90009101-01,XFMR,MAIN,33720031028,10/28/2003,,,,,,,,,,,,,,,1,3397,14293,0,6,37,0.0,0.0,0.0,,,,,,48,11,,0.020,43.5,,,,Clear,,1,,0.900,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,(Initial sample). No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.166666667,INITIAL,-13,0.0,,,,,,0.5,0,,2,,0.00,0.238,,,20110112T182617Z,,,7,0,,7.3,1630
10049390,930992,XFMR,MAIN,00075-120031028,10/28/2003,,,,,,,,,,,,,,,22,1982,89904,3,27,305,1,2,0,,,,,,54,10,,0.05,30.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,51,6,1,,,67,TRN_IEEE_INC_69KV,1,,365,38287,No anomalies.,1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.2962963,SCREENING,-14,691,,,800.6942354,,,1.639344262,9,,26.875,,,0.022045738,,,20110112T182617Z,,,55,6,,7.3,1630
10049436,8803002,XFMR,MAIN,00050-120031028,10/28/2003,,,,,,,,,,,,,,,27,7685,80402,4,146,1502,5.0,7.0,0.0,,,,,,48.0,36,,0.080,22.4,,,,Clear,,2.5,,0.880,,,,,UNREVIEWED,,,,,,105,21,0,,,146,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.288,SCREENING,11,1062.0,,,711.0887717,,ift*,3.6,20,water*,53,,,0.096,,,20110112T182616Z,,,189,16,,7.3,1630
10049437,8803001,XFMR,MAIN,00051-120031028,10/28/2003,,,,,,,,,,,,,,,2,3688,101965,7,19,432,1.0,21.0,0.0,,,,,,52.0,19,,0.030,29.1,,,,Clear,,1.5,,0.890,,,,,UNREVIEWED,,,,,,131,10,0,,,144,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,22.737,SCREENING,-2,1062.0,c2h6!,,684,,,1.0,3,,5,,0.12,0.036,,,20110112T182617Z,,,50,29,,7.3,1630
10049549,E30120702,XFMR,MAIN,34020031028,10/28/2003,,,,,,,,,,,,,,,3,9212,79746,1,38,244,0.0,0.0,0.0,,,,,,54.0,13,,0.030,34.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,(Initial sample). No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.421,INITIAL,-10,0.0,o2*,,,,,0.9,0,,10,,0.00346875,0.116,,,20110112T182617Z,,,42,1,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320031028,10/28/2003,,,,,,,,,,,,,,,7,2405,93442,2,62,259,0,0,0,,,,,,52,39,,0.02,35.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,38287,No anomalies.,1,,365,38287,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.177419355,SCREENING,12,362,,,,,,0.56980057,0,water*,18.16,,0.0069375,0.025737891,,,20110112T182616Z,,,71,2,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220031028,10/28/2003,,,,,,,,,,,,,,,10,2323,90254,2,96,290,0.0,0.0,0.0,,,,,,53,6,,0.02,39.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,38287,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.021,SCREENING,-23,663.0,,,,,,0.511508951,0,,27,,0.01,0.026,,,20110112T182617Z,,,108,2,,7.3,1630
10049516,9812401152,XFMR,MAIN,21820030916,9/16/2003,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,REG_GENERIC,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,,,,,,,,,,,,,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-120030915,9/15/2003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,1,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
383,30307621950,XFMR,MAIN,38320030908,9/8/2003,,,,,,,,,,,,,,,141,5623,59346,10,254,1800,0.0,0.0,3.0,,,,,,35,127,,0.04,23.5,0,0.02,0.52,S/Sd,,0.5,,0.91,,,,,UNREVIEWED,,,,,,2,9,0,,,12,TRN_CPS_ESTER_INC_69KV,2,D1,90,2003-12-07,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,1,,365,38237,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.086614173,INITIAL,-61,0.0,h2*,,1202.562858,,,1.70212766,0,,187,,,0.095,,,20110112T182617Z,,,408,10,,5.3318,684
273,90107406422-0000273,XFMR,MAIN,27320030908,9/8/2003,,,,,,,,,,,,,,,22,6023,60999,10,222,1850,10,2,3,,,,,,41,142,,0.02,28.4,0,0.04,0.46,S/Cb,,0.5,,0.9,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_CPS_ESTER_INC_69KV,1,,365,38237,No anomalies.,1,,365,38237,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.333333333,SCREENING,-58,186,,,1152.25107,,,0.704225352,0,,62.35,,,0.098739324,,,20110112T182617Z,,,269,22,,5.3318,684
274,10207443695-0000274,XFMR,MAIN,27420030908,9/8/2003,,,,,,,,,,,,,,,6,13550,83976,9,54,350,0.0,0.0,0.0,,,,,,43.0,14,,0.020,30.8,0,0.01,0.27,S/Sd,,0.5,,0.890,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2004-09-07,No anomalies.,1,,365,2004-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.481,SCREENING,-8,186.0,,,1289,,,0.6,0,,16,,,0.161,,,20110112T182617Z,,,69,9,,7.3,1630
271,90107406424-0000271,XFMR,MAIN,27120030908,9/8/2003,,,,,,,,,,,,,,,20,7345,73677,10,304,1941,13,3,4,,,,,,33,114,,0.03,29.6,0,0.04,0.48,S/Pt,,0.5,,0.91,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_CPS_ESTER_INC_69KV,2,DT,90,37962,"One or more combustible gases have a positive long-term average rate. (C2H4) Several combustible gases have increased. (H2, CH4, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,38237,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.384868421,SCREENING,-64,186,c2h2*,,1152.25107,,,1.013513514,0,,75.235,,,0.099691898,,,20110112T182616Z,,,354,26,,5.3318,684
275,10207443681-0000275,XFMR,MAIN,27520030908,9/8/2003,,,,,,,,,,,,,,,4,20429,86301,8,57,354,0,0,0,,,,,,33,20,,0.02,34.1,0,0,0.15,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,38237,No anomalies.,1,,365,38237,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,1,,,6.210526316,SCREENING,-1,186,,,1288.571429,,,0.586510264,0,,14.26,,,0.236717999,,,20110112T182617Z,,,69,8,,7.3,1630
276,10207443693-0000276,XFMR,MAIN,27620030908,9/8/2003,,,,,,,,,,,,,,,3,12777,70672,7,44,310,0.0,0.0,0.0,,,,,,38.0,23,,0.010,30.7,0,0,0.17,S/Sd,,0.5,,0.890,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2004-09-07,No anomalies.,1,,365,2004-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.045,SCREENING,1,186.0,,,,,,0.3,0,,11,,,0.181,,,20110112T182616Z,,,54,7,,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520030610,6/10/2003,,,,,,,,,,,,,,,22,2616,120442,15,28,1968,0,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,38147,No anomalies.,,,,,,,,,,,,,,,,,70.28571429,SCREENING,,917,,,,,,,,,27.04,,,0.021719998,,,20110112T182617Z,,,83,33,,,
307,Q115203-TVH,XFMR,MAIN,30720030423,4/23/2003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,45,23,,0.02,33.1,0,0,0.04,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,4,1,0,,,6,TRN_IEEE_INC_69KV,,,,,,1,,365,38099,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,,,1,,,,1116.554288,,,0.604229607,1,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049498,51439-A,XFMR,MAIN,26720030402,4/2/2003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,52.0,19,,0.050,40.1,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2004-04-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-2,,,,,,,1.2,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120030326,3/26/2003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,8,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120030325,3/25/2003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,46,46,,0.070,29.1,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,38070,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,16,,,,,,,2.4,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
273,90107406422-0000273,XFMR,MAIN,27320030306,3/6/2003,,,,,,,,,,,,,,,12,6872,47423,7,163,1048,6,0,1,,,,,,42,120,,0.06,32,0.09,1.14,,Clear,,0.5,,0.92,,,,,UNREVIEWED,,,,,,2,0,0,,,5,TRN_CPS_ESTER_INC_69KV,1,,365,38051,No anomalies.,1,,365,38051,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,3,,,6.429447853,SCREENING,-63,190,,,1202.562858,,,1.875,0,,41.51,,,0.144908589,,12.66666667,20110112T182617Z,,,189,13,,5.3318,684
272,90107406423-0000272,XFMR,MAIN,27220030306,3/6/2003,,,,,,,,,,,,,,,0,10055,51178,6,147,1487,7.0,0.0,2.0,,,,,,53.0,72,,0.030,33.6,0.06,1.18,,Clear,,0.5,,0.920,,,,,UNREVIEWED,,,,,,2,0,0,,,10,TRN_IEEE_INC_69KV,1,,365,2004-03-05,No anomalies.,1,,365,2004-03-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,8,,,10.116,SCREENING,26,190.0,,,1203,,,0.9,0,water*,27,,,0.196,,19.66666667,20110112T182617Z,,,162,13,,7.3,1630
