equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
274,10207443695-0000274,XFMR,MAIN,27420030306,3/6/2003,,,,,,,,,,,,,,,0,15205,73977,6,16,290,4,0,0,,,,,,37,28,,0.02,30.3,0.06,0.39,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,38051,No anomalies.,1,,365,38051,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,1,,,18.125,SCREENING,5,190,,,1202.562858,,,0.660066007,0,,2.94,,,0.205536856,,6.5,20110112T182617Z,,,26,10,,7.3,1630
271,90107406424-0000271,XFMR,MAIN,27120030306,3/6/2003,,,,,,,,,,,,,,,11,6566,49282,7,226,1401,7,1,2,,,,,,49,100,,0.04,33.7,0.06,1.26,,Clear,,0.5,,0.92,,,,,UNREVIEWED,,,,,,6,0,0,,,9,TRN_CPS_ESTER_INC_69KV,1,,365,38051,No anomalies.,1,,365,38051,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,3,,,6.199115044,SCREENING,-68,190,,,1066.2425,,,1.18694362,0,,51.945,,,0.133233229,,21,20110112T182616Z,,,254,15,,5.3318,684
275,10207443681-0000275,XFMR,MAIN,27520030306,3/6/2003,,,,,,,,,,,,,,,0,19425,68370,5,18,297,0.0,0.0,0.0,,,,,,41.0,23,,0.020,34.5,0.02,0.24,,Clear,,0.5,,0.890,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2004-03-05,No anomalies.,1,,365,2004-03-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,16.500,SCREENING,1,190.0,,,1203,,,0.6,0,,3,,,0.284,,12,20110112T182617Z,,,23,5,,7.3,1630
276,10207443693-0000276,XFMR,MAIN,27620030306,3/6/2003,,,,,,,,,,,,,,,0,1210,68691,6,21,284,4,0,0,,,,,,37,29,,0.02,31.6,0.02,0.32,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,38051,No anomalies.,1,,365,38051,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.52380952,SCREENING,6,190,,,,,,0.632911392,0,,3.84,,,0.017615117,,16,20110112T182616Z,,,31,10,,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620030220,2/20/2003,,,,,,,,,,,,,,,0,4027,88292,9,25,600,1.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2004-02-20,No anomalies.,,,,,,,,,,,,,,,,,24,SCREENING,,428.0,,,,,,,,,5,,0.056736607,0.046,,,20110112T182617Z,,,40,15,,,
10049278,41267-5,OCB TANK 3,MAIN,29920021216,12/16/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,31,53,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",,,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,19,,,,,,d1816_1* d1816_2*,,,water*,,,,,,,20110101T000000Z,,,,,,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220021202,12/2/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,60.0,19,,0.030,47.4,0.04,0.2,0,Clear,,1,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2003-12-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-2,,,,,,,0.6,,,,,,,,5,20110112T182617Z,,,,,,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120021127,11/27/2002,,,,,,,,,,,,,,,7,5293,77704,40,421,6779,26,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,37952,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,16.10213777,SURVEILLANCE,,23,ch4! c2h4! co*^!,,,,,,,,83.17,,0.292973214,0.068117471,,,20110112T182617Z,,,502,74,,,
106810,9501-1,XFMR,MAIN,00046-120021114,11/14/2002,,,,,,,,,,,,,,,13,17565,71608,7,101,728,11.0,1.0,12.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,2,0,,,48,TRN_IEEE_INC_69_288KV,2,D2,90,2003-02-12,"(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H4, C2H2) Several combustible gases have increased. (C2H4, C2H2) High level (*). High-energy arcing.",,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.208,SURVEILLANCE,-11,9.0,c2h2*,,837,,,,8,,32,,,0.245,,,20110112T182616Z,,,145,19,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120021105,11/5/2002,,,,,,,,,,,,,,,11,19883,69591,6,74,667,10.0,1.0,10.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,D2,30,2002-12-05,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",,,,,,,,,,,,,,,,,9.014,SCREENING,,106.0,c2h2*^,,,,,,,,25,,,0.286,,,20110112T182616Z,,,112,17,,,
10049384,3153112,XFMR,MAIN,00079-220021104,11/4/2002,,,,,,,,,,,,,,,0,2452,76495,34,430,5024,17,5,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,24,6,0,,,30,TRN_IEEE_INC_69KV,1,,365,37929,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.68372093,SCREENING,-3,1082,ch4! c2h4! co*^!,,894.2253595,,,,0,,77.655,,0.2178125,0.032054383,,,20110112T182617Z,,,486,56,,7.3,1630
10049385,3153111,XFMR,MAIN,11820021104,11/4/2002,,,,,,,,,,,,,,,0,2675,99067,14,65,2516,4,12,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,148,13,0,,,163,TRN_IEEE_INC_69KV,1,,365,37929,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,38.70769231,SCREENING,-5,693,,,668.4966527,,,,2,,11.76,,0.117241071,0.027001928,,,20110112T182617Z,,,95,30,,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120021104,11/4/2002,,,,,,,,,,,,,,,0,1824,94617,6,25,644,3,3,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,327,39,0,,,380,TRN_IEEE_INC_69KV,1,,365,37929,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,25.76,INITIAL,-6,0,,,570.1292135,,,,14,,4.545,,0.047276786,0.01927772,,,20110112T182617Z,,,37,12,,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20021104,11/4/2002,,,,,,,,,,,,,,,42,2952,90414,8,71,218,1.0,2.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2003-11-04,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.070422535,INITIAL,-5,0.0,,,1089,,,,2,,55,,0.040745536,0.033,,,20110112T182617Z,,,124,11,,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120021104,11/4/2002,,,,,,,,,,,,,,,42,2836,99611,8,15,361,1.0,9.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,1,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2003-11-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,24.067,SCREENING,-10,305.0,,,1016,,,,1,,45,,0.069964286,0.028,,,20110112T182617Z,,,75,18,,7.3,1630
10049412,D-577892,XFMR,MAIN,00052-120021104,11/4/2002,,,,,,,,,,,,,,,25,2012,66299,128,388,915,3.0,41.0,0.0,,,,,,,54,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,80,4,0,,,89,TRN_IEEE_INC_69KV,2,T1,90,2003-02-02,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.358,SCREENING,20,699.0,ch4* co* co2/co*,,745,,,,5,water*,95,,0.63,0.030,,,20110112T182617Z,,,585,172,,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420021104,11/4/2002,,,,,,,,,,,,,,,0,1883,82379,16,61,582,2.0,6.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,1,0,,,27,TRN_IEEE_INC_69KV,1,,365,2003-11-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.541,SCREENING,-2,249.0,,,917,,,,6,,11,,0.09,0.023,,,20110112T182617Z,,,85,24,,7.3,1630
10049500,7000086,XFMR,MAIN,9120021104,11/4/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,,,-3,,,,1288.571429,,,,0,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320021104,11/4/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,1,0,,,6,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,,-8,,,,1089,,,,0,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620021104,11/4/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,12,0,,,24,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,,-6,,,,980,,,,0,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720021104,11/4/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,1,0,,,6,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,,-8,,,,1089,,,,0,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,11/4/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,1,0,,,7,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,,-7,,,,1066.2425,,,,0,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920021104,11/4/2002,,,,,,,,,,,,,,,21,2190,82105,39,195,343,2.0,16.0,0.0,,,,,,,35,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2003-11-04,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.759,SCREENING,10,326.0,,,1117,,,,0,water*,56,,0.21,0.027,,,20110112T182617Z,,,273,57,,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120021104,11/4/2002,,,,,,,,,,,,,,,0,2697,76916,20,138,356,1.0,7.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2003-11-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.580,SCREENING,0,326.0,,,1152,,,,0,,25,,0.10,0.035,,,20110112T182616Z,,,166,28,,7.3,1630
10049548,E30111101,XFMR,MAIN,33920021031,10/31/2002,,,,,,,,,,,,,,,0,3802,85943,3,27,207,0.0,0.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2003-10-31,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.666666667,INITIAL,-5,0.0,,,1288.571429,,,,1,,5,,0.01040625,0.044,,,20110112T182617Z,,,30,3,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320021031,10/31/2002,,,,,,,,,,,,,,,0,3024,83501,0,10,267,0.0,0.0,0.0,,,,,,,50,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2003-10-31,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,26.700,SCREENING,18,301.0,,,1288.571429,,,,0,water*,2,,0.00,0.036,,,20110112T182616Z,,,10,0,,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120021029,10/29/2002,,,,,,,,,,,,,,,0,2306,93541,5,0,739,0.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,67.0,,,,,,,,,0,,0.042388393,0.025,,,20110112T182616Z,,,11,11,,,
10049510,9307401979,XFMR,MAIN,00081-820021029,10/29/2002,,,,,,,,,,,,,,,0,3663,86246,4,80,900,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,11.250,SCREENING,,270.0,,,,,,,,,14,,0.031044643,0.042,,,20110112T182617Z,,,88,8,,,
10049500,7000086,XFMR,MAIN,9120021029,10/29/2002,,,,,,,,,,,,,,,43,11364,90683,2,219,1000,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,4.566,SCREENING,,706.0,co!,,,,,,,,82,,,0.125,,,20110112T182616Z,,,266,4,,,
10049417,7000087,XFMR,MAIN,00081-320021029,10/29/2002,,,,,,,,,,,,,,,50,3532,102765,26,36,365,5.0,55.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,10.139,SCREENING,,320.0,,,,,,,,,57,,0.34,0.034,,,20110112T182617Z,,,172,86,,,
10049418,7000084,XFMR,MAIN,00081-620021029,10/29/2002,,,,,,,,,,,,,,,0,2631,95875,23,79,503,4.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,6.367,SCREENING,,320.0,,,,,,,,,14,,0.231941964,0.027,,,20110112T182617Z,,,138,59,,,
10049419,7000085,XFMR,MAIN,00081-720021029,10/29/2002,,,,,,,,,,,,,,,36,2475,85364,11,32,425,3.0,45.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,13.281,SCREENING,,320.0,,,,,,,,,42,,0.239933036,0.029,,,20110112T182617Z,,,127,59,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,10/29/2002,,,,,,,,,,,,,,,0,2556,76092,4,3,236,0.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,78.667,SCREENING,,320.0,,,,,,,,,1,,0.06,0.034,,,20110112T182617Z,,,18,15,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,10/29/2002,,,,,,,,,,,,,,,0,2382,73117,5,8,572,4.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,71.500,SCREENING,,320.0,,,,,,,,,2,,0.04428125,0.033,,,20110112T182617Z,,,19,11,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-720021029,10/29/2002,,,,,,,,,,,,,,,80,2411,78996,31,401,2416,3,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,37923,No anomalies.,,,,,,,,,,,,,,,,,6.024937656,SCREENING,,687,co*,,,,,,,,152.225,,0.188258929,0.030520533,,,20110112T182617Z,,,531,50,,,
273,90107406422-0000273,XFMR,MAIN,27320020828,8/28/2002,,,,,,,,,,,,,,,18,9585,58400,8,163,1500,6.0,1.0,3.0,,,,,,43.0,140,,0.030,29.4,0.11,1.63,0.45,S/Sd,,0.5,,0.910,,,,,UNREVIEWED,,,,,,0,1,0,,,3,TRN_CPS_ESTER_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,2003-08-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,2,,,9.202,SCREENING,-58,198.0,,,,,,1.0,0,,48,,,0.164,,14.81818182,20110112T182617Z,,,199,15,,5.3318,684
272,90107406423-0000272,XFMR,MAIN,27220020828,8/28/2002,,,,,,,,,,,,,,,13,9434,55806,6,179,1570,6.0,1.0,4.0,,,,,,42.0,85,,0.050,27.5,0.09,1.99,0.5,S/Pt,,0.5,,0.910,,,,,UNREVIEWED,,,,,,0,0,0,,,4,TRN_IEEE_INC_69KV,3,D2,30,2002-09-27,"One or more combustible gases have a positive long-term average rate. (H2, C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,2003-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,4,,,8.771,SCREENING,30,198.0,c2h2*^,,,,,1.8,0,water*,46,,,0.169,,22.11111111,20110112T182617Z,,,209,13,,7.3,1630
274,10207443695-0000274,XFMR,MAIN,27420020828,8/28/2002,,,,,,,,,,,,,,,3,14659,71672,5,23,228,0.0,0.0,0.0,,,,,,48.0,12,,0.020,29.1,0.08,0.29,0.23,S/Pt,,0.5,,0.890,,,,,UNREVIEWED,,,,,,0,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,2003-08-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.913,SCREENING,-11,198.0,,,,,,0.7,3,,7,,,0.205,,3.625,20110112T182617Z,,,31,5,,7.3,1630
271,90107406424-0000271,XFMR,MAIN,27120020828,8/28/2002,,,,,,,,,,,,,,,15,9349,53940,6,189,1423,5.0,0.0,2.0,,,,,,49.0,123,,0.030,27.6,0.08,2.07,0.69,S/Pt,,0.5,,0.910,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_CPS_ESTER_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,37861,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.529,SCREENING,-62,198.0,,,,,,1.1,0,,49,,,0.173,,25.875,20110112T182616Z,,,217,11,,5.3318,684
275,10207443681-0000275,XFMR,MAIN,27520020828,8/28/2002,,,,,,,,,,,,,,,2,18863,70580,5,29,283,0,0,0,,,,,,44,14,,0.02,33.8,0.02,0.24,0.21,S/Sd,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,37861,No anomalies.,1,,365,37861,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.75862069,SCREENING,-8,198,,,,,,0.591715976,3,,7.22,,,0.267257013,,12,20110112T182617Z,,,36,5,,7.3,1630
276,10207443693-0000276,XFMR,MAIN,27620020828,8/28/2002,,,,,,,,,,,,,,,2,13718,71373,5,28,241,0.0,0.0,0.0,,,,,,42.0,15,,0.010,34.4,0.02,0.24,0.26,S/Sd,,0.5,,0.890,,,,,UNREVIEWED,,,,,,0,0,1,,,4,TRN_IEEE_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,2003-08-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.607,SCREENING,-7,198.0,,,,,,0.3,3,,7,,,0.192,,12,20110112T182616Z,,,35,5,,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120020823,8/23/2002,,,,,,,,,,,,,,,4,2965,102117,4,11,1068,5.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-08-23,No anomalies.,,,,,,,,,,,,,,,,,97.091,SCREENING,,232.0,,,,,,,,,6,,0.078852679,0.029,,,20110112T182616Z,,,34,19,,,
10049497,51439-B,XFMR,MAIN,28920020802,8/2/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,47,14,,0.02,42,0.22,0.22,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,37835,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,,0.476190476,,,,,,,,1,20110112T182617Z,,,,,,7.3,1630
10049497,51439-B,XFMR,MAIN,28920020801,8/1/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32.0,18,,0.010,38.8,0.33,0.63,,M/Pt,,1,,0.890,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2003-08-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-3,,,,,,,0.3,,,,,,,,1.909090909,20110112T182617Z,,,,,,7.3,1630
10049425,RFP-3272-1,XFMR,MAIN,00047-120020730,7/30/2002,,,,,,,,,,,,,,,97,3627,115041,31,101,1273,30.0,10.0,44.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2002-08-06,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,,,,,,,,,,,,,,,,,12.604,SCREENING,,988.0,h2! ch4! c2h4! c2h2*^^^!,,,,,,,,119,,,0.032,,,20110112T182617Z,,,313,71,,,
10049497,51439-B,XFMR,MAIN,28920020730,7/30/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,41,14,,0.03,39,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,37832,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,,0.769230769,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120020722,7/22/2002,,,,,,,,,,,,,,,0,25965,88395,2,35,391,0.0,0.0,0.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-07-22,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0,11.171,SCREENING,,167.0,,,,,d1816_1* d1816_2*,,,,6,,,0.294,,,20110101T000000Z,,,37,2,,,
106810,9501-1,XFMR,MAIN,00046-120020722,7/22/2002,,,,,,,,,,,,,,,15,19378,76785,5,63,645,4.0,1.0,4.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2002-10-20,"One or more combustible gases have a positive long-term average rate. (H2, C2H2) High level (*). High-energy arcing.",,,,,,,,,,,,,,,,,10.238,SCREENING,,69.0,c2h2*,,,,,,,,27,,,0.252,,,20110112T182616Z,,,92,10,,,
10049426,01-8226-60990-3,LTC,MAIN,28320020722,7/22/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0.0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049495,1922211,XFMR,MAIN,13120020702,7/2/2002,,,,,,,,,,,,,,,10,20337,84482,2,48,508,2.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-07-02,No anomalies.,,,,,,,,,,,,,,,,,10.58333333,SCREENING,,175.0,,,,,,,,,19,,,0.241,,,20110112T182617Z,,,62,4,,,
10049426,01-8226-60990-3,LTC,MAIN,28320020620,6/20/2002,,,,,,,,,,,,,,,4,28303,85615,1,11,512,0.0,0.0,0.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2003-06-20,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,,,,,,,,,6,,,0.331,,,20110101T000000Z,,,16,1,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-220020620,6/20/2002,,,,,,,,,,,,,,,2,18621,70055,1,26,379,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-06-20,No anomalies.,,,,,,,,,,,,,,,,,14.577,SCREENING,,168.0,o2*,,,,,,,,7,,0.00,0.266,,,20110112T182617Z,,,29,1,,,
10049341,70370-B,XFMR,MAIN,00014-A20020614,6/14/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20020613,6/13/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,37,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,11,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20020611,6/11/2002,,,,,,,,,,,,,,,2,2043,41082,33,101,326,2.0,5.0,0.0,,,,,,50.0,28,,0.020,31.5,0.03,0.6,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-06-11,No anomalies.,1,,365,2003-06-11,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,3.228,SCREENING,5,159.0,,,,,,0.6,,water*,20,,0.14,0.050,,20,20110112T182617Z,,,143,40,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120020514,5/14/2002,,,,,,,,,,,,,,,85,1618,99161,39,343,839,31.0,5.0,28.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,D2,30,2002-06-13,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Continue investigative sampling.",,,,,,,,,,,,,,,,,2.446,SURVEILLANCE,,28.0,c2h2*^,,,,,,,,149,,,0.016,,,20110112T182616Z,,,531,75,,,
106810,9501-1,XFMR,MAIN,00046-120020416,4/16/2002,,,,,,,,,,,,,,,63,6504,122613,30,329,668,24.0,2.0,19.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,D2,30,2002-05-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",,,,,,,,,,,,,,,,,2.030,SCREENING,,70.0,c2h2*^,,,,,,,,124,,,0.053,,,20110112T182616Z,,,467,56,,,
10049494,5069232,XFMR,MAIN,00077-320020325,3/25/2002,,,,,,,,,,,,,,,5,2826,101055,13,30,1356,4.0,33.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-03-25,No anomalies.,,,,,,,,,,,,,,,,,45.200,SCREENING,,453.0,,,,,,,,,10,,0.20,0.028,,,20110112T182616Z,,,85,50,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-120020228,2/28/2002,,,,,,,,,,,,,,,0,5884,107294,9,70,821,4.0,2.0,0.0,,,,,,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,27,3,0,,,34,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,11.729,SCREENING,-16,450.0,,,879.6103531,,,,0,,13,,0.05815625,0.055,,,20110112T182617Z,,,85,15,,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420020228,2/28/2002,,,,,,,,,,,,,,,3,2399,78287,14,58,491,2.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,,,,,,,,,,8.466,SCREENING,,450.0,,,,,,,,,13,,0.08,0.031,,,20110112T182617Z,,,82,21,,,
10049424,2414303,XFMR,MAIN,00085-220020228,2/28/2002,,,,,,,,,,,,,,,0,19871,73048,2,51,1067,1.0,0.0,0.0,,,,,,,6,,,,,,,,,,,0,,,,,UNREVIEWED,,,,,,249,21,0,,,270,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,0,,,20.922,SCREENING,-23,835.0,o2*,,604,,,,0,,9,,0.01,0.272,,,20110112T182616Z,,,54,3,,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620020228,2/28/2002,,,,,,,,,,,,,,,0,1982,88923,25,142,1487,5.0,32.0,0.0,,,,,,,52,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,5,0,,,27,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.472,SCREENING,19,450.0,,,905,,,,0,water*,26,,0.24,0.022,,,20110112T182616Z,,,204,62,,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120020228,2/28/2002,,,,,,,,,,,,,,,29,8345,70725,5,311,1365,1,6,0,,,,,,,5,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,3,0,,,31,TRN_IEEE_INC_69KV,1,,365,37680,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.389067524,SCREENING,-26,450,o2*,,875,,,,0,,84.995,,0.047035714,0.117992223,,,20110112T182617Z,,,352,12,,7.3,1630
273,90107406422-0000273,XFMR,MAIN,27320020211,2/11/2002,,,,,,,,,,,,,,,0,9439,42031,0,73,1400,0,0,0,,,,,,46,148,,0.07,30.1,0.04,0.59,0.12,S/Pt,,0.5,,0.92,,,,,UNREVIEWED,,,,,,109,2,0,,,116,TRN_CPS_ESTER_INC_69KV,1,,365,37663,(Initial sample). No anomalies.,1,,365,37663,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,19.17808219,INITIAL,-57,0,,,706.449572,,,2.325581395,5,,13.14,,,0.224572339,,14.75,20110112T182617Z,,,73,0,,5.3318,684
272,90107406423-0000272,XFMR,MAIN,27220020211,2/11/2002,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,,,,,,55,102,,0.05,29.5,0.03,0.91,0.24,S/Pt,,0.5,,0.92,,,,,UNREVIEWED,,,,,,40,2,0,,,49,TRN_IEEE_INC_69KV,1,,365,37663,(Initial sample). No anomalies.,1,,365,37663,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,,INITIAL,35,0,,,830.8400025,,,1.694915254,4,water*,0,,,,,30.33333333,20110112T182617Z,,,0,0,,7.3,1630
274,10207443695-0000274,XFMR,MAIN,27420020211,2/11/2002,,,,,,,,,,,,,,,0,9393,62626,0,0,58,0.0,0.0,0.0,,,,,,38.0,13,,0.020,33.9,0.03,0.29,0.33,S/Pt,,0.5,,0.900,,,,,UNREVIEWED,,,,,,3,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2003-02-11,(Initial sample). No anomalies.,1,,365,2003-02-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,3,,,,INITIAL,-10,0.0,,,1152,,,0.6,0,,0,,,0.150,,9.666666667,20110112T182617Z,,,0,0,,7.3,1630
271,90107406424-0000271,XFMR,MAIN,27120020211,2/11/2002,,,,,,,,,,,,,,,0,9024,42704,0,126,1560,0.0,0.0,0.0,,,,,,41.0,129,,0.030,31.7,0.04,0.92,0.25,S/Pt,,0.5,,0.920,,,,,UNREVIEWED,,,,,,31,0,0,,,40,TRN_CPS_ESTER_INC_69KV,1,,365,2003-02-11,(Initial sample). No anomalies.,1,,365,2003-02-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.381,INITIAL,-61,0.0,,,862,,,0.9,9,,23,,,0.211,,23,20110112T182616Z,,,126,0,,5.3318,684
275,10207443681-0000275,XFMR,MAIN,27520020211,2/11/2002,,,,,,,,,,,,,,,0,10612,55450,0,0,84,0,0,0,,,,,,49,20,,0.02,33.1,0.01,0.15,0.22,S/Pt,,0.5,,0.9,,,,,UNREVIEWED,,,,,,2,0,4,,,6,TRN_IEEE_INC_69KV,1,,365,37663,(Initial sample). No anomalies.,1,,365,37663,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,,INITIAL,-1,0,,,1202.562858,,,0.604229607,0,,0,,,0.191379621,,15,20110112T182617Z,,,0,0,,7.3,1630
276,10207443693-0000276,XFMR,MAIN,27620020211,2/11/2002,,,,,,,,,,,,,,,0,10723,70984,0,0,76,0,0,0,,,,,,48,16,,0.03,33.9,0.02,0.28,0.17,S/Pt,,0.5,,0.9,,,,,UNREVIEWED,,,,,,2,0,4,,,6,TRN_IEEE_INC_69KV,1,,365,37663,(Initial sample). No anomalies.,1,,365,37663,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,,INITIAL,-6,0,,,1202.562858,,,0.884955752,0,,0,,,0.151062211,,14,20110112T182616Z,,,0,0,,7.3,1630
106813,9699-1,XFMR,MAIN,00091-120020205,2/5/2002,,,,,,,,,,,,,,,0,24363,85799,0,0,451,0.0,0.0,0.0,,,,0.0,0.0,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,2,0,4,,,9,TRN_IEEE_INC_69_288KV,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,3,,,,INITIAL,-6,0.0,,,1202.562858,,d1816_1* d1816_2*,,0,,0,,,0.284,,,20110101T000000Z,,,0,0,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120020205,2/5/2002,,,,,,,,,,,,,,,61,7004,104675,26,258,491,15.0,2.0,15.0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,4,,,13,TRN_IEEE_INC_69_288KV,2,D2,90,2002-05-06,(Surveillance). High level (*). No recent significant increases. High-energy arcing.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,1.903,SURVEILLANCE,-14,32.0,c2h2*,,1203,,,,4,,109,,,0.067,,,20110112T182616Z,,,377,43,,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520020201,2/1/2002,,,,,,,,,,,,,,,6,11423,84700,4,306,787,9.0,0.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-02-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.571895425,SURVEILLANCE,,28.0,o2*,,,,,,,,61,,0.068125,0.135,,,20110112T182617Z,,,326,13,,,
10049510,9307401979,XFMR,MAIN,00081-820020201,2/1/2002,,,,,,,,,,,,,,,6,8620,89073,7,120,1456,7.0,9.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-02-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.13333333,SURVEILLANCE,,29.0,o2*,,,,,,,,28,,0.106803571,0.097,,,20110112T182617Z,,,150,23,,,
10049400,D-575065,XFMR,MAIN,00075-520020201,2/1/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-5,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220020201,2/1/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,0,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220020201,2/1/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,24,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,2,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820020201,2/1/2002,,,,,,,,,1,,,,,,,,,,,,,,,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-14,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120020129,1/29/2002,,,,,,,,,,,,,,,0,7041,118443,0,10,2368,0.0,0.0,0.0,,,,,,,31,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,2,4,,,41,TRN_IEEE_INC_69KV,1,,365,2003-01-29,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,236.800,INITIAL,7,0.0,,,862,,,,4,,2,,0,0.059,,,20110112T182617Z,,,10,0,,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120020129,1/29/2002,,,,,,,,,,,,,,,18,15457,114203,0,10,2988,0.0,0.0,0.0,,,,,,,62,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2003-01-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,298.800,SURVEILLANCE,23,47.0,o2*,,889.1599975,,,,4,water*,20,,0,0.135,,,20110112T182616Z,,,28,0,,7.3,1630
269,C-84653-5-2-0000269,XFMR,MAIN,26920020129,1/29/2002,,,,,,,,,,,,,,,26,4488,108108,1,0,675,1.0,0.0,2.0,,,,,,,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,25,4,4,,,40,TRN_IEEE_INC_69_288KV,1,,365,2003-01-29,(Initial sample). No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,,INITIAL,3,0.0,,,889,,,,4,water*,26,,,0.042,,,20110112T182617Z,,,30,2,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120020108,1/8/2002,,,,,,,,,,,,,,,31,3497,87361,24,25,330,13.0,67.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,72,11,5,,,97,TRN_IEEE_INC_69KV,2,T2,90,2002-04-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.200,SCREENING,-8,389.0,c2h6*,,758,,,,5,,36,,0.423330357,0.040,,,20110112T182617Z,,,160,104,,7.3,1630
10049517,C-01590-5-2,XFMR,MAIN,23820020108,1/8/2002,,,,,,,,,,,,,,,15,9909,67313,6,70,500,2.0,1.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,6,0,,,41,TRN_IEEE_INC_69KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,7.142857143,SCREENING,-2,244.0,h2! o2*,,875.0977053,,,,4,,28,,0.03428125,0.147,,,20110112T182616Z,,,94,9,,7.3,1630
10049495,1922211,XFMR,MAIN,13120020108,1/8/2002,,,,,,,,,,,,,,,21,12858,73989,1,26,425,1.0,0.0,0.0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,4,5,,,47,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.346,SCREENING,0,232.0,,,837.2046867,,,,0,,26,,,0.174,,,20110112T182617Z,,,49,2,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120020108,1/8/2002,,,,,,,,,,,,,,,7,4267,89454,44,56,1408,33.0,85.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,99,16,0,,,120,TRN_IEEE_INC_69KV,2,T2,90,2002-04-08,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,25.14285714,SCREENING,-5,389.0,c2h6*,,718.3899444,,,,5,,18,,0.660785714,0.048,,,20110112T182617Z,,,225,162,,7.3,1630
10049496,6537376,XFMR,MAIN,13020020108,1/8/2002,,,,,,,,,,,,,,,9,4168,96852,6,104,1697,4.0,4.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,58,4,0,,,67,TRN_IEEE_INC_69KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.31730769,SCREENING,-7,232.0,,,784.734859,,,,5,,28,,0.056098214,0.043,,,20110112T182617Z,,,127,14,,7.3,1630
10049498,51439-A,XFMR,MAIN,26720020108,1/8/2002,,,,,,,,,,,,,,,2,3537,87566,2,29,360,1.0,1.0,0.0,,,,,,,33,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2003-01-08,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.4137931,INITIAL,9,0.0,,,1152,,,,0,,7,,0.015758929,0.040,,,20110112T182617Z,,,35,4,,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520020108,1/8/2002,,,,,,,,,,,,,,,41,10297,121456,22,284,1228,5.0,15.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,5,,,14,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,4.324,SCREENING,-5,377.0,o2*,,1203,,,,4,,92,,0.162160714,0.085,,,20110112T182616Z,,,367,42,,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120020108,1/8/2002,,,,,,,,,,,,,,,16,9852,58565,2,180,894,6.0,1.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,3,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.966666667,SCREENING,-6,377.0,h2! o2*,,953,,,,5,,48,,0.038995536,0.168,,,20110112T182617Z,,,205,9,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220020108,1/8/2002,,,,,,,,,,,,,,,20,12506,103906,2,113,389,0.0,0.0,0.0,,,,,,,102,,,,,,,,,,,0.000,,,,,UNREVIEWED,,,,,,2,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.442477876,SCREENING,35,377.0,h2! o2*,,1203,,,,5,water*,40,,0.0069375,0.120,,,20110112T182617Z,,,135,2,,7.3,1630
10049497,51439-B,XFMR,MAIN,28920020108,1/8/2002,,,,,,,,,,,,,,,10,6344,101272,3,86,375,1.0,4.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,5,,,12,TRN_IEEE_INC_69KV,1,,365,2003-01-08,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.360,INITIAL,-7,0.0,,,1203,,,,5,,25,,0.03,0.063,,,20110112T182617Z,,,104,8,,7.3,1630
10049394,4086479,XFMR,MAIN,00058-120020108,1/8/2002,,,,,,,,,,,,,,,48,6442,102419,48,191,1270,19.0,122.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,8,0,,,49,TRN_IEEE_INC_69KV,2,T2,90,2002-04-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.649,SCREENING,-5,708.0,h2! ch4! c2h6*^! c2h4!,,859,,,,5,,83,,0.764040179,0.063,,,20110112T182617Z,,,428,189,,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820020108,1/8/2002,,,,,,,,,,,,,,,17,4549,90835,2,56,523,3,0,0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,37629,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.339285714,SCREENING,-1,389,h2!,,1202.562858,,,,0,,27.125,,0.020879464,0.050079815,,,20110112T182617Z,,,78,5,,7.3,1630
10049395,4086480,XFMR,MAIN,00022-220020108,1/8/2002,,,,,,,,,,,,,,,20,14502,74054,3,67,1546,9.0,0.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,5,,,20,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,23.075,SCREENING,-3,782.0,,,1203,,,,6,,32,,,0.196,,,20110112T182617Z,,,99,12,,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520020104,1/4/2002,,,,,,,,,,,,,,,22,7170,123620,5,51,946,3.0,5.0,1.0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,73,7,0,,,87,TRN_IEEE_INC_69KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,18.54901961,SCREENING,-1,200.0,h2!,,756,,,,4,,31,,0.064580357,0.058,,,20110112T182617Z,,,87,13,,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420020104,1/4/2002,,,,,,,,,,,,,,,13,6691,84037,3,47,668,1.0,3.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,50,8,0,,,63,TRN_IEEE_INC_69KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.213,SCREENING,-5,373.0,,,803.1514273,,,,5,,21,,0.03,0.080,,,20110112T182617Z,,,67,7,,7.3,1630
10049335,A5513,XFMR,MAIN,13220020104,1/4/2002,,,,,,,,,,,,,,,9,2620,81451,85,51,372,8.0,228.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2002-04-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.294117647,SCREENING,-11,308.0,c2h6*,,1202.562858,,,,0,,18,,1.28371875,0.032,,,20110112T182617Z,,,381,321,,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520020104,1/4/2002,,,,,,,,,,,,,,,18,14308,71577,4,236,866,12.0,1.0,4.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,3,0,,,24,TRN_IEEE_INC_69_288KV,3,DT,30,2002-02-03,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.669,SCREENING,-8,373.0,h2! c2h2*^ o2*,,980.2339297,,,,5,,61,,0.123513393,0.200,,,20110112T182617Z,,,275,17,,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720020104,1/4/2002,,,,,,,,,,,,,,,6,3876,38310,12,113,329,1.0,3.0,0.0,,,,,,,39,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.912,SCREENING,12,235.0,,,1089,,,,5,water*,26,,0.058794643,0.101,,,20110112T182617Z,,,135,16,,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620020104,1/4/2002,,,,,,,,,,,,,,,399,7684,86009,5,17,1446,16.0,5.0,0.0,,,,,,,26,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,4,0,,,23,TRN_IEEE_INC_69_288KV,2,H2,90,2002-04-04,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,85.059,SCREENING,4,392.0,h2*^!,,980,,,,4,water*,402,,0.112571429,0.089,,,20110112T182617Z,,,442,26,,7.3,1630
