equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
106813,9699-1,XFMR,MAIN,00091-120020104,1/4/2002,,,,,,,,,,,,,,,1,28180,72843,1,6,403,0.0,0.0,0.0,,,,0,0,48.0,17,,0.018,40.5,0.02,0.9,,Clear,,0.5,,0.875,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,0,67.167,SCREENING,-5,1215.0,,,,,d1816_1* d1816_2*,0.4,,,2,,,0.387,,45,20110101T000000Z,,,8,1,,7.3,1630
106810,9501-1,XFMR,MAIN,00046-120020104,1/4/2002,,,,,,,,,,,,,,,68,4797,95069,32,310,810,30.0,3.0,30.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2002-04-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) High level (*). High-energy arcing.",,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,2.613,SCREENING,-10,148.0,c2h2*,,,,,,,,127,,,0.050,,,20110112T182616Z,,,473,65,,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220020104,1/4/2002,,,,,,,,,,,,,,,0,6720,101822,4,15,509,1,3,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,3,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,37625,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,33.93333333,SCREENING,-6,392,,,952.5453546,,,,0,,2.715,,0.031044643,0.065997525,,,20110112T182616Z,,,23,8,,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120020104,1/4/2002,,,,,,,,,,,,,,,13,3107,84379,15,39,514,5.0,17.0,0.0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.179,SCREENING,-13,392.0,h2!,,1203,,,,0,,20,,0.15,0.037,,,20110112T182617Z,,,89,37,,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720020104,1/4/2002,,,,,,,,,,,,,,,14,8003,34410,1,79,143,0.0,0.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,5,,,16,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,1.810,SCREENING,-7,100.0,,,1203,,,,6,,28,,0.00,0.233,,,20110112T182617Z,,,94,1,,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20020104,1/4/2002,,,,,,,,,,,,,,,56,3967,95988,14,69,7242,4.0,14.0,0.0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,100,9,0,,,118,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,104.957,SURVEILLANCE,-1,64.0,,,717,,,,5,,68,,0.125589286,0.041,,,20110112T182617Z,,,157,32,,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20020104,1/4/2002,,,,,,,,,,,,,,,27,4081,98572,32,43,4595,11.0,50.0,0.0,,,,,,,57,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,48,4,5,,,60,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,106.860,SURVEILLANCE,21,64.0,h2! c2h6!,,808,,,,0,water*,35,,0.37,0.041,,,20110112T182617Z,,,163,93,,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20020104,1/4/2002,,,,,,,,,,,,,,,24,2769,91091,4,13,2819,1.0,8.0,0.0,,,,,,,46,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,78,6,0,,,93,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,216.846,SURVEILLANCE,16,64.0,,,747.9729707,,,,5,water*,26,,0.051915179,0.030,,,20110112T182617Z,,,50,13,,7.3,1630
10049454,D-575064,XFMR,MAIN,00080-220020104,1/4/2002,,,,,,,,,,,,,,,61,3857,66228,56,336,1992,24.0,34.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,69,6,5,,,84,TRN_IEEE_INC_69KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.929,SCREENING,-10,704.0,h2! c2h6! c2h4!,,763,,,,4,,122,,0.45,0.058,,,20110112T182617Z,,,511,114,,7.3,1630
10049455,D-574904,XFMR,MAIN,00080-120020104,1/4/2002,,,,,,,,,,,,,,,42,16990,133676,56,460,1899,13.0,12.0,0.0,,,,,,,26,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,81,8,5,,,102,TRN_IEEE_INC_69KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,4.12826087,SCREENING,4,639.0,h2! ch4! c2h4! co* o2*,,743,,,,8,,125,,0.304754464,0.127,,,20110112T182616Z,,,583,81,,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120020103,1/3/2002,,,,,,,,,,,,,,,26,4378,117775,7,15,1014,7.0,14.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,64,10,0,,,83,TRN_IEEE_INC_69KV,1,,365,2003-01-03,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,67.6,SCREENING,0,394.0,h2!,,773,,,,5,,29,,0.11525,0.037,,,20110112T182616Z,,,69,28,,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820020103,1/3/2002,,,,,,,,,,,,,,,8,11371,104826,6,131,1338,8.0,9.0,5.0,,,,,,,24,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,3,5,,,39,TRN_IEEE_INC_69KV,2,DT,90,2002-04-03,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, CH4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,10.214,SCREENING,2,394.0,c2h2* o2*,,905,,,,5,,32,,0.157678571,0.108,,,20110112T182617Z,,,167,23,,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120020103,1/3/2002,,,,,,,,,,,,,,,27,4080,78726,87,511,2566,31.0,42.0,0.0,,,,,,,66,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,60,6,5,,,76,TRN_IEEE_INC_69KV,1,,365,2003-01-03,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.022,SCREENING,24,400.0,h2! ch4! c2h6! c2h4! co*,,781,,,,5,water*,119,,0.621160714,0.052,,,20110112T182616Z,,,698,160,,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520020103,1/3/2002,,,,,,,,,,,,,,,31,7532,74483,64,403,2919,14.0,24.0,0.0,,,,,,,82,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,174,12,5,,,196,TRN_IEEE_INC_69KV,1,,365,2003-01-03,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,7.243176179,SCREENING,29,400.0,h2! c2h6! c2h4! co*,,648,,,,5,water*,104,,0.39,0.101,,,20110112T182617Z,,,536,102,,7.3,1630
10049428,70270-2,XFMR,MAIN,0000T1120020103,1/3/2002,,,,,,,,,,,,,,,55,5232,116023,25,47,496,2.0,24.0,0.0,,,,,,,0,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,3,5,,,14,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.553,SCREENING,,777.0,h2! ch4! c2h6!,,1066,,,,0,,63,,0.196191964,0.045,,,20110112T182617Z,,,153,51,,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320020103,1/3/2002,,,,,,,,,,,,,,,7,2050,69360,44,51,941,61.0,59.0,0.0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,5,,,8,TRN_IEEE_INC_69KV,2,T3,90,2002-04-03,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,18.451,SCREENING,1,384.0,c2h4*,,1152,,,,0,,17,,0.682383929,0.030,,,20110112T182616Z,,,222,164,,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920020103,1/3/2002,,,,,,,,,,,,,,,0,23204,107435,6,24,363,4.0,19.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,0,,,13,TRN_IEEE_INC_69KV,1,,365,2003-01-03,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.125,INITIAL,-5,0.0,o2*,,1089,,,,5,,4,,0.118709821,0.216,,,20110112T182617Z,,,53,29,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220020103,1/3/2002,,,,,,,,,,,,,,,14,1971,61122,76,66,772,19.0,308.0,0.0,,,,,,,72,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,6,0,,,42,TRN_IEEE_INC_69_288KV,2,T1,90,2002-04-03,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,11.6969697,SURVEILLANCE,26,63.0,c2h6*,,923,,,,10,water*,26,,1.637549107,0.032,,,20110112T182617Z,,,483,403,,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120020103,1/3/2002,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,3,0,,,10,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,3,,,,,-1,,,,1117,,,,0,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20020103,1/3/2002,,,,,,,,,,,,,,,2,2866,39712,27,84,292,2.0,6.0,0.0,,,,,,,25,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,3,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.476,SCREENING,3,394.0,,,1152,,,,4,water*,17,,0.13,0.072,,,20110112T182617Z,,,121,35,,7.3,1630
10049426,01-8226-60990-3,XFMR,MAIN,00008-220020103,1/3/2002,,,,,,,,,,,,,,,5,4516,103577,4,10,585,2,13,0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,61,9,5,,,80,TRN_IEEE_INC_69KV,1,,365,37624,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,58.5,SCREENING,-18,780,,,778.47719,,,,5,,6.83,,0.077433036,0.043600413,,,20110112T182617Z,,,34,19,,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920020103,1/3/2002,,,,,,,,,,,,,,,10,3315,96696,9,28,643,3.0,12.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,5,,,15,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.964,SURVEILLANCE,-7,63.0,,,1047,,,,0,,15,,,0.034,,,20110112T182617Z,,,62,24,,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20020103,1/3/2002,,,,,,,,,,,,,,,28,4276,90173,5,10,1918,2.0,9.0,0.0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,100,7,5,,,121,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,191.8,SURVEILLANCE,-14,63.0,h2!,,717,,,,5,,30,,0.064205357,0.047,,,20110112T182617Z,,,54,16,,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20020103,1/3/2002,,,,,,,,,,,,,,,15,3960,108559,8,24,1046,3.0,19.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,11,10,,,82,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,43.583,SURVEILLANCE,-2,63.0,,,794,,,,0,,19,,0.12,0.036,,,20110112T182617Z,,,69,30,,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20020103,1/3/2002,,,,,,,,,,,,,,,11,4141,92913,9,25,3118,3.0,18.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,76,5,5,,,93,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,124.720,SURVEILLANCE,-3,63.0,,,751,,,,4,,16,,0.12,0.045,,,20110112T182617Z,,,66,30,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320020103,1/3/2002,,,,,,,,,,,,,,,17,10097,101769,1,29,146,0,0,0,,,,,,,39,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,0,,,12,TRN_IEEE_INC_69KV,1,,365,37624,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,5.034482759,SCREENING,12,372,o2*,,1152.25107,,,,5,water*,22.22,,0.00346875,0.099214889,,,20110112T182616Z,,,47,1,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220020103,1/3/2002,,,,,,,,,,,,,,,13,13975,101988,1,41,127,0.0,0.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2003-01-03,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.098,SCREENING,-2,391.0,h2! o2*,,1152,,,,14,,20,,0.00,0.137,,,20110112T182617Z,,,55,1,,7.3,1630
10049543,70695-A,XFMR,MAIN,21220011219,12/19/2001,,,,,,,,,,,,,,,30,4058,82330,51,219,290,18.0,81.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,5,,,14,TRN_IEEE_INC_69_288KV,2,T2,90,2002-03-19,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.324200913,SCREENING,-10,331.0,h2! ch4! c2h6*^! c2h4!,,1202.562858,,,,4,,70,,0.60,0.049,,,20110112T182616Z,,,399,150,,7.3,1630
10049544,70695-B,XFMR,MAIN,22820011219,12/19/2001,,,,,,,,,,,,,,,8,1888,33859,20,109,154,6.0,38.0,0.0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,5,,,17,TRN_IEEE_INC_69_288KV,1,,365,2002-12-19,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,1.412844037,SCREENING,0,323.0,ch4! c2h6!,,1202.562858,,,,4,,28,,0.26,0.056,,,20110112T182617Z,,,181,64,,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320011219,12/19/2001,,,,,,,,,,,,,,,0,2320,86703,5,14,604,1.0,8.0,0.0,,,,,,,7,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,3,4,,,16,TRN_IEEE_INC_69KV,1,,365,2002-12-19,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,43.143,SCREENING,-21,376.0,,,1066,,,,0,,3,,0.055383929,0.027,,,20110112T182616Z,,,28,14,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120011219,12/19/2001,,,,,,,,,,,,,,,19,2032,90447,13,44,837,1.0,6.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,7,5,,,68,TRN_IEEE_INC_69KV,1,,365,2002-12-19,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.023,SCREENING,-7,212.0,,,801,,,,5,,27,,0.074785714,0.022,,,20110112T182617Z,,,83,20,,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120011219,12/19/2001,,,,,,,,,,,,,,,2,18591,77593,3,17,211,1.0,2.0,0.0,,,,,,48,17,,0.020,36.4,0.04,0.96,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2002-12-19,(Initial sample). No anomalies.,1,,365,37609,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.41176471,INITIAL,-5,0.0,,,1088.865713,,,0.5,0,,5,,0.023401786,0.240,,24,20110112T182617Z,,,25,6,,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620011219,12/19/2001,,,,,,,,,,,,,,,0,5962,81906,0,42,420,0.0,0.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,3,5,,,39,TRN_IEEE_INC_69KV,1,,365,2002-12-19,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,10.000,SCREENING,-7,336.0,,,905,,,,5,,8,,0,0.073,,,20110112T182617Z,,,42,0,,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620011219,12/19/2001,,,,,,,,,,,,,,,0,2220,97460,29,12,401,60.0,10.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,5,,,14,TRN_IEEE_INC_69_288KV,2,T3,90,2002-03-19,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,33.417,SCREENING,-11,357.0,c2h4*,,1203,,,,0,,3,,0.42,0.023,,,20110112T182616Z,,,111,99,,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120011213,12/13/2001,,,,,,,,,,,,,,,4,6542,108992,8,84,2309,7.0,4.0,1.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,2,0,,,34,TRN_IEEE_INC_69KV,1,,365,37603,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,27.48809524,SCREENING,-6,380.0,,,859,,,,0,,19,,0.089401786,0.060,,,20110112T182617Z,,,108,19,,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120011213,12/13/2001,,,,,,,,,,,,,,,20,15143,134453,3,114,2995,2.0,1.0,1.0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,2,0,,,23,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.27192982,SCREENING,0,380.0,o2*,,910.7944872,,,,0,,41,,0.036299107,0.113,,,20110112T182616Z,,,141,6,,7.3,1630
10049372,930993,XFMR,MAIN,00011-A20011213,12/13/2001,,,,,,,,,,,,,,,2,4980,91595,2,21,481,2.0,1.0,0.0,,,,,,,47,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,2,0,,,19,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.905,SCREENING,16,380.0,,,937.0145939,,,,0,water*,6,,0.02040625,0.054,,,20110112T182617Z,,,28,5,,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20011213,12/13/2001,,,,,,,,,,,,,,,15,8814,143380,23,110,801,2.0,26.0,0.0,,,,,,,7,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,2,0,,,16,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.281818182,SCREENING,-21,380.0,h2! o2*,,961.1062755,,,,0,,35,,0.197602679,0.061,,,20110112T182617Z,,,176,51,,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220011213,12/13/2001,,,,,,,,,,,,,,,37,1978,69752,50,672,2175,10.0,20.0,0.0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.236607143,SCREENING,1,370.0,co*,,871,,,,0,,158,,0.303392857,0.028,,,20110112T182617Z,,,789,80,,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520011213,12/13/2001,,,,,,,,,,,,,,,4,2668,99366,5,25,492,2.0,4.0,0.0,,,,,,,34,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,34,3,0,,,37,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,19.680,SCREENING,9,351.0,,,851,,,,0,,9,,,0.027,,,20110112T182616Z,,,40,11,,7.3,1630
10049415,D-589470,XFMR,MAIN,0076-1220011213,12/13/2001,,,,,,,,,,,,,,,886,2385,97622,30,43,909,5.0,24.0,0.0,,,,,,,65,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,3,0,,,19,TRN_IEEE_INC_69KV,2,T1,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.13953488,SCREENING,24,617.0,h2* ch4! c2h6!,,944.5371478,,,,0,water*,894,,0.227477679,0.024,,,20110112T182617Z,,,988,59,,7.3,1630
10049416,D-589469,XFMR,MAIN,00076-820011213,12/13/2001,,,,,,,,,,,,,,,1033,3777,96334,53,174,2320,12.0,26.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,4,0,,,33,TRN_IEEE_INC_69KV,2,T1,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.33333333,SCREENING,-6,685.0,h2*^! c2h6!,,870.7434292,,,,0,,1065,,0.348138393,0.039,,,20110112T182617Z,,,1298,91,,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320011213,12/13/2001,,,,,,,,,,,,,,,114,2879,109214,61,100,680,15.0,106.0,0.0,,,,,,,13,,,,,,,,,,,0.000,,,,,UNREVIEWED,,,,,,2,2,0,,,4,TRN_IEEE_INC_69_288KV,2,T1,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.800,SCREENING,-10,386.0,h2*! c2h6*,,1203,,,,0,,132,,0.72,0.026,,,20110112T182617Z,,,396,182,,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620011213,12/13/2001,,,,,,,,,,,,,,,36,2507,98986,72,231,1279,27.0,97.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,7,0,,,13,TRN_IEEE_INC_69_288KV,2,T2,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.537,SCREENING,0,386.0,h2! ch4! c2h6*! c2h4!,,1066,,,,0,,78,,0.780116071,0.025,,,20110112T182617Z,,,463,196,,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720011213,12/13/2001,,,,,,,,,,,,,,,120,3330,112025,53,134,984,24.0,194.0,0.0,,,,,,,32,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T2,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.343,SCREENING,8,386.0,h2*! c2h6*!,,,,,,0,water*,144,,1.11,0.030,,,20110112T182617Z,,,525,271,,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,12/13/2001,,,,,,,,,,,,,,,3,3550,103660,13,21,416,3.0,40.0,0.0,,,,,,,7,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,2,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.810,SCREENING,-21,538.0,c2h6!,,1066,,,,0,,7,,0.226,0.034,,,20110112T182617Z,,,80,56,,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,12/13/2001,,,,,,,,,,,,,,,4,8038,98678,8,30,880,12.0,6.0,0.0,,,,,,,7,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,2,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,29.333,SCREENING,-21,386.0,,,1116.554288,,,,0,,10,,0.1085625,0.081,,,20110112T182617Z,,,60,26,,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920011213,12/13/2001,,,,,,,,,,,,,,,158,2441,145478,71,257,1247,10.0,55.0,0.0,,,,,,,155,,,,,,,FW,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.852,SCREENING,46,373.0,h2* ch4!,,1202.562858,,,,0,water*,204,,0.52,0.017,,,20110112T182617Z,,,551,136,,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120011213,12/13/2001,,,,,,,,,,,,,,,10,2174,104706,36,177,446,7.0,21.0,0.0,,,,,,,24,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.520,SCREENING,2,373.0,h2!,,1203,,,,0,,42,,0.25,0.021,,,20110112T182616Z,,,251,64,,7.3,1630
10049449,C-01590-5-1,XFMR,MAIN,0076-1120011213,12/13/2001,,,,,,,,,,,,,,,3,2335,95860,18,16,800,13.0,36.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,15,0,,,77,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,50.000,SCREENING,-2,351.0,,,776,,,,0,,6,,,0.024,,,20110112T182617Z,,,86,67,,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420011213,12/13/2001,,,,,,,,,,,,,,,3,2849,99898,8,25,307,2.0,5.0,0.0,,,,,,,16,,,,,,,,,,,0,,,,,UNREVIEWED,,,,,,25,3,0,,,28,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.280,SCREENING,-6,351.0,,,889.1599975,,,,0,,8,,0.06,0.029,,,20110112T182616Z,,,43,15,,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120011213,12/13/2001,,,,,,,,,,,,,,,40,2318,73985,45,815,2680,7.0,11.0,0.0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,58,3,0,,,61,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.288,SCREENING,0,370.0,co*,,785,,,,0,,187,,0.234540179,0.031,,,20110112T182617Z,,,918,63,,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120011206,12/6/2001,,,,,,,,,,,,,,,0,16819,71845,0,0,54,0.0,0.0,0.0,,,,,,,31,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,5,0,,,73,TRN_IEEE_INC_69KV,1,,365,2002-12-06,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,,INITIAL,7,0.0,o2*,,795.9211801,,,,9,,0,,0,0.234,,,20110112T182617Z,,,0,0,,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120011206,12/6/2001,,,,,,,,,,,,,,,0,17573,75102,0,0,64,0.0,0.0,0.0,,,,,,,32,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,77,5,5,,,95,TRN_IEEE_INC_69KV,1,,365,2002-12-06,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,,INITIAL,8,0.0,o2*,,749.5740785,,,,0,,0,,0,0.234,,,20110112T182617Z,,,0,0,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420011206,12/6/2001,,,,,,,,,,,,,,,0,18661,79485,0,0,62,0.0,0.0,0.0,,,,,,,0,,,,,,,FW,,,,,,,,,UNREVIEWED,,,,,,97,5,0,,,139,TRN_IEEE_INC_69KV,1,,365,2002-12-06,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,12,,,,INITIAL,,0.0,o2*,,720.9223616,,,,25,,0,,0,0.235,,,20110112T182617Z,,,0,0,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120011206,12/6/2001,,,,,,,,,,,,,,,8,4993,85450,10,85,1398,8.0,21.0,0.0,,,,,,,83,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,185,15,5,,,245,TRN_IEEE_INC_69KV,1,,365,2002-12-06,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,31,,,16.447,SCREENING,30,337.0,,,640.8080776,,,,9,water*,23,,0.159522321,0.058,,,20110112T182617Z,,,132,39,,7.3,1630
10049390,930992,XFMR,MAIN,00075-120011206,12/6/2001,,,,,,,,,,,,,,,34,4643,91663,7,42,486,3,6,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,161,8,5,,,185,TRN_IEEE_INC_69KV,2,T2,90,37321,"Sharp jump (!). Several combustible gases have increased. (H2, C2H6) Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,11,,,11.57142857,SCREENING,-10,371,h2!,,658.0497497,,,,0,,41.605,,,0.050652935,,,20110112T182617Z,,,92,16,,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120011206,12/6/2001,,,,,,,,,,,,,,,6,11327,72302,3,168,1482,5.0,1.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,5,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2002-12-06,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.821,SCREENING,0,356.0,o2*,,905,,,,0,,36,,0.04,0.157,,,20110112T182617Z,,,183,9,,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120011206,12/6/2001,,,,,,,,,,,,,,,6,3858,94423,19,44,302,6.0,21.0,0.0,,,,,,,39,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,10,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2002-12-06,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,6.864,SCREENING,12,356.0,ch4! c2h6!,,1003,,,,0,water*,14,,0.181446429,0.041,,,20110112T182616Z,,,96,46,,7.3,1630
10049467,RBP-1049-2,XFMR,MAIN,00057-120011206,12/6/2001,,,,,,,,,,,,,,,9,3404,76156,113,52,541,10,174,0,,,,,,,57,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,5,0,,,64,TRN_IEEE_INC_69KV,2,T1,90,37321,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,10.40384615,SCREENING,21,678,c2h6*^!,,819.013521,,,,9,water*,18.51,,1.164736607,0.044697726,,,20110112T182616Z,,,358,297,,7.3,1630
10049466,XC57075-1,XFMR,MAIN,00059-120011206,12/6/2001,,,,,,,,,,,,,,,5,2916,82808,81,37,506,16.0,156.0,0.0,,,,,,,34,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,40,5,0,,,51,TRN_IEEE_INC_69_288KV,2,T1,90,2002-03-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,13.676,SCREENING,9,344.0,c2h6*!,,830.8400025,,,,0,water*,12,,1.01,0.035,,,20110112T182617Z,,,295,253,,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220011115,11/15/2001,,,,,,,,,,,,,,,20,2442,72907,6,15,134,5.0,2.0,25.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2001-11-22,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,8.933,SURVEILLANCE,,14.0,c2h2*^^!,,,,,,,,25,,0.363,0.033,,,20110112T182617Z,,,73,13,,,
104744,UGP-52371,XFMR,MAIN,13920011109,11/9/2001,,,,,,,,,,,,,,,53,2418,91565,47,76,1629,95.0,47.0,3.0,,,,0,0,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,40,4,0,,,50,REG_GENERIC,4,T3,7,2001-11-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,6,31.66666667,1,21.434,SCREENING,-6,353.0,c2h6/ch4* c2h4/c2h2***,,831,,d1816_1* d1816_2*,,0,,68,,,0.026,,,20110101T000000Z,,,321,189,,7.3,1630
10049516,9812401152,XFMR,MAIN,21820011109,11/9/2001,,,,,,,,,,,,,,,465,3562,97288,8,174,1749,4.0,3.0,0.0,,,,0,0,,53,,,,,,,,,,,,,,,,REVIEWED,,,,,,4,0,0,,,4,REG_GENERIC,1,,365,2002-11-09,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,,0.375,10.052,SCREENING,19,353.0,,,1117,,d1816_1* d1816_2*,,0,water*,496,,,0.037,,,20110101T000000Z,,,654,15,,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220011101,11/1/2001,,,,,,,,,,,,,,,6,2042,93282,39,97,655,4.0,41.0,0.0,,,,,,,30,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,3,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.75257732,SCREENING,7,288.0,ch4! c2h6!,,980.2339297,,,,0,water*,24,,0.325008929,0.022,,,20110112T182617Z,,,187,84,,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220011101,11/1/2001,,,,,,,,,,,,,,,28,2410,43961,3,10,54,1.0,1.0,7.0,,,,,,52,14,,0.020,36.4,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,2002-01-30,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,1,,365,2002-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.4,INITIAL,-8,0.0,c2h2*,,,,,0.5,,,30,,0.106196429,0.055,,,20110112T182617Z,,,50,5,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220011101,11/1/2001,,,,,,,,,,,,,,,13,2148,73934,75,71,779,15.0,297.0,0.0,,,,,,,60,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,3,0,,,45,TRN_IEEE_INC_69_288KV,2,T1,90,2002-01-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,10.972,SCREENING,22,325.0,c2h6*,,837,,,,0,water*,26,,1.569575893,0.029,,,20110112T182617Z,,,471,387,,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120011101,11/1/2001,,,,,,,,,,,,,,,7,1888,31978,25,122,607,7.0,5.0,0.0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,3,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.975,SCREENING,5,302.0,,,980,,,,0,water*,29,,0.140120536,0.059,,,20110112T182617Z,,,166,37,,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920011101,11/1/2001,,,,,,,,,,,,,,,11,1883,94034,13,33,691,3.0,13.0,0.0,,,,,,,50,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,3,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,20.939,SCREENING,18,345.0,,,961,,,,6,water*,17,,,0.020,,,20110112T182617Z,,,73,29,,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20011101,11/1/2001,,,,,,,,,,,,,,,44,2865,93850,17,64,6833,14.0,22.0,0.0,,,,,,,39,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,187,12,4,,,212,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*!,9,,,106.766,SCREENING,12,345.0,c2h4!,,639,,,,0,water*,56,,0.215861607,0.031,,,20110112T182617Z,,,161,53,,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20011101,11/1/2001,,,,,,,,,,,,,,,11,2446,96842,23,33,4886,2.0,30.0,0.0,,,,,,,28,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,149,8,4,,,166,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,148.061,SCREENING,5,345.0,,,668,,,,0,water*,17,,0.21,0.025,,,20110112T182617Z,,,99,55,,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20011101,11/1/2001,,,,,,,,,,,,,,,18,2010,96324,7,20,2905,1.0,14.0,0.0,,,,,,,35,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,163,10,0,,,177,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,4,,,145.250,SCREENING,10,345.0,,,656.5178273,,,,0,water*,22,,0.087366071,0.021,,,20110112T182617Z,,,60,22,,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20011101,11/1/2001,,,,,,,,,,,,,,,12,2896,109157,7,26,1843,2.0,13.0,0.0,,,,,,,38,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,129,7,3,,,143,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,(Initial sample). No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,70.885,INITIAL,12,0.0,,,686,,,,0,water*,17,,0.087839286,0.027,,,20110112T182617Z,,,60,22,,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B20011101,11/1/2001,,,,,,,,,,,,,,,9,2273,108362,12,34,961,3.0,20.0,0.0,,,,,,,25,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,97,11,4,,,116,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,28.265,SCREENING,3,345.0,,,721,,,,0,water*,15,,0.14,0.021,,,20110112T182617Z,,,78,35,,7.3,1630
