equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049446,C-04741-5-3,XFMR,MAIN,000002C20011101,11/1/2001,,,,,,,,,,,,,,,11,2759,102509,24,40,3506,5.0,36.0,0.0,,,,,,,38,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,181,8,4,,,197,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,4,,,87.650,SCREENING,12,345.0,,,644,,,,0,water*,18,,0.256754464,0.027,,,20110112T182617Z,,,116,65,,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220011010,10/10/2001,,,,,,,,,,,,,,,478,8294,82268,177,80,470,177.0,42.0,555.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2001-10-17,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,5.875,SURVEILLANCE,,1.0,h2* ch4* c2h4* c2h2*^^^ o2*,,,,,,,,539,,8.507236607,0.101,,,20110112T182617Z,,,1509,396,,,
10049391,6537375,XFMR,MAIN,00075-220011009,10/9/2001,,,,,,,,,,,,,,,444,7568,79350,154,77,442,170.0,37.0,483.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2001-10-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",,,,,,,,,,,,,,,,,5.74025974,SCREENING,,313.0,h2*^! ch4*^! c2h6! c2h4*^^! c2h2*^^^!,,,,,,,,499,,7.479517857,0.095,,,20110112T182617Z,,,1365,361,,,
10049361,D-561921,XFMR,MAIN,00077-520010926,9/26/2001,,,,,,,,,,,,,,,17,3242,98933,90,939,2749,6.0,46.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,440,14,9,,,463,TRN_IEEE_INC_69KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,2.927582535,SCREENING,-5,237.0,ch4! c2h6! co*!,,533,,,,0,,186,,0.532080357,0.033,,,20110112T182617Z,,,1098,142,,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220010926,9/26/2001,,,,,,,,,,,,,,,59,14044,76661,7,140,2038,10.0,48.0,4.0,,,,,,,54,,,,,,,,,,,,,,,,REVIEWED,,,,,,27,6,0,,,41,TRN_IEEE_INC_69KV,2,DT,90,2001-12-25,"Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,14.55714286,SCREENING,20,237.0,h2! c2h2*,,880,,,,0,water*,85,,,0.183,,,20110112T182617Z,,,268,65,,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120010926,9/26/2001,,,,,,,,,,,,,,,20,1693,87946,67,1024,2477,5.0,30.0,0.0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,942,19,9,,,970,TRN_IEEE_INC_69KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,2.419,SCREENING,1,237.0,ch4! c2h6! co*,,438.8425992,,,,0,,204,,0.380866071,0.019,,,20110112T182617Z,,,1146,102,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420010926,9/26/2001,,,,,,,,,,,,,,,9,3381,102835,2,72,460,0.0,1.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.388888889,SCREENING,0,285.0,,,1066,,,,0,,22,,0.011111607,0.033,,,20110112T182617Z,,,84,3,,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420010926,9/26/2001,,,,,,,,,,,,,,,4,2270,90865,13,10,364,5.0,92.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,45,6,0,,,59,TRN_IEEE_INC_69KV,2,T2,90,2001-12-25,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,36.4,SCREENING,-2,285.0,c2h6*,,816,,,,0,,6,,0.452348214,0.025,,,20110112T182617Z,,,124,110,,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320010926,9/26/2001,,,,,,,,,,,,,,,13,24630,67823,2,32,609,1.0,1.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,8,0,,,49,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,19.031,SCREENING,-7,239.0,,,859,,,,0,,19,,,0.363,,,20110112T182617Z,,,49,4,,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420010926,9/26/2001,,,,,,,,,,,,,,,45,5723,84828,5,148,1567,7.0,8.0,0.0,,,,,,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,41,7,9,,,65,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,10.588,SCREENING,-16,239.0,h2!,,828,,,,0,,72,,0.083267857,0.067,,,20110112T182616Z,,,213,20,,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620010926,9/26/2001,,,,,,,,,,,,,,,3,2651,96882,18,0,318,6.0,38.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,6,0,,,28,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,SCREENING,-7,239.0,,,905.0220912,,,,0,,3,,0.2489375,0.027,,,20110112T182616Z,,,65,62,,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520010926,9/26/2001,,,,,,,,,,,,,,,6,2531,95185,33,15,356,11,78,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,6,0,,,20,TRN_IEEE_INC_69_288KV,2,T2,90,37250,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,23.73333333,SCREENING,-5,239,ch4! c2h6*,,961.1062755,,,,0,,8.865,,0.491169643,0.026590324,,,20110112T182616Z,,,143,122,,7.3,1630
10049553,19791-10102,XFMR,MAIN,25820010926,9/26/2001,,,,,,,,,1,,,,,,8,5141,33540,1,95,165,0.0,0.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,1.737,INITIAL,-11,0.0,,,1047,,,,0,,25,,,0.153,,,20110112T182617Z,,,104,1,,7.3,1630
10049554,19791-10101,XFMR,MAIN,25720010926,9/26/2001,,,,,,,,,,,,,,,12,5331,31374,1,94,142,0.0,0.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,11,,,16,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.511,INITIAL,-2,0.0,,,1089,,,,0,,29,,0.00,0.170,,,20110112T182617Z,,,107,1,,7.3,1630
10049433,158150,XFMR,MAIN,00077-620010926,9/26/2001,,,,,,,,,,,,,,,78,17393,69008,3,347,2288,2.0,1.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,448,16,14,,,478,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,6.594,SCREENING,-5,239.0,h2! co! o2*,,531,,,,0,,140,,0.023875,0.252,,,20110112T182616Z,,,431,6,,7.3,1630
10049434,158149,XFMR,MAIN,00077-820010926,9/26/2001,,,,,,,,,,,,,,,30,14973,69843,5,389,2575,3.0,4.0,0.0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,578,21,17,,,616,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,6.620,SCREENING,1,239.0,h2! co*! o2*,,499,,,,0,,100,,0.05,0.214,,,20110112T182616Z,,,431,12,,7.3,1630
10049435,158148,XFMR,MAIN,00077-920010926,9/26/2001,,,,,,,,,,,,,,,90,11476,69721,7,411,2483,7.0,3.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,620,24,9,,,661,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,8,,,6.041,SCREENING,-8,239.0,h2! co*! o2*,,491,,,,0,,164,,0.07,0.165,,,20110112T182617Z,,,518,17,,7.3,1630
10049550,19790-10101,XFMR,MAIN,25220010823,8/23/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,0,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020010821,8/21/2001,,,,,,,,,,,,,,,11,7108,59299,3,115,555,1.0,1.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-08-21,No anomalies.,,,,,,,,,,,,,,,,,4.826086957,SCREENING,,68.0,,,,,,,,,32,,0.0565,0.120,,,20110112T182617Z,,,134,5,,,
10049550,19790-10101,XFMR,MAIN,25220010815,8/15/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,48,29,,0.03,39.6,0.03,0.21,0.08,S/Pt,,1,,0.9,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,37483,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,6,,,,,,,0.757575758,,water*,,,,,,7,20110112T182616Z,,,,,,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20010813,8/13/2001,,,,,,,,,,,,,,,539,12607,89954,147,409,616,116.0,8.0,303.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D1,7,2001-08-20,###############################################################################################################################################################################################################################################################,,,,,,,,,,,,,,,,,1.506,SURVEILLANCE,,10.0,h2*^! ch4*^! c2h4*^^! c2h2*^^^! co*! o2* co2/co*,,,,,,,,639,,4.846892857,0.140,,,20110112T182617Z,,,1522,271,,,
106810,9501-1,XFMR,MAIN,00046-120010809,8/9/2001,,,,,,,,,,,,,,,88,10767,134362,36,315,994,35.0,4.0,44.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2001-11-07,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H4) High level (*). High-energy arcing.",,,,,,,,,,,,,,,,,3.156,SURVEILLANCE,,65.0,c2h2*,,,,,,,,149,,,0.080,,,20110112T182616Z,,,522,75,,,
10049342,70223-1,XFMR,MAIN,00013-A20010803,8/3/2001,,,,,,,,,,,,,,,151,5888,108572,9,52,738,2.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2001-11-01,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,14.19230769,SCREENING,,241.0,h2*^!,,,,,,,,160,,0.048861607,0.054,,,20110112T182617Z,,,216,13,,,
106810,9501-1,XFMR,MAIN,00046-120010709,7/9/2001,,,,,,,,,,,,,,,129,4464,112206,35,358,854,30.0,3.0,44.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2001-10-07,(Surveillance). One or more combustible gases have a positive short-term average rate. (H2) High level (*). High-energy arcing. Possible degradation of cellulose.,,,,,,,,,,,,,,,,,2.385,SURVEILLANCE,,34.0,h2* c2h2* co* co2/co*,,,,,,,,197,,,0.040,,,20110112T182616Z,,,599,68,,,
106818,P650327,XFMR,MAIN,0079-1020010620,6/20/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49,45,,0.010,30.6,,,,Clear,,2,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2002-06-20,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,16,,,,,,,0.3,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520010618,6/18/2001,,,,,,,,,,,,,,,3,2940,87266,7,27,803,2.0,5.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-06-18,No anomalies.,,,,,,,,,,,,,,,,,29.741,SCREENING,,125.0,,,,,,,,,8,,0.07,0.034,,,20110112T182617Z,,,45,14,,,
106818,P650327,XFMR,MAIN,0079-1020010614,6/14/2001,,,,,,,,,,,,,,,11,19562,86872,9,163,1868,4.0,9.0,16.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,D1,30,2001-07-14,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Continue investigative sampling.",,,,,,,,,,,,,,,,,11.460,SURVEILLANCE,,24.0,c2h2*^ o2*,,,,,,,,42,,0.286160714,0.225,,,20110112T182617Z,,,212,22,,,
10049460,C-05848-5-3,XFMR,MAIN,520010613,6/13/2001,,,,,,,,,,,,,,,10,3965,101701,13,45,3606,3.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-06-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,80.133,SURVEILLANCE,,23.0,c2h6!,,,,,,,,18,,0.13,0.039,,,20110112T182617Z,,,87,32,,,
106810,9501-1,XFMR,MAIN,00046-120010611,6/11/2001,,,,,,,,,,,,,,,86,2293,96651,34,294,825,32.0,4.0,47.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2001-09-09,"(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H4, C2H2) High level (*). High-energy arcing.",,,,,,,,,,,,,,,,,2.806,SURVEILLANCE,,6.0,c2h2*,,,,,,,,143,,,0.024,,,20110112T182616Z,,,497,70,,,
106810,9501-1,XFMR,MAIN,00046-120010608,6/8/2001,,,,,,,,,,,,,,,89,2703,113711,37,317,869,33.0,4.0,52.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,D2,30,2001-07-08,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Continue investigative sampling.",,,,,,,,,,,,,,,,,2.741,SURVEILLANCE,,3.0,c2h2*^,,,,,,,,151,,,0.024,,,20110112T182616Z,,,532,74,,,
106810,9501-1,XFMR,MAIN,00046-120010606,6/6/2001,,,,,,,,,,,,,,,110,1571,95609,33,321,719,27.0,4.0,42.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2001-09-04,(Surveillance). High level (*). No recent significant increases. High-energy arcing.,,,,,,,,,,,,,,,,,2.240,SURVEILLANCE,,1.0,h2* c2h2*,,,,,,,,172,,,0.016,,,20110112T182616Z,,,537,64,,,
106810,9501-1,XFMR,MAIN,00046-120010605,6/5/2001,,,,,,,,,,,,,,,108,2094,112471,36,339,830,30.0,5.0,47.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2001-06-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",,,,,,,,,,,,,,,,,2.448,SCREENING,,1002.0,h2* c2h2*^^^,,,,,,,,173,,,0.019,,,20110112T182616Z,,,565,71,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-120010521,5/21/2001,,,,,,,,,,,,,,,15,3414,93866,20,53,1244,2.0,20.0,0.0,,,,,,,29,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-05-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,23.472,SCREENING,6,97.0,,,,,,,,,25,,0.162151786,0.036,,,20110112T182617Z,,,110,42,,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020010521,5/21/2001,,,,,,,,,,,,,,,12,17057,72506,7,137,1448,3.0,7.0,12.0,,,,,,,57,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,D1,30,2001-06-20,One or more combustible gases have a positive long-term average rate. (C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,10.56934307,SCREENING,21,96.0,c2h2*^ o2*,,,,,,,water*,38,,0.21653125,0.235,,,20110112T182617Z,,,178,17,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420010521,5/21/2001,,,,,,,,,,,,,,,9,3100,108776,21,29,1577,6.0,48.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-05-21,No anomalies.,,,,,,,,,,,,,,,,,54.37931034,SCREENING,,97.0,,,,,,,,,14,,0.313508929,0.028,,,20110112T182617Z,,,114,75,,,
10049495,1922211,XFMR,MAIN,13120010521,5/21/2001,,,,,,,,,,,,,,,14,13002,128049,4,191,1050,5.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-05-21,No anomalies.,,,,,,,,,,,,,,,,,5.497382199,SCREENING,,550.0,,,,,,,,,48,,,0.102,,,20110112T182617Z,,,214,9,,,
10049496,6537376,XFMR,MAIN,13020010521,5/21/2001,,,,,,,,,,,,,,,7,20766,192995,7,223,2232,3.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-05-21,No anomalies.,,,,,,,,,,,,,,,,,10.00896861,SCREENING,,131.0,o2*,,,,,,,,47,,0.06,0.108,,,20110112T182617Z,,,245,15,,,
10049460,C-05848-5-3,XFMR,MAIN,520010521,5/21/2001,,,,,,,,,,,,,,,3,2653,95532,6,40,879,2.0,5.0,2.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-05-21,No anomalies.,,,,,,,,,,,,,,,,,21.975,SCREENING,,175.0,,,,,,,,,10,,0.08,0.028,,,20110112T182617Z,,,58,13,,,
10049337,70512-A,XFMR,MAIN,00079-620010516,5/16/2001,,,,,,,,,,,,,,,20,1955,117560,65,132,796,7.0,75.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2001-08-14,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,6.03030303,SCREENING,,162.0,c2h6*,,,,,,,,44,,0.571058036,0.017,,,20110112T182617Z,,,299,147,,,
10049339,70370-1,XFMR,MAIN,00078-720010514,5/14/2001,,,,,,,,,,,,,,,2,4017,44221,35,195,468,2.0,17.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-05-14,No anomalies.,,,,,,,,,,,,,,,,,2.400,SCREENING,,157.0,,,,,,,,,37,,0.201660714,0.091,,,20110112T182617Z,,,251,54,,,
10049517,C-01590-5-2,XFMR,MAIN,23820010509,5/9/2001,,,,,,,,,,,,,,,1,4049,26542,0,11,64,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-05-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.818181818,INITIAL,,0.0,,,,,,,,,3,,0,0.153,,,20110112T182616Z,,,12,0,,,
10049335,A5513,XFMR,MAIN,13220010302,3/2/2001,,,,,,,,,,,,,,,0,3042,96724,97,54,377,8.0,187.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2001-05-31,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,6.981481481,SCREENING,,65.0,c2h6*,,,,,,,,10,,1.154205357,0.031,,,20110112T182617Z,,,346,292,,,
10049371,6533113,XFMR,MAIN,00007-120010215,2/15/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520010214,2/14/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,43,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,15,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020010214,2/14/2001,,,,,,,,,,,,,,,11,18980,75917,7,131,1184,2.0,7.0,8.0,,,,,,,36,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,2001-05-15,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). Lower-energy electrical discharge.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,9.038,SCREENING,11,65.0,c2h2* o2*,,,,,,,water*,35,,0.1621875,0.250,,,20110112T182617Z,,,166,16,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420010214,2/14/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,46,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,16,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049359,8278437,XFMR,MAIN,00080-520010213,2/13/2001,,,,,,,,,,,,,,,0,4963,83122,5,36,587,2.0,5.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-02-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,16.306,SURVEILLANCE,,48.0,,,,,,,,,7,,0.059933036,0.060,,,20110112T182617Z,,,49,12,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-120010213,2/13/2001,,,,,40,,,,,,,,,,21,2970,112519,23,62,1612,1.0,17.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,49,6,4,,,63,TRN_IEEE_INC_69KV,1,,365,2002-02-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,26.000,SCREENING,,67.0,h2!,6.3,806,0.077,,,0,,32,,0.17,0.026,,,20110112T182617Z,,,125,41,120.5,,
10049372,930993,XFMR,MAIN,00011-A20010213,2/13/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-6,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049512,A6981T,XFMR,MAIN,0079-1220010213,2/13/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520010213,2/13/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420010213,2/13/2001,,,,,,,,,,,,,,,15,2436,96115,20,35,1377,5.0,36.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-02-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,39.34285714,SURVEILLANCE,,41.0,h2!,,,,,,,,22,,0.280151786,0.025,,,20110112T182617Z,,,114,61,,,
10049399,D-574903,XFMR,MAIN,00038-120010213,2/13/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,5,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520010213,2/13/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-2,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220010213,2/13/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,8,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920010213,2/13/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-3,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20010213,2/13/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,26,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,4,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
230,SCT1031-0101-0000230,XFMR,MAIN,23020010207,2/7/2001,,,,,,,,,,,,,,,0,28394,69153,5,52,2251,6.0,3.0,0.0,,,,,,,34,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-02-07,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,43.288,INITIAL,9,0.0,,,,,,,,,9,,,0.411,,,20110112T182617Z,,,66,14,,7.3,1630
10049361,D-561921,XFMR,MAIN,00077-520010201,2/1/2001,,,,,,,,,,,,,,,13,3028,67624,60,597,1459,4.0,14.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,258,8,3,,,275,TRN_IEEE_INC_69KV,1,,365,2002-02-01,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,6,,,2.443886097,SCREENING,-8,302.0,h2! co*,,600,,,,0,,121,,0.285151786,0.045,,,20110112T182617Z,,,688,78,,7.3,1630
10049362,6992970,XFMR,MAIN,0077-1220010201,2/1/2001,,,,,,,,,0,,,,,,14,20876,76675,7,47,1489,7.0,35.0,2.0,,,,,,,32,,,,,,,,,,,,,,,,REVIEWED,,,,,,10,4,0,,,23,TRN_IEEE_INC_69KV,1,,365,2002-02-01,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.681,SCREENING,8,441.0,,,1003,,,,9,,23,,,0.272,,,20110112T182617Z,,,112,49,,7.3,1630
10049363,D-552923,XFMR,MAIN,0077-1120010201,2/1/2001,,,,,,,,,,,,,,,21,2854,78594,47,799,1380,2.0,12.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,746,17,10,,,817,TRN_IEEE_INC_69KV,1,,365,2002-02-01,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,21,,,1.727,SCREENING,-10,302.0,co*,,467.7889064,,,,23,,165,,0.222415179,0.036,,,20110112T182617Z,,,881,61,,7.3,1630
10049544,70695-B,XFMR,MAIN,22820010130,1/30/2001,,,,,,,,,,,,,,,3,17501,83964,1,37,167,0.0,0.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,4,,,16,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.513513514,INITIAL,-6,0.0,o2*,,1152.25107,,,,5,,10,,0.00,0.208,,,20110112T182617Z,,,41,1,,7.3,1630
10049519,911099,XFMR,MAIN,0077-1320010130,1/30/2001,,,,,,,,,,,,,,,5,31776,84699,3,28,761,3,2,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,4,4,,,25,TRN_IEEE_INC_69_288KV,1,,365,37286,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,27.17857143,SCREENING,-8,439,,,970.3018993,,,,0,,10.085,,,0.375163815,,,20110112T182617Z,,,41,8,,7.3,1630
10049430,911100,XFMR,MAIN,0077-1420010130,1/30/2001,,,,,,,,,,,,,,,21,17533,93730,7,69,1481,14.0,12.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,3,4,,,34,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,21.464,SCREENING,-5,439.0,o2*,,900,,,,0,,34,,0.139433036,0.187,,,20110112T182616Z,,,123,33,,7.3,1630
10049431,911101,XFMR,MAIN,0077-1620010130,1/30/2001,,,,,,,,,,,,,,,8,2918,97999,21,31,603,16,48,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,37286,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,19.4516129,SCREENING,-11,439,c2h6!,,1047.114846,,,,0,,13.82,,0.347558036,0.029775814,,,20110112T182616Z,,,124,85,,7.3,1630
10049432,911102,XFMR,MAIN,0077-1520010130,1/30/2001,,,,,,,,,,,,,,,10,8980,161406,21,46,710,17.0,78.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,4,,,15,TRN_IEEE_INC_69_288KV,2,T2,90,2001-04-30,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,15.435,SCREENING,-2,439.0,c2h6*! o2*,,1089,,,,0,,19,,0.48,0.056,,,20110112T182616Z,,,172,116,,7.3,1630
10049433,158150,XFMR,MAIN,00077-620010130,1/30/2001,,,,,,,,,,,,,,,14,25126,68774,2,108,1229,0.0,0.0,0.0,,,,,,,25,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,355,17,10,,,402,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,20,,,11.380,SCREENING,3,439.0,o2*,,560,,,,0,water*,33,,0.0069375,0.365,,,20110112T182616Z,,,124,2,,7.3,1630
10049434,158149,XFMR,MAIN,00077-820010130,1/30/2001,,,,,,,,,,,,,,,13,24417,72737,2,121,1442,0.0,0.0,0.0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,483,20,15,,,542,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,24,,,11.917,SCREENING,-1,439.0,o2*,,521.7293912,,,,0,,35,,0.01,0.336,,,20110112T182616Z,,,136,2,,7.3,1630
10049435,158148,XFMR,MAIN,00077-920010130,1/30/2001,,,,,,,,,,,,,,,17,36785,112529,3,110,1454,0.0,0.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,534,22,15,,,594,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,23,,,13.218,SCREENING,0,439.0,o2*,,509,,,,0,,37,,0.01,0.327,,,20110112T182617Z,,,130,3,,7.3,1630
10049543,70695-A,XFMR,MAIN,21220010122,1/22/2001,,,,,,,,,,,,,,,1,4360,17564,0,20,57,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.85,INITIAL,,0.0,,,,,,,,,5,,0.00,0.248,,,20110112T182616Z,,,21,0,,,
10049512,A6981T,XFMR,MAIN,0079-1220010117,1/17/2001,,,,,,,,,,,,,,,0,3168,111053,11,88,737,10.0,5.0,0.0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2002-01-17,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,3,,,8.375,SCREENING,5,426.0,,,1202.562858,,,,3,water*,16,,0.1055,0.029,,,20110112T182617Z,,,114,26,,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220010117,1/17/2001,,,,,,,,,,,,,,,17,2908,103628,24,49,726,5.0,21.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2002-01-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,14.81632653,SCREENING,-3,334.0,h2! ch4! c2h6!,,1047.114846,,,,4,,26,,0.194142857,0.028,,,20110112T182617Z,,,116,50,,7.3,1630
10049378,C-04371-5-1,XFMR,MAIN,00001-620010117,1/17/2001,,,,,,,,,,,,,,,204,6057,109858,6,46,3257,3.0,2.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,5,TRN_IEEE_INC_69KV,2,T2,90,2001-04-17,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,3,,,70.80434783,SCREENING,0,426.0,h2*^!,,1203,,,,0,,212,,0.043102679,0.055,,,20110112T182617Z,,,261,11,,7.3,1630
10049448,L-248544B,XFMR,MAIN,20720010117,1/17/2001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49,26,,0.03,35.7,0.01,0.25,0.08,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,37273,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,4,,,,,,,0.840336134,,,,,,,,25,20110112T182616Z,,,,,,7.3,1630
10049464,D-577699,XFMR,MAIN,00079-820010117,1/17/2001,,,,,,,,,,,,,,,11,2054,65530,139,228,833,5.0,81.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,3,0,,,28,TRN_IEEE_INC_69KV,2,T1,90,2001-04-17,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.654,SCREENING,-7,426.0,ch4* c2h6*!,,937.0145939,,,,8,,52,,0.84,0.031,,,20110112T182617Z,,,464,225,,7.3,1630
10049465,D-577698,XFMR,MAIN,00079-920010117,1/17/2001,,,,,,,,,,,,,,,21,2251,73380,88,340,1029,6.0,38.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,33,3,0,,,54,TRN_IEEE_INC_69KV,1,,365,2002-01-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.026,SCREENING,0,426.0,c2h6!,,854.7103029,,,,14,,82,,0.49,0.031,,,20110112T182617Z,,,493,132,,7.3,1630
10049496,6537376,XFMR,MAIN,13020010110,1/10/2001,,,,,,,,,,,,,,,6,3227,104231,9,242,2650,8.0,7.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-01-10,No anomalies.,,,,,,,,,,,,,,,,,10.95041322,SCREENING,,419.0,,,,,,,,,50,,0.110040179,0.031,,,20110112T182617Z,,,273,24,,,
10049398,8278436,XFMR,MAIN,00081-420010103,1/3/2001,,,,,30,,,,,,,,,,0,11529,117208,28,41,2196,10.0,68.0,4.0,,,,,,,15,18,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,6,4,,,69,TRN_IEEE_INC_69KV,3,DT,30,2001-02-02,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,53.56097561,SCREENING,-7,223.0,c2h6*! c2h2*^ o2*,8.180900381,791.3249459,0.03243114,,,0,,8,,0.477133929,0.098,,,20110112T182617Z,,,151,106,136.1570002,7.3,1630
10049523,8278435,XFMR,MAIN,00081-120010103,1/3/2001,,,,,20,,,,,,,,,,4,6293,118253,17,96,2060,7.0,28.0,0.0,,,,,,,17,31,,,,,,,,,,,,,,,UNREVIEWED,,,,,,59,13,4,,,81,TRN_IEEE_INC_69KV,1,,365,37259,No anomalies.,,,,,,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.45833333,SCREENING,-5,412,c2h6!,9.6207184,782.613711,0.066262461,,,5,relsaturation*,21.385,,0.208375,0.053216409,,,20110112T182617Z,,,152,52,140.7110979,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120010103,1/3/2001,,,,,,,,,,,,,,,50,5175,120032,58,282,2262,45.0,35.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,8.021,SURVEILLANCE,,23.0,h2! ch4! c2h6! c2h4! co!,,,,,,,,101,,0.56,0.043,,,20110112T182617Z,,,470,138,,,
10049359,8278437,XFMR,MAIN,00080-520001227,12/27/2000,,,,,,,,,,,,,,,6,3669,98608,8,44,924,3.0,4.0,2.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,78,5,4,,,94,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,21,SCREENING,-5,405.0,,,747.9729707,,,,4,,14,,0.083236607,0.037,,,20110112T182617Z,,,67,15,,7.3,1630
10049360,5067767,XFMR,MAIN,00080-420001227,12/27/2000,,,,,,,,,,,,,,,17,17425,107211,2,88,1145,1.0,3.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,2,4,,,48,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,13.011,SCREENING,-7,405.0,o2*,,834,,,,0,,33,,0.02,0.163,,,20110112T182617Z,,,111,6,,7.3,1630
10049366,C-04371-5-4,XFMR,MAIN,00010-120001227,12/27/2000,,,,,,,,,,,,,,,25,3796,99007,18,58,1021,7.0,27.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,3,0,,,29,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,17.60344828,SCREENING,-3,405.0,h2! ch4! c2h6!,,923.2132569,,,,4,,36,,0.207669643,0.038,,,20110112T182617Z,,,135,52,,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120001227,12/27/2000,,,,,,,,,,,,,,,0,4050,92756,5,32,388,2.0,1.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,3,4,,,32,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.125,SCREENING,-10,330.0,,,889.1599975,,,,0,,6,,0.0308125,0.044,,,20110112T182617Z,,,40,8,,7.3,1630
10049335,A5513,XFMR,MAIN,13220001227,12/27/2000,,,,,,,,,,,,,,,71,4923,123732,144,108,598,1.0,235.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,3,,,7,TRN_IEEE_INC_69_288KV,4,PD,7,2001-01-03,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Partial discharge or thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.537037037,SCREENING,-8,405.0,h2! ch4*! c2h6*^^^!,,1202.562858,,,,0,,90,,1.4850625,0.040,,,20110112T182617Z,,,559,380,,7.3,1630
10049336,70292-2,XFMR,MAIN,00078-520001227,12/27/2000,,,,,,,,,,,,,,,0,8108,97467,23,698,1148,11.0,2.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,3,4,,,23,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,1.64469914,SCREENING,-8,267.0,co* o2*,,1015.930712,,,,4,,126,,0.13925,0.083,,,20110112T182617Z,,,734,36,,7.3,1630
10049374,C-179420,XFMR,MAIN,00079-320001227,12/27/2000,,,,,,,,,,,,,,,11,3740,87456,12,306,2767,12.0,4.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,49,7,0,,,74,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,9.042,SCREENING,-11,405.0,h2! co!,,805.6582628,,,,15,,66,,0.114089286,0.043,,,20110112T182617Z,,,345,28,,7.3,1630
10049522,6530050,XFMR,MAIN,00079-420001227,12/27/2000,,,,,,,,,,,,,,,59,7980,97252,11,464,3714,8.0,25.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,92,4,0,,,104,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,8.004,SCREENING,-6,334.0,h2! co*!,,727,,,,5,,143,,0.1796875,0.082,,,20110112T182616Z,,,567,44,,7.3,1630
10049451,1922212,XFMR,MAIN,00076-520001227,12/27/2000,,,,,,,,,,,,,,,0,15446,91484,2,30,400,1.0,2.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,52,5,4,,,68,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,13.33333333,SCREENING,-10,384.0,,,798,,,,4,,5,,,0.169,,,20110112T182616Z,,,35,5,,7.3,1630
00053-1,C-498552,XFMR,MAIN,00053-120001227,12/27/2000,,,,,,,,,,,,,,,27,5383,120544,61,195,1405,11.0,67.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,7,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,7.205,SCREENING,-8,393.0,,,970.3018993,,,,0,,62,,,0.045,,,20110112T182617Z,,,361,139,,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-520001227,12/27/2000,,,,,,,,,,,,,,,52,6936,109762,21,281,1091,3.0,13.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,4,,,13,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,3.882562278,SCREENING,-11,405.0,,,1203,,,,4,,103,,0.141049107,0.063,,,20110112T182616Z,,,370,37,,7.3,1630
10049346,70292-1,XFMR,MAIN,00030-120001227,12/27/2000,,,,,,,,,,,,,,,0,21139,113838,0,39,283,0.0,0.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,2,4,,,28,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,7.256,INITIAL,-11,0.0,o2*,,953,,,,4,,7,,0.00,0.186,,,20110112T182617Z,,,39,0,,7.3,1630
10049527,19189-10101,XFMR,MAIN,22220001227,12/27/2000,,,,,,,,,,,,,,,0,12428,122644,2,91,359,0.0,0.0,0.0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,4,,,6,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.945,INITIAL,-14,0.0,o2*,,1203,,,,0,,16,,0.0069375,0.101,,,20110112T182617Z,,,93,2,,7.3,1630
10049511,MLL-5343-2,XFMR,MAIN,11620001227,12/27/2000,,,,,,,,,,,,,,,0,3567,87083,39,22,357,76.0,15.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,0,,,8,TRN_IEEE_INC_69_288KV,2,T3,90,2001-03-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,16.22727273,SCREENING,-6,331.0,c2h4*,,1202.562858,,,,4,,5,,0.551089286,0.041,,,20110112T182616Z,,,152,130,,7.3,1630
10049525,50002-101-01,XFMR,MAIN,19320001227,12/27/2000,,,,,,,,,,,,,,,13,6217,103082,1,32,242,1,0,0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,4,,,22,TRN_IEEE_INC_69KV,1,,365,37252,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.5625,SCREENING,0,336,h2!,,1202.562858,,,,14,,18.775,,0.008116071,0.060311209,,,20110112T182616Z,,,47,2,,7.3,1630
