equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049449,C-01590-5-1,XFMR,MAIN,0076-1120001227,12/27/2000,,,,,,,,,,,,,,,9,3346,79195,28,33,911,12.0,31.0,0.0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,79,21,0,,,111,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,27.606,SCREENING,1,384.0,,,746,,,,8,,15,,,0.042,,,20110112T182617Z,,,113,71,,7.3,1630
10049450,1922210,XFMR,MAIN,00076-420001227,12/27/2000,,,,,,,,,,,,,,,0,4868,108194,8,35,361,1.0,5.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,5,4,,,51,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,10.314,SCREENING,-6,384.0,,,847.4091302,,,,4,,6,,0.05,0.045,,,20110112T182616Z,,,49,14,,7.3,1630
10049494,5069232,XFMR,MAIN,00077-320001227,12/27/2000,,,,,,,,,,,,,,,11,4194,106609,34,109,1428,5.0,32.0,0.0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,3,0,,,28,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.101,SCREENING,5,407.0,,,911,,,,4,,31,,0.27,0.039,,,20110112T182616Z,,,191,71,,7.3,1630
10049354,D-577891,XFMR,MAIN,00076-720001227,12/27/2000,,,,,,,,,,,,,,,22,3172,41182,22,214,745,1.0,7.0,0.0,,,,,,,51,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,2,4,,,71,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,3.481,SCREENING,18,334.0,,,841,,,,25,water*,61,,0.11,0.077,,,20110112T182616Z,,,266,30,,7.3,1630
10049466,XC57075-1,XFMR,MAIN,22420001227,12/27/2000,,,,,,,,,,,,,,,0,2706,69941,97,42,618,14.0,101.0,0.0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,2,0,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,2001-03-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,14.714,SCREENING,0,334.0,c2h6*!,,952.5453546,,,,0,,8,,0.82,0.039,,,20110112T182617Z,,,254,212,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-120001215,12/15/2000,,,,,,,,,,,,,,,33,7839,120268,94,83,690,30.0,134.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,65,10,0,,,78,TRN_IEEE_INC_69KV,2,T2,90,2001-03-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,8.313253012,SCREENING,-10,393.0,ch4! c2h6*^! c2h4!,,771,,,,0,,48,,1.0248125,0.065,,,20110112T182617Z,,,374,258,,7.3,1630
10049438,1-0140-25883-2,XFMR,MAIN,00021-120001215,12/15/2000,,,,,,,,,,,,,,,12,6572,116595,61,86,1502,37.0,86.0,0.0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,96,15,4,,,119,TRN_IEEE_INC_69KV,2,T2,90,2001-03-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,17.46511628,SCREENING,-13,393.0,c2h6*! c2h4!,,722.2082191,,,,4,,28,,0.742517857,0.056,,,20110112T182617Z,,,282,184,,7.3,1630
10049405,RFR-2366-2,XFMR,MAIN,00076-320001215,12/15/2000,,,,,,,,,,,,,,,9,4411,105953,45,67,961,60.0,50.0,1.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,3,0,,,10,TRN_IEEE_INC_69KV,2,T3,90,2001-03-15,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.343,SCREENING,-8,319.0,c2h6! c2h4*!,,1152,,,,4,,22,,0.6560625,0.042,,,20110112T182616Z,,,232,155,,7.3,1630
10049406,RFR-2366-1,XFMR,MAIN,00076-920001215,12/15/2000,,,,,,,,,,,,,,,196,7147,117842,58,244,1573,13.0,66.0,0.0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,0,,,11,TRN_IEEE_INC_69KV,2,T1,90,2001-03-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.447,SCREENING,-13,319.0,h2* ch4! c2h6!,,1031,,,,0,,240,,0.53709375,0.061,,,20110112T182617Z,,,577,137,,7.3,1630
10049513,50003-101-01,XFMR,MAIN,00177-420001215,12/15/2000,,,,,,,,,,,,,,,12,4760,103119,1,63,324,1.0,0.0,0.0,,,,,,,3,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,4,,,6,TRN_IEEE_INC_69KV,1,,365,2001-12-15,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.143,SCREENING,-34,393.0,,,1202.562858,,,,0,,23,,0.008116071,0.046,,,20110112T182617Z,,,77,2,,7.3,1630
10049407,RBP-1049-1,XFMR,MAIN,00077-420001215,12/15/2000,,,,,,,,,,,,,,,10,3678,90594,30,37,1129,7.0,88.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,4,0,,,32,TRN_IEEE_INC_69KV,2,T1,90,2001-03-15,"Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,30.514,SCREENING,-5,393.0,c2h6*!,,937.0145939,,,,8,,17,,0.503915179,0.041,,,20110112T182617Z,,,172,125,,7.3,1630
10049347,70301-1,XFMR,MAIN,00043-120001215,12/15/2000,,,,,,,,,,,,,,,0,8333,36712,2,27,101,1.0,0.0,0.0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2001-12-15,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,3.741,INITIAL,-14,0.0,o2*,,1031,,,,0,,5,,0.01,0.227,,,20110112T182617Z,,,30,3,,7.3,1630
10049348,MLL-5343-1,XFMR,MAIN,00020-120001215,12/15/2000,,,,,,,,,,,,,,,0,3423,92613,7,8,497,2.0,7.0,0.0,,,,,,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2001-12-15,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,62.125,SCREENING,-16,393.0,,,1203,,,,0,,1,,0.06,0.037,,,20110112T182616Z,,,24,16,,7.3,1630
10049528,19319-10101,XFMR,MAIN,19820001215,12/15/2000,,,,,,,,,,,,,,,7,9589,120728,2,50,413,2,0,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,4,,,11,TRN_IEEE_INC_69_288KV,1,,365,37240,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.26,SCREENING,-3,324,o2*,,1152.25107,,,,4,,16.03,,0.016232143,0.079426479,,,20110112T182617Z,,,61,4,,7.3,1630
10049448,L-248544B,XFMR,MAIN,20720001215,12/15/2000,,,,,,,,,,,,,,,0,41828,159266,5,26,739,3.0,2.0,6.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,3,0,,,23,TRN_IEEE_INC_69KV,2,D1,90,2001-03-15,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,28.423,INITIAL,-6,0.0,c2h2*,,970,,,,4,,5,,,0.263,,,20110112T182616Z,,,42,10,,7.3,1630
10049385,3153111,XFMR,MAIN,11820001211,12/11/2000,,,,,,,,,,,,,,,0,3579,94825,20,82,3193,6,20,0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,70,5,0,,,78,TRN_IEEE_INC_69KV,1,,365,37236,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,38.93902439,SCREENING,-1,389,,,761.40056,,,,3,,14.85,,0.180741071,0.037743211,,,20110112T182617Z,,,128,46,,7.3,1630
10049386,P-660338,XFMR,MAIN,00079-120001211,12/11/2000,,,,,,,,,,,,,,,7,3666,81178,46,330,7171,20,10,0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,58,11,0,,,126,TRN_IEEE_INC_69KV,1,,365,37236,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,21.73030303,SCREENING,0,318,c2h4! co!,,784.734859,,,,57,,66.7,,0.29425,0.045160019,,,20110112T182617Z,,,413,76,,7.3,1630
106793,3516703,XFMR,MAIN,11720001211,12/11/2000,,,,,,,,,,,,,,,20,3070,84292,109,208,4186,18,73,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,2,2,,,22,TRN_IEEE_INC_69KV,2,T1,90,36961,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.125,SCREENING,-11,328,ch4! c2h6*! c2h4!,,944.5371478,,,,2,,57.71,,0.766455357,0.036421013,,,20110112T182617Z,,,428,200,,7.3,1630
106817,3516702,XFMR,MAIN,0079-1120001211,12/11/2000,,,,,,,,,,,,,,,18,6156,80608,75,234,4963,8.0,43.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,69,8,2,,,79,TRN_IEEE_INC_69KV,1,,365,2001-12-11,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.20940171,SCREENING,-8,389.0,c2h6!,,763,,,,0,,60,,0.476821429,0.076,,,20110112T182617Z,,,378,126,,7.3,1630
106818,P650327,XFMR,MAIN,0079-1020001211,12/11/2000,,,,,,,,,,,,,,,17,21969,94688,11,218,1891,5.0,10.0,17.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,3,0,,,38,TRN_IEEE_INC_69KV,4,D1,7,2000-12-18,One or more combustible gases have a positive long-term average rate. (C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.674311927,SCREENING,-10,389.0,c2h2*^^! o2*,,859,,,,3,,58,,0.31434375,0.232,,,20110112T182617Z,,,278,26,,7.3,1630
220,3153402,XFMR,MAIN,22020001211,12/11/2000,,,,,,,,,,,,,,,0,5645,98861,6,12,910,2.0,4.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,18,4,2,,,26,TRN_IEEE_INC_69KV,1,,365,2001-12-11,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,75.83333333,INITIAL,-11,0.0,,,930,,,,0,,2,,,0.057,,,20110112T182617Z,,,24,12,,7.3,1630
10049343,XCS-7057-1,XFMR,MAIN,00002-220001211,12/11/2000,,,,,,,,,,,,,,,8,3939,107025,151,67,1201,19.0,309.0,0.0,,,,,,,54,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,2,0,,,20,TRN_IEEE_INC_69_288KV,4,T1,7,2000-12-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,17.925,SCREENING,20,318.0,ch4* c2h6*^^^! c2h4!,,944.5371478,,,,0,water*,20,,1.901879464,0.037,,,20110112T182617Z,,,554,479,,7.3,1630
10049344,70320-1,XFMR,MAIN,00002-120001211,12/11/2000,,,,,,,,,,,,,,,4,1389,16093,13,74,216,4.0,2.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,2,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2001-12-11,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.919,INITIAL,-5,0.0,,,1047,,,,0,,17,,0.07203125,0.086,,,20110112T182617Z,,,97,19,,7.3,1630
10049423,RFP-3465-2,XFMR,MAIN,00079-720001211,12/11/2000,,,,,,,,,,,,,,,89,3569,93809,30,348,3458,11,35,0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,43,2,2,,,47,TRN_IEEE_INC_69KV,1,,365,37236,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.936781609,SCREENING,-14,318,ch4! c2h6!,,821.8661555,,,,0,,151.805,,0.301276786,0.03804539,,,20110112T182617Z,,,513,76,,7.3,1630
10049470,F-961738,XFMR,MAIN,00042-120001211,12/11/2000,,,,,,,,,,,,,,,19,3578,86681,70,131,2101,4.0,59.0,0.0,,,,,,,43,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,4,0,,,30,TRN_IEEE_INC_69KV,1,,365,2001-12-11,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,16.038,SCREENING,15,321.0,c2h6!,,952.5453546,,,,7,water*,43,,0.51,0.041,,,20110112T182616Z,,,283,133,,7.3,1630
10049364,C-06548-5-1,XFMR,MAIN,00080-320001208,12/8/2000,,,,,,,,,,,,,,,0,5905,107878,7,21,993,2.0,18.0,0.0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,2,0,,,12,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.28571429,SCREENING,1,386.0,c2h6!,,1066,,,,4,,4,,0.108709821,0.055,,,20110112T182616Z,,,48,27,,7.3,1630
10049365,01-8226-60990-1,XFMR,MAIN,00014-120001208,12/8/2000,,,,,,,,,,,,,,,0,2850,83783,25,49,1177,2.0,21.0,1.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,45,4,4,,,57,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,24.020,SCREENING,-10,386.0,,,816,,,,4,,9,,0.19609375,0.034,,,20110112T182617Z,,,98,48,,7.3,1630
10049376,70322-1,XFMR,MAIN,00003-120001208,12/8/2000,,,,,,,,,,,,,,,5,3007,81833,54,302,845,5,47,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,6,8,,,30,TRN_IEEE_INC_69_288KV,1,,365,37233,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.798013245,SCREENING,-10,386,,,944.5371478,,,,0,,59.435,,0.406732143,0.036745567,,,20110112T182617Z,,,413,106,,7.3,1630
10049379,D-573963,XFMR,MAIN,00076-220001208,12/8/2000,,,,,,,,,,,,,,,35,4691,72178,48,596,1991,5.0,16.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,3,0,,,41,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.341,SCREENING,-7,247.0,ch4! c2h6! co*,,847,,,,3,,142,,0.256522321,0.065,,,20110112T182617Z,,,700,69,,7.3,1630
10049339,70370-1,XFMR,MAIN,00078-720001208,12/8/2000,,,,,,,,,,,,,,,0,4738,63750,42,245,501,2.0,17.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,6,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,2.044897959,SCREENING,-6,386.0,,,945,,,,5,,44,,0.23,0.074,,,20110112T182617Z,,,306,61,,7.3,1630
10049340,70153-1,XFMR,MAIN,00078-620001208,12/8/2000,,,,,,,,,,,,,,,7,3172,93311,7,15,1444,14.0,4.0,0.0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,96.26666667,SCREENING,-18,386.0,,,1203,,,,0,,10,,0.106040179,0.034,,,20110112T182617Z,,,47,25,,7.3,1630
10049471,4088179,XFMR,MAIN,1020001208,12/8/2000,,,,,,,,,,,,,,,131,26131,142618,16,166,3217,2.0,7.0,0.0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,8,2,0,,,12,TRN_IEEE_INC_69KV,2,T1,90,2001-03-08,"One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,19.380,SCREENING,-1,312.0,h2* ch4!,,1031,,,,0,,161,,,0.183,,,20110112T182616Z,,,322,25,,7.3,1630
10049520,A6980,XFMR,MAIN,00017-220001208,12/8/2000,,,,,,,,,,,,,,,0,3848,101234,5,21,556,1.0,2.0,0.0,,,,,,,5,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,3,4,,,15,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,26.476,SCREENING,-26,386.0,,,1116.554288,,,,4,,4,,0.030339286,0.038,,,20110112T182616Z,,,29,8,,7.3,1630
10049350,C-05742-5-1,XFMR,MAIN,00017-120001208,12/8/2000,,,,,,,,,,,,,,,0,3305,91653,8,19,506,2.0,8.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,3,4,,,24,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,26.632,SCREENING,-7,386.0,,,937,,,,0,,3,,0.07,0.036,,,20110112T182617Z,,,37,18,,7.3,1630
10049526,50002-101-02,XFMR,MAIN,19220001208,12/8/2000,,,,,,,,,,,,,,,0,20564,141313,0,43,255,0.0,0.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,0,,,12,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.930,SCREENING,-2,317.0,o2*,,1152,,,,9,,8,,0.00,0.146,,,20110112T182617Z,,,43,0,,7.3,1630
10049380,D-573964,XFMR,MAIN,00076-120001208,12/8/2000,,,,,,,,,,,,,,,61,6504,99518,66,630,3397,16.0,24.0,0.0,,,,,,,25,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,87,6,2,,,95,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.392,SCREENING,3,312.0,ch4! c2h6! c2h4! co*!,,734,,,,0,,175,,0.403473214,0.065,,,20110112T182617Z,,,797,106,,7.3,1630
10049493,4086482,XFMR,MAIN,00088-120001208,12/8/2000,,,,,,,,,,,,,,,0,4234,97532,9,85,1232,5.0,2.0,0.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,3,0,,,35,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.494,SCREENING,-2,388.0,,,859,,,,0,,15,,0.06,0.043,,,20110112T182617Z,,,101,16,,7.3,1630
10049338,C-06262-5-1,XFMR,MAIN,00079-520001205,12/5/2000,,,,,,,,,,,,,,,0,2673,88875,16,23,1534,3,16,0,,,,,,,36,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,2,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,37230,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,66.69565217,SCREENING,11,263,,,961.1062755,,,,0,water*,4.185,,,0.030075949,,,20110112T182617Z,,,58,35,,7.3,1630
10049392,01-8226-60990-2,XFMR,MAIN,00008-120001205,12/5/2000,,,,,,,,,,,,,,,0,3791,102731,8,15,958,5.0,11.0,0.0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,57,8,2,,,67,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,63.867,SCREENING,5,385.0,,,787,,,,0,,3,,0.096901786,0.037,,,20110112T182616Z,,,39,24,,7.3,1630
10049510,9307401979,XFMR,MAIN,00081-820001205,12/5/2000,,,,,,,,,,,,,,,0,10854,110464,5,167,1636,8.0,10.0,2.0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,9.796407186,SCREENING,-2,385.0,o2*,,,,,,,,30,,0.121111607,0.098,,,20110112T182617Z,,,192,23,,7.3,1630
10049342,70223-1,XFMR,MAIN,00013-A20001205,12/5/2000,,,,,,,,,,,,,,,7,4837,114735,10,62,617,2.0,2.0,0.0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,1,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,9.952,SCREENING,-13,251.0,,,1089,,,,3,,18,,0.052330357,0.042,,,20110112T182617Z,,,83,14,,7.3,1630
10049337,70512-A,XFMR,MAIN,00079-620001205,12/5/2000,,,,,,,,,,,,,,,20,8225,130213,65,139,1014,7.0,77.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,2,0,,,10,TRN_IEEE_INC_69_288KV,2,T1,90,2001-03-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,7.295,SCREENING,-6,386.0,c2h6*! o2*,,1152,,,,3,,45,,0.57940625,0.063,,,20110112T182617Z,,,308,149,,7.3,1630
10049427,RFP-3465-1,XFMR,MAIN,00005-120001205,12/5/2000,,,,,,,,,,,,,,,0,6946,108739,7,85,869,6.0,2.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,2,0,,,17,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.22352941,SCREENING,-11,391.0,,,952.5453546,,,,0,,15,,0.060513393,0.064,,,20110112T182617Z,,,100,15,,7.3,1630
10049412,D-577892,XFMR,MAIN,00052-120001205,12/5/2000,,,,,,,,,,,,,,,93,4118,77586,156,367,1451,9.0,88.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2001-03-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,3.953678474,SCREENING,-7,312.0,ch4* c2h6*! co*,,,,,,,,159,,0.950272321,0.053,,,20110112T182617Z,,,713,253,,7.3,1630
10049368,RFP-34653-1,XFMR,MAIN,00001-420001205,12/5/2000,,,,,,,,,,,,,,,15,7126,121355,34,102,810,4.0,11.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,2,2,,,22,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.941176471,SCREENING,-11,391.0,ch4!,,970.3018993,,,,3,,33,,0.182441964,0.059,,,20110112T182617Z,,,166,49,,7.3,1630
10049341,70370-B,XFMR,MAIN,00014-A20001205,12/5/2000,,,,,,,,,,,,,,,0,4771,54079,36,109,427,2.0,8.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,3.917431193,SCREENING,-5,391.0,ch4!,,1202.562858,,,,0,,20,,0.1675625,0.088,,,20110112T182617Z,,,155,46,,7.3,1630
10049351,70320-2,XFMR,MAIN,00081-920001205,12/5/2000,,,,,,,,,,,,,,,539,3173,98987,52,197,1594,7.0,42.0,0.0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,1,2,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2001-03-05,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,8.091,SCREENING,5,385.0,h2*^! c2h6!,,1289,,,,0,water*,575,,0.39,0.032,,,20110112T182617Z,,,837,101,,7.3,1630
10049352,70401-A,XFMR,MAIN,00065-120001205,12/5/2000,,,,,,,,,,,,,,,0,6548,106676,29,180,600,4.0,20.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,3.333,SCREENING,-3,385.0,,,1203,,,,0,,32,,0.20,0.061,,,20110112T182616Z,,,233,53,,7.3,1630
10049456,B-498681,XFMR,MAIN,00075-620001205,12/5/2000,,,,,,,,,,,,,,,7,4773,114486,44,210,2124,11.0,63.0,0.0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,4,0,,,23,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,10.114,SCREENING,-10,391.0,c2h6!,,937,,,,0,,45,,0.47,0.042,,,20110112T182616Z,,,335,118,,7.3,1630
10049457,5066507,XFMR,MAIN,00056-120001205,12/5/2000,,,,,,,,,,,,,,,29,4726,86465,7,322,1599,3.0,14.0,0.0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,3,0,,,28,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,4.966,SCREENING,5,391.0,h2! co!,,900,,,,0,,87,,0.10,0.055,,,20110112T182617Z,,,375,24,,7.3,1630
10049447,L-248544A,XFMR,MAIN,16420001204,12/4/2000,,,,,30,,,,,,,,,,0,24232,122705,14,49,774,2.0,22.0,0.0,,,,,,46,12,14,0.03,28.7,0.04,0.45,0.03,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-12-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,37229,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,15.796,SURVEILLANCE,-11,53.0,,10.48466127,,0.029406256,,1.045296167,,,9,,,0.197,,11.25,20110112T182617Z,,,87,38,149.7549475,7.3,1630
10049391,6537375,XFMR,MAIN,00075-220001130,11/30/2000,,,,,,,,,,,,,,,0,16419,180554,17,92,543,1.0,11.0,0.0,,,,,,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,117,10,4,,,136,TRN_IEEE_INC_69KV,1,,365,2001-11-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,5.902,SCREENING,-16,310.0,o2*,,698,,,,5,,17,,0.10953125,0.091,,,20110112T182617Z,,,121,29,,7.3,1630
10049390,930992,XFMR,MAIN,00075-120001130,11/30/2000,,,,,,,,,,,,,,,0,15799,2338-06-08,8,128,1639,4,2,0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,10,4,,,78,TRN_IEEE_INC_69KV,1,,365,37225,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,12.8046875,SCREENING,-14,386,,,791.3249459,,,,5,,23.1,,,0.098659889,,,20110112T182617Z,,,142,14,,7.3,1630
10049436,8803002,XFMR,MAIN,00050-120001130,11/30/2000,,,,,,,,,,,,,,,0,18060,68589,2,64,902,1.0,0.0,0.0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,64,14,4,,,87,TRN_IEEE_INC_69_288KV,1,,365,2001-11-30,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.094,SCREENING,5,386.0,,,772.5200074,,,,5,water*,12,,,0.263,,,20110112T182616Z,,,67,3,,7.3,1630
10049437,8803001,XFMR,MAIN,00051-120001130,11/30/2000,,,,,,,,,,,,,,,0,5150,75173,2,33,1037,1.0,1.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,111,11,4,,,131,TRN_IEEE_INC_69KV,1,,365,2001-11-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,31.424,SCREENING,-3,386.0,,,704,,,,5,,6,,0.02,0.069,,,20110112T182617Z,,,37,4,,7.3,1630
10049399,D-574903,XFMR,MAIN,00038-120001129,11/29/2000,,,,,,,,,,,,,,,16,4877,60071,55,454,1408,4.0,9.0,0.0,,,,,,,47,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,68,5,4,,,77,TRN_IEEE_INC_69KV,1,,365,2001-11-29,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.101,SCREENING,16,238.0,co*,,765,,,,0,water*,98,,0.2469375,0.081,,,20110112T182616Z,,,538,68,,7.3,1630
10049400,D-575065,XFMR,MAIN,00075-520001129,11/29/2000,,,,,,,,,,,,,,,21,8661,68735,49,397,1351,4.0,8.0,0.0,,,,,,,42,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,209,15,4,,,228,TRN_IEEE_INC_69KV,1,,365,2001-11-29,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.40302267,SCREENING,14,390.0,h2! ch4! co*! o2*,,626,,,,0,water*,93,,0.221950893,0.126,,,20110112T182617Z,,,479,61,,7.3,1630
10049370,6533114,XFMR,MAIN,00026-120001128,11/28/2000,,,,,30,,,,,,,,,,80,15999,87773,5,75,903,1.0,2.0,0.0,,,,,,,9,11,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,2,3,,,41,TRN_IEEE_INC_69KV,1,,365,2001-11-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.040,SCREENING,-16,378.0,h2! o2*,5.0,858.5285776,0.199,,,4,,94,,0.030339286,0.182,,,20110112T182617Z,,,163,8,106.5,7.3,1630
10049371,6533113,XFMR,MAIN,00007-120001128,11/28/2000,,,,,35,,,,,,,,,,20,2092,78597,19,60,1001,2.0,11.0,0.0,,,,,,,48,47,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,2,5,,,38,TRN_IEEE_INC_69KV,1,,365,2001-11-28,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,16.68333333,SCREENING,17,378.0,h2!,6.4,916.8485727,0.104,,,9,water* relsaturation*,31,,0.121116071,0.027,,,20110112T182616Z,,,112,32,86.0,7.3,1630
10049372,930993,XFMR,MAIN,00011-A20001128,11/28/2000,,,,,35,,,,,,,,,,0,3015,91673,12,37,623,2.0,25.0,0.0,,,,,,,55,54,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,3,4,,,17,TRN_IEEE_INC_69KV,1,,365,2001-11-28,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.838,SCREENING,20,378.0,ch4! c2h6!,10.0,1152.25107,0.034,,,7,water* relsaturation*,7,,0.155272321,0.033,,,20110112T182617Z,,,76,39,100.5,7.3,1630
10049373,D-589468,XFMR,MAIN,00012-A20001128,11/28/2000,,,,,,,,,,,,,,,0,2941,97773,40,83,433,4.0,19.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,2,2,,,23,TRN_IEEE_INC_69KV,1,,365,2001-11-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,5.217,SCREENING,-8,378.0,ch4!,,937.0145939,,,,0,,15,,0.236647321,0.030,,,20110112T182617Z,,,146,63,,7.3,1630
104743,ZKS-7960-1,XFMR,MAIN,0078-1120001127,11/27/2000,,,,,,,,,,,,,,,47,1806,66815,9,34,579,20.0,6.0,1.0,,,,0,0,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,4,0,0,,,8,TRN_IEEE_INC_69KV,2,T,90,2001-02-25,Possible unidentified thermal problem.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,2,20,0.666666667,17.029,SCREENING,-5,314.0,c2h6/ch4*,,1117,,d1816_1* d1816_2*,,2,,54,,,0.027,,,20110101T000000Z,,,117,35,,7.3,1630
10049499,9H1016,XFMR,MAIN,00078-220001127,11/27/2000,,,,,,,,,,,,,,,0,2774,82114,5,101,327,11.0,3.0,0.0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,3.238,SCREENING,-13,375.0,,,1202.562858,,,,3,,18,,0.08,0.034,,,20110112T182616Z,,,120,19,,7.3,1630
10049461,9H1019,XFMR,MAIN,00078-820001127,11/27/2000,,,,,,,,,,,,,,,0,2261,86322,6,52,718,1.0,1.0,0.0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,40,5,0,,,50,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,13.808,SCREENING,-3,375.0,,,830.8400025,,,,3,,9,,0.03,0.026,,,20110112T182617Z,,,60,8,,7.3,1630
10049462,9H1018,XFMR,MAIN,00078-920001127,11/27/2000,,,,,,,,,,,,,,,0,2229,85674,3,17,683,4.0,3.0,0.0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,3,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,40.176,SCREENING,0,375.0,,,923.2132569,,,,0,,3,,0.04,0.026,,,20110112T182617Z,,,27,10,,7.3,1630
10049463,9H1017,XFMR,MAIN,00078-120001127,11/27/2000,,,,,,,,,,,,,,,0,2870,94115,5,28,808,0.0,2.0,0.0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,2,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,28.857,SCREENING,-18,375.0,,,991.0306614,,,,3,,5,,,0.030,,,20110112T182617Z,,,35,7,,7.3,1630
10049458,C-05848-5-1,XFMR,MAIN,320001127,11/27/2000,,,,,,,,,,,,,,,0,2647,84908,64,55,478,6.0,3.0,0.0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,8.691,SCREENING,-18,375.0,ch4!,,,,,,,,10,,0.26240625,0.031,,,20110112T182617Z,,,128,73,,7.3,1630
10049459,C-05848-5-2,XFMR,MAIN,420001127,11/27/2000,,,,,,,,,,,,,,,0,1952,78299,6,12,707,2.0,1.0,0.0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,3,0,,,33,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,58.91666667,SCREENING,-18,375.0,,,875.0977053,,,,2,,2,,0.03428125,0.025,,,20110112T182617Z,,,21,9,,7.3,1630
10049460,C-05848-5-3,XFMR,MAIN,520001127,11/27/2000,,,,,,,,,,,,,,,12,1958,80582,10,33,1819,5.0,7.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,2,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,55.121,SCREENING,-8,259.0,,,923.2132569,,,,0,,18,,0.09,0.024,,,20110112T182617Z,,,67,22,,7.3,1630
10049500,7000086,XFMR,MAIN,9120001122,11/22/2000,,,,,,,,,,,,,,,38,6826,93270,3,120,906,1.0,4.0,0.0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,0,2,,,16,TRN_IEEE_INC_69_288KV,2,T2,90,2001-02-20,Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.550,SCREENING,-7,152.0,h2!,,961.1062755,,,,0,,60,,,0.073,,,20110112T182616Z,,,166,8,,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320001122,11/22/2000,,,,,,,,,,,,,,,49,8222,116680,55,51,316,13.0,93.0,0.0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T1,90,2001-02-20,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,6.196,SCREENING,-14,152.0,c2h6*! o2*,,1203,,,,0,,58,,0.64,0.070,,,20110112T182617Z,,,261,161,,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620001122,11/22/2000,,,,,,,,,,,,,,,17,2371,92964,52,144,708,7.0,51.0,0.0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,10,5,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2001-11-22,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,4.917,SCREENING,-5,152.0,h2! c2h6!,,1003,,,,0,,43,,0.425785714,0.026,,,20110112T182617Z,,,271,110,,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720001122,11/22/2000,,,,,,,,,,,,,,,33,5099,141116,53,113,611,15.0,135.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,0,,,6,TRN_IEEE_INC_69_288KV,2,T2,90,2001-02-20,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,5.407,SCREENING,-11,152.0,c2h6*!,,1203,,,,0,,54,,0.82,0.036,,,20110112T182617Z,,,349,203,,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,11/22/2000,,,,,,,,,,,,,,,5,4382,92778,8,30,769,13,5,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,37217,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,25.63333333,SCREENING,-7,152,,,1116.554288,,,,0,,10.595,,0.109035714,0.047231025,,,20110112T182617Z,,,61,26,,7.3,1630
104744,UGP-52371,XFMR,MAIN,13920001121,11/21/2000,,,,,20,,,,,,,,,,43,2425,83564,58,80,1726,98.0,57.0,2.0,,,,0,0,,10,18,,,,,,,,,,,,,,,REVIEWED,,,,,,10,2,2,,,18,REG_GENERIC,4,T3,7,2000-11-28,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,2,49,0.982758621,21.575,SCREENING,-14,295.0,c2h6/ch4* c2h4/c2h2***,5.369005467,1003,0.179013327,d1816_1* d1816_2*,,2,,59,,,0.029,,,20110101T000000Z,,,338,213,98.3281555,7.3,1630
10049516,9812401152,XFMR,MAIN,21820001121,11/21/2000,,,,,,,,,,,,,,,10,17515,122567,1,96,554,1.0,1.0,1.0,,,,0,0,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,25,4,2,,,37,REG_GENERIC,1,,365,2001-11-21,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,2,1,1,5.771,INITIAL,-13,0.0,,,889,,d1816_1* d1816_2*,,4,,27,,,0.143,,,20110101T000000Z,,,110,3,,7.3,1630
10049501,C-04741-5-4,XFMR,MAIN,10920001121,11/21/2000,,,,,,,,,,,,,,,11,2670,117320,12,34,910,3.0,17.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,0,2,,,10,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,2,,,26.765,SCREENING,-11,354.0,,,1066,,,,0,,17,,,0.023,,,20110112T182617Z,,,77,32,,7.3,1630
10049441,C-04741-5-5,XFMR,MAIN,000002D20001121,11/21/2000,,,,,,,,,,,,,,,84,8119,144334,17,86,8328,4.0,17.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,96,7,2,,,110,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,2,,,96.837,SCREENING,-11,354.0,o2*,,722,,,,3,,100,,0.148517857,0.056,,,20110112T182617Z,,,208,38,,7.3,1630
10049442,C-04741-5-7,XFMR,MAIN,000002F20001121,11/21/2000,,,,,,,,,,,,,,,13,4474,168257,62,75,5278,14.0,118.0,0.0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,69,4,0,,,75,TRN_IEEE_INC_69_288KV,3,T1,30,2000-12-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,70.373,SCREENING,-8,295.0,h2! ch4! c2h6*^^! c2h4!,,763,,,,0,,27,,0.77,0.027,,,20110112T182617Z,,,282,194,,7.3,1630
10049443,C-04741-5-6,XFMR,MAIN,000002E20001121,11/21/2000,,,,,,,,,,,,,,,46,2472,152018,20,40,3971,2.0,27.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,3,2,,,64,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,99.275,SCREENING,-11,354.0,h2! c2h6!,,793.6017829,,,,3,,53,,0.191370536,0.016,,,20110112T182617Z,,,135,49,,7.3,1630
10049444,C-04741-5-2,XFMR,MAIN,000002A20001121,11/21/2000,,,,,,,,,,,,,,,332,1598,97859,19,38,2493,27.0,39.0,0.0,,,,,,,43,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,86,5,0,,,94,TRN_IEEE_INC_69_288KV,2,T3,90,2001-02-19,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,3,,,65.60526316,SCREENING,15,354.0,h2*^! ch4! c2h6! c2h4!,,736,,,,0,water*,339,,0.354174107,0.016329617,,,20110112T182617Z,,,455,85,,7.3,1630
