equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049445,C-04741-5-1,XFMR,MAIN,000002B20001121,11/21/2000,,,,,,,,,,,,,,,18,1889,147347,18,70,1257,5.0,29.0,0.0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,45,8,2,,,57,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,17.957,SCREENING,-11,354.0,,,816,,,,0,,31,,0.21,0.013,,,20110112T182617Z,,,140,52,,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C20001121,11/21/2000,,,,,,,,,,,,,,,12,2917,105231,16,30,4841,4.0,27.0,0.0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,66,3,0,,,71,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,161.367,SCREENING,-6,354.0,,,769,,,,0,,17,,0.186790179,0.028,,,20110112T182617Z,,,89,47,,7.3,1630
10049543,70695-A,XFMR,MAIN,21220001012,10/12/2000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,16,,0.01,40.3,0.01,0.05,0,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,37176,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,,,,,,,,,-6,,,,,,,0.248138958,,,,,,,,5,20110112T182616Z,,,,,,7.3,1630
10049447,L-248544A,XFMR,MAIN,16420001012,10/12/2000,,,,,30,,,,,,,,,,88,2589,78475,48,173,2329,4.0,64.0,0.0,,,,,,44,38,45,0.03,29.3,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,20,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-10-12,No anomalies.,1,,365,37176,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,13.462,SCREENING,12,632.0,,5.728166534,,0.361244868,,1.023890785,,water* relsaturation*,119,,,0.033,,,20110112T182617Z,,,377,116,88.42990406,7.3,1630
10049448,L-248544B,XFMR,MAIN,20720000913,9/13/2000,,,,,,,,,,,,,,,95,2637,101330,56,437,4280,41.0,38.0,0.0,,,,,,48,40,,0.03,31.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,76,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-09-13,(Initial sample). No anomalies.,1,,365,37147,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,9.794,INITIAL,13,0.0,co*,,,,,0.952380952,,water*,174,,,0.026,totalpcb*,,20110112T182616Z,,,667,135,,7.3,1630
10049500,7000086,XFMR,MAIN,9120000623,6/23/2000,,,,,,,,,,,,,,,25,2591,82833,18,180,752,1.0,7.0,0.0,,,,,,34.0,7,,0.020,32.3,0.21,0.77,,S/Sd,,1.5,,0.890,,,,,UNREVIEWED,,,,,,6,5,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2001-06-23,No anomalies.,1,,365,2001-06-23,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,4.178,SCREENING,-21,220.0,co!,,1066,,,0.6,0,,57,,,0.031,,3.666666667,20110112T182616Z,,,231,26,,7.3,1630
10049417,7000087,XFMR,MAIN,00081-320000623,6/23/2000,,,,,,,,,,,,,,,164,2372,89697,72,144,330,8.0,57.0,0.0,,,,,,36.0,21,,0.020,32.3,0.27,1.15,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,5,5,0,,,10,TRN_IEEE_INC_69_288KV,2,T1,90,2000-09-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2001-06-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.292,SCREENING,0,220.0,h2*^! ch4! c2h6!,,1089,,,0.6,0,,190,,0.524852679,0.026,,4.259259259,20110112T182617Z,,,445,137,,7.3,1630
10049418,7000084,XFMR,MAIN,00081-620000623,6/23/2000,,,,,,,,,,,,,,,9,6433,94491,44,157,586,3.0,22.0,0.0,,,,,,28.0,20,,0.060,30.3,0.42,2.38,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,34,12,0,,,52,TRN_IEEE_INC_69_288KV,1,,365,2001-06-23,No anomalies.,1,,365,2001-06-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,3.732,SCREENING,-1,220.0,ch4!,,851,,,2.0,0,,37,,0.258397321,0.068,,5.666666667,20110112T182617Z,,,235,69,,7.3,1630
10049419,7000085,XFMR,MAIN,00081-720000623,6/23/2000,,,,,,,,,,,,,,,234,3083,100859,106,228,647,10.0,96.0,0.0,,,,,,34.0,24,,0.020,30.8,0.5,3.29,,S/Sd,,1.5,,0.890,,,,,UNREVIEWED,,,,,,7,5,5,,,24,TRN_IEEE_INC_69_288KV,2,T1,90,2000-09-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2001-06-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,2.838,SCREENING,2,147.0,h2*^! ch4! c2h6*!,,1047,,,0.6,0,,275,,0.81,0.031,,6.58,20110112T182617Z,,,674,212,,7.3,1630
10049421,7000882,XFMR,MAIN,8.4552E+11,6/23/2000,,,,,,,,,,,,,,,0,6065,94439,8,26,297,1.0,16.0,0.0,,,,,,41.0,25,,0.020,35.6,0.23,0.29,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,15,4,5,,,30,TRN_IEEE_INC_69_288KV,1,,365,2001-06-23,No anomalies.,1,,365,2001-06-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,11.423,SCREENING,3,220.0,,,952.5453546,,,0.6,0,water*,5,,0.099183036,0.064,,1.260869565,20110112T182617Z,,,51,25,,7.3,1630
10049422,7000881,XFMR,MAIN,7.6962E+11,6/23/2000,,,,,,,,,,,,,,,0,3522,94035,8,37,826,8.0,4.0,0.0,,,,,,35,19,,0.01,35.7,0.12,0.27,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,12,4,0,,,21,TRN_IEEE_INC_69_288KV,1,,365,2001-06-23,No anomalies.,1,,365,37065,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,22.324,SCREENING,-2,220.0,,,980.2339297,,,0.280112045,0,,7,,0.081625,0.037,,2.25,20110112T182617Z,,,57,20,,7.3,1630
10049398,8278436,XFMR,MAIN,00081-420000525,5/25/2000,,,,,,,,,,,,,,,0,4933,82434,26,47,1370,6.0,45.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-05-25,No anomalies.,,,,,,,,,,,,,,,,,29.14893617,SCREENING,,189.0,,,,,,,,,9,,0.30590625,0.060,,,20110112T182617Z,,,124,77,,,
155,F-960255J-0000155,XFMR,MAIN,15520000523,5/23/2000,,,,,,,,,,,,,,,50,22477,75310,18,66,2093,16.0,6.0,51.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,2000-08-21,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,31.71212121,INITIAL,,0.0,c2h2*,,,,,,,,66,,,0.298,,,20110112T182617Z,,,207,40,,,
10049361,D-561921,XFMR,MAIN,00077-520000405,4/5/2000,,,,,,,,,,,,,,,0,11605,78972,50,488,1371,1.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.809,SURVEILLANCE,,65.0,co* o2*,,,,,,,,88,,0.232348214,0.147,,,20110112T182617Z,,,552,64,,,
10049363,D-552923,XFMR,MAIN,0077-1120000405,4/5/2000,,,,,,,,,,,,,,,14,4304,93541,48,751,1333,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.774966711,SURVEILLANCE,,65.0,co*,,,,,,,,149,,0.2091875,0.046,,,20110112T182617Z,,,823,58,,,
10049379,D-573963,XFMR,MAIN,00076-220000405,4/5/2000,,,,,,,,,,,,,,,32,4232,71190,26,671,1344,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.002980626,SURVEILLANCE,,127.0,co*,,,,,,,,153,,0.107357143,0.059,,,20110112T182617Z,,,733,30,,,
10049399,D-574903,XFMR,MAIN,00038-120000405,4/5/2000,,,,,,,,,,,,,,,14,3395,74530,80,703,1266,2.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,No anomalies.,,,,,,,,,,,,,,,,,1.800853485,SCREENING,,68.0,co*,,,,,,,,141,,0.332709821,0.046,,,20110112T182616Z,,,810,93,,,
10049415,D-589470,XFMR,MAIN,0076-1220000405,4/5/2000,,,,,,,,,,,,,,,852,3048,100406,19,41,625,1.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-07-04,(Surveillance). High level (*). No recent significant increases. Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,15.24390244,SURVEILLANCE,,68.0,h2*,,,,,,,,859,,0.095598214,0.030,,,20110112T182617Z,,,919,26,,,
10049455,D-574904,XFMR,MAIN,00080-120000405,4/5/2000,,,,,,,,,,,,,,,17,3230,72758,41,468,980,3.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.094017094,SURVEILLANCE,,65.0,co*!,,,,,,,,101,,0.168683036,0.044,,,20110112T182616Z,,,532,47,,,
10049336,70292-2,XFMR,MAIN,00078-520000404,4/4/2000,,,,,,,,,,,,,,,4,3195,91916,25,852,1135,11.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-04-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.332159624,SURVEILLANCE,,64.0,co*,,,,,,,,158,,0.142013393,0.035,,,20110112T182617Z,,,893,37,,,
10049346,70292-1,XFMR,MAIN,00030-120000404,4/4/2000,,,,,,,,,,,,,,,9,2676,69730,8,736,1835,6.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-04-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.493206522,SURVEILLANCE,,64.0,co*,,,,,,,,142,,0.059808036,0.038,,,20110112T182617Z,,,760,15,,,
10049342,70223-1,XFMR,MAIN,00013-A20000329,3/29/2000,,,,,,,,,,,,,,,16,3136,111218,10,63,554,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-03-29,No anomalies.,,,,,,,,,,,,,,,,,8.793650794,SCREENING,,140.0,h2!,,,,,,,,27,,0.043508929,0.028,,,20110112T182617Z,,,91,12,,,
10049338,C-06262-5-1,XFMR,MAIN,00079-520000317,3/17/2000,,,,,,,,,,,,,,,8,7252,99082,2,15,1135,2,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,36967,No anomalies.,,,,,,,,,,,,,,,,,75.66666667,SCREENING,,123,,,,,,,,,10.73,,,0.073191902,,,20110112T182617Z,,,30,7,,,
10049361,D-561921,XFMR,MAIN,00077-520000313,3/13/2000,,,,,,,,,,,,,,,23,2264,72948,66,693,1489,3.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.148629149,SURVEILLANCE,,42.0,h2! co*,,,,,,,,148,,0.305491071,0.031,,,20110112T182617Z,,,800,84,,,
10049363,D-552923,XFMR,MAIN,0077-1120000313,3/13/2000,,,,,,,,,,,,,,,24,2890,94467,58,854,1690,3.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.979,SURVEILLANCE,,42.0,co*,,,,,,,,178,,0.273566964,0.031,,,20110112T182617Z,,,953,75,,,
10049336,70292-2,XFMR,MAIN,00078-520000313,3/13/2000,,,,,,,,,,,,,,,3,2824,85459,22,786,897,8.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.141,SURVEILLANCE,,42.0,co*,,,,,,,,145,,0.117665179,0.033,,,20110112T182617Z,,,820,31,,,
10049379,D-573963,XFMR,MAIN,00076-220000313,3/13/2000,,,,,,,,,,,,,,,70,3512,99602,37,847,1634,3.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.929,SURVEILLANCE,,104.0,h2! co*,,,,,,,,223,,0.167330357,0.035,,,20110112T182617Z,,,963,46,,,
10049344,70320-1,XFMR,MAIN,00002-120000313,3/13/2000,,,,,,,,,,,,,,,134,3767,82241,165,457,667,50.0,19.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2000-06-11,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C). Possible degradation of cellulose.,,,,,,,,,,,,,,,,,1.4595186,SURVEILLANCE,,45.0,h2* ch4* co* co2/co*,,,,,,,,217,,0.884017857,0.046,,,20110112T182617Z,,,825,234,,,
10049346,70292-1,XFMR,MAIN,00030-120000313,3/13/2000,,,,,,,,,,,,,,,9,12021,113226,8,683,1546,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.264,SURVEILLANCE,,42.0,co* o2*,,,,,,,,132,,0.055160714,0.106,,,20110112T182617Z,,,706,14,,,
10049415,D-589470,XFMR,MAIN,0076-1220000313,3/13/2000,,,,,,,,,,,,,,,1141,1998,110981,31,55,778,4.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-06-11,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, C2H6) Significant increase (^). High level (*). Thermal fault (below 300 C). Continue investigative sampling.",,,,,,,,,,,,,,,,,14.145,SURVEILLANCE,,45.0,h2*^,,,,,,,,1151,,0.18,0.018,,,20110112T182617Z,,,1244,48,,,
10049455,D-574904,XFMR,MAIN,00080-120000313,3/13/2000,,,,,,,,,,,,,,,34,2838,89747,89,768,1504,5.0,17.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.958,SURVEILLANCE,,42.0,h2! ch4! c2h6! co*^!,,,,,,,,172,,0.40,0.032,,,20110112T182616Z,,,913,111,,,
10049460,C-05848-5-3,XFMR,MAIN,520000313,3/13/2000,,,,,,,,,,,,,,,270,3085,143981,17,58,2575,5.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2000-06-11,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C).,,,,,,,,,,,,,,,,,44.397,SURVEILLANCE,,45.0,h2*,,,,,,,,281,,0.12,0.021,,,20110112T182617Z,,,360,32,,,
10049376,70322-1,LTC,MAIN,003-1TC20000309,3/9/2000,,,,,,,,,,,,,,,39,25463,83913,20,68,335,23,0,137,,,,0,0,42,21,,0.032,33.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,3,,,,,,,LTC_VACUUM_A,2,,90,36684,Abnormal or high gas levels (*).,1,,365,36959,No oil quality problems were detected.,1,Not contaminated.,,,,,,,,,,,INITIAL,0,0,c2h2*,,,,,0.943952802,,,62.545,,,0.303445235,,,20110101T000000Z,,,287,43,,7.3,1630
10049344,70320-1,LTC,MAIN,002-1TC20000309,3/9/2000,,,,,,,,,,,,,,,39,25928,83373,25,61,326,38.0,1.0,205.0,,,,0.0,0.0,41.0,25,,0.034,29.9,,,,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,2,,90,2000-06-07,Abnormal or high gas levels (*).,1,,365,2001-03-09,No oil quality problems were detected.,1,Not PCB contaminated.,,,,,,,,,,,INITIAL,3,0.0,c2h2*,,,,,1.1,,,67,,2.814433036,0.311,,,20110101T000000Z,,,369,64,,7.3,1630
10049429,70270-1,XFMR,MAIN,0000T1220000218,2/18/2000,,,,,,,,,,,,,,,2,3332,39064,0,22,80,0.0,0.0,0.0,,,,,,49,12,,0.02,32,0.07,1,0.01,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,6,3,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2001-02-17,No anomalies.,1,,365,36939,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.636363636,SCREENING,-11,92.0,,,1066.2425,,,0.625,6,,6,,0,0.085,,14.28571429,20110112T182617Z,,,24,0,,7.3,1630
10049367,C-04969-5-3,XFMR,MAIN,00009-120000201,2/1/2000,,,,,,,,,,,,,,,0,3720,100926,3,12,337,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-31,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,28.08333333,INITIAL,,0.0,,,,,,,,,2,,0.019227679,0.037,,,20110112T182617Z,,,17,5,,,
10049361,D-561921,XFMR,MAIN,00077-520000131,1/31/2000,,,,,,,,,,,,,,,15,3129,76805,76,744,1711,3.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,2.299731183,SCREENING,,74.0,co*,,,,,,,,149,,0.352700893,0.041,,,20110112T182617Z,,,856,97,,,
10049363,D-552923,XFMR,MAIN,0077-1120000131,1/31/2000,,,,,,,,,,,,,,,22,2657,99580,68,862,1793,4.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,2.080046404,SCREENING,,74.0,co*,,,,,,,,177,,0.312901786,0.027,,,20110112T182617Z,,,970,86,,,
10049336,70292-2,XFMR,MAIN,00078-520000131,1/31/2000,,,,,,,,,,,,,,,7,4297,84086,21,751,830,7.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,1.105193076,SCREENING,,74.0,co*,,,,,,,,142,,0.109549107,0.051,,,20110112T182617Z,,,787,29,,,
10049379,D-573963,XFMR,MAIN,00076-220000131,1/31/2000,,,,,,,,,,,,,,,70,1881,101102,34,686,1222,1.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.781341108,SURVEILLANCE,,62.0,h2! co*,,,,,,,,193,,0.13928125,0.019,,,20110112T182617Z,,,795,39,,,
10049471,4088179,XFMR,MAIN,1020000131,1/31/2000,,,,,,,,,,,,,,,100,13699,109927,3,77,1891,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,24.55844156,SURVEILLANCE,,53.0,,,,,,,,,114,,,0.125,,,20110112T182616Z,,,184,7,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-320000131,1/31/2000,,,,,,,,,,,,,,,9,2946,96101,50,78,749,41.0,27.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,9.602564103,SCREENING,,74.0,,,,,,,,,24,,0.489102679,0.031,,,20110112T182616Z,,,206,118,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-920000131,1/31/2000,,,,,,,,,,,,,,,192,5659,110129,42,230,1206,10.0,31.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,5.243478261,SCREENING,,74.0,h2*,,,,,,,,234,,0.321558036,0.051,,,20110112T182617Z,,,505,83,,,
10049346,70292-1,XFMR,MAIN,00030-120000131,1/31/2000,,,,,,,,,,,,,,,0,4017,66451,7,676,1345,4.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,1.990,SCREENING,,74.0,co*,,,,,,,,122,,0.047044643,0.060,,,20110112T182617Z,,,688,12,,,
10049511,MLL-5343-2,XFMR,MAIN,11620000131,1/31/2000,,,,,,,,,,,,,,,8,9490,95129,47,15,245,59.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T3,90,2000-04-30,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,,,,,,,,,,16.333,SCREENING,,74.0,c2h4* o2*,,,,,,,,12,,0.47,0.100,,,20110112T182616Z,,,136,113,,,
10049347,70301-1,XFMR,MAIN,00043-120000131,1/31/2000,,,,,,,,,,,,,,,2,3823,70118,26,450,570,9.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,1.267,SCREENING,,74.0,co*,,,,,,,,83,,0.14,0.055,,,20110112T182617Z,,,488,36,,,
10049394,4086479,XFMR,MAIN,00058-120000131,1/31/2000,,,,,,,,,,,,,,,0,1898,89020,28,75,346,3.0,29.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,4.613,SCREENING,,74.0,,,,,,,,,14,,0.232116071,0.021,,,20110112T182617Z,,,135,60,,,
104744,UGP-52371,XFMR,MAIN,13920000131,1/31/2000,,,,,,,,,,,,,,,50,1576,77716,44,46,521,31.0,15.0,1.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,1,,365,2001-01-30,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,31,0.340909091,11.326,SURVEILLANCE,,59.0,,,,,d1816_1* d1816_2*,,,,59,,,0.020,,,20110101T000000Z,,,187,90,,,
10049442,C-04741-5-7,XFMR,MAIN,000002F20000131,1/31/2000,,,,,,,,,,,,,,,0,2692,100236,30,24,2700,2.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,112.500,SURVEILLANCE,,59.0,,,,,,,,,4,,0.18,0.027,,,20110112T182617Z,,,72,48,,,
107248,2-6332-00655-1,XFMR,MAIN,16520000131,1/31/2000,,,,,,,,,,,,,,,400,3221,108818,48,326,1448,5.0,5.0,29.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2000-02-07,(Surveillance). Significant short-term average rate (+). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,,4.442,SURVEILLANCE,,59.0,h2*^++ c2h2*^^+ co+,,,,d1816_1* d1816_2*,,,,461,,,0.030,,,20110101T000000Z,,,813,58,,,
10049380,D-573964,XFMR,MAIN,00076-120000131,1/31/2000,,,,,,,,,,,,,,,64,2701,90335,39,449,1402,4.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,3.122,SURVEILLANCE,,62.0,h2! ch4! co*,,,,,,,,145,,0.178915179,0.030,,,20110112T182617Z,,,562,49,,,
10049454,D-575064,XFMR,MAIN,00080-220000131,1/31/2000,,,,,,,,,,,,,,,40,2349,71065,45,271,1217,5.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,4.491,SCREENING,,74.0,,,,,,,,,89,,0.20,0.033,,,20110112T182617Z,,,366,55,,,
10049455,D-574904,XFMR,MAIN,00080-120000131,1/31/2000,,,,,,,,,,,,,,,21,1612,62389,35,280,659,2.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,2.354,SCREENING,,74.0,h2!,,,,,,,,71,,0.139049107,0.026,,,20110112T182616Z,,,340,39,,,
10049522,6530050,XFMR,MAIN,00079-420000128,1/28/2000,,,,,,,,,,,,,,,13,16769,96072,4,151,1969,4.0,17.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-27,No anomalies.,,,,,,,,,,,,,,,,,13.040,SCREENING,,71.0,c2h6! o2*,,,,,,,,40,,0.103424107,0.175,,,20110112T182616Z,,,189,25,,,
10049386,P-660338,XFMR,MAIN,00079-120000128,1/28/2000,,,,,,,,,,,,,,,3,17147,79424,39,214,5658,9.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-27,No anomalies.,,,,,,,,,,,,,,,,,26.439,SCREENING,,71.0,o2*,,,,,,,,42,,0.202151786,0.216,,,20110112T182617Z,,,271,54,,,
10049399,D-574903,XFMR,MAIN,00038-120000128,1/28/2000,,,,,,,,,,,,,,,22,2578,70353,84,627,1317,5.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-27,No anomalies.,,,,,,,,,,,,,,,,,2.100478469,SCREENING,,84.0,h2! co*!,,,,,,,,135,,0.377223214,0.037,,,20110112T182616Z,,,753,104,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-220000128,1/28/2000,,,,,,,,,,,,,,,15,3248,85788,123,65,659,9.0,93.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,10.13846154,SCREENING,,74.0,h2! ch4* c2h6*,,,,,,,,27,,0.856674107,0.038,,,20110112T182617Z,,,305,225,,,
10049344,70320-1,XFMR,MAIN,00002-120000128,1/28/2000,,,,,,,,,,,,,,,930,3447,81686,171,449,744,53.0,19.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,T2,30,2000-02-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose. Consider investigative sampling.",,,,,,,,,,,,,,,,,1.65701559,SCREENING,,74.0,h2*^! ch4* c2h4* co* co2/co*,,,,,,,,1012,,0.918772321,0.042,,,20110112T182617Z,,,1622,243,,,
10049412,D-577892,XFMR,MAIN,00052-120000128,1/28/2000,,,,,,,,,,,,,,,249,3116,90059,136,375,1015,7.0,43.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,,,,,,,,,,2.707,SCREENING,,79.0,h2* ch4* co* co2/co*,,,,,,,,317,,0.68,0.035,,,20110112T182617Z,,,810,186,,,
10049415,D-589470,XFMR,MAIN,0076-1220000128,1/28/2000,,,,,,,,,,,,,,,981,3135,82816,32,46,476,4.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,10.348,SCREENING,,71.0,h2*,,,,,,,,989,,0.17,0.038,,,20110112T182617Z,,,1073,46,,,
10049416,D-589469,XFMR,MAIN,00076-820000128,1/28/2000,,,,,,,,,,,,,,,696,3701,103457,48,173,1904,7.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,11.006,SCREENING,,71.0,h2*,,,,,,,,727,,0.253294643,0.036,,,20110112T182617Z,,,937,68,,,
10049419,7000085,XFMR,MAIN,00081-720000128,1/28/2000,,,,,,,,,,,,,,,52,8083,97080,31,58,346,10.0,51.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-27,No anomalies.,,,,,,,,,,,,,,,,,5.966,SCREENING,,73.0,h2! o2*,,,,,,,,63,,0.37,0.083,,,20110112T182617Z,,,202,92,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-720000128,1/28/2000,,,,,,,,,,,,,,,87,4286,90494,19,321,2271,10,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,36918,No anomalies.,,,,,,,,,,,,,,,,,7.074766355,SCREENING,,71,,,,,,,,,144.93,,0.166642857,0.047362256,,,20110112T182617Z,,,450,42,,,
10049467,RBP-1049-2,XFMR,MAIN,00057-120000128,1/28/2000,,,,,,,,,,,,,,,54,2410,84439,110,49,343,8.0,86.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,7.000,SCREENING,,79.0,c2h6*,,,,,,,,63,,0.777714286,0.029,,,20110112T182616Z,,,307,204,,,
10049354,D-577891,XFMR,MAIN,00076-720000128,1/28/2000,,,,,,,,,,,,,,,257,4343,49630,22,198,543,3.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,(Surveillance). High level (*). No recent significant increases. Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,2.742,SURVEILLANCE,,59.0,h2*,,,,,,,,293,,0.11,0.088,,,20110112T182616Z,,,484,29,,,
104742,ZKS-7938-1,XFMR,MAIN,0078-1020000128,1/28/2000,,,,,,,,,,,,,,,156,3154,85460,67,50,1054,46.0,10.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2000-02-04,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,23,0.149253731,21.080,SCREENING,,71.0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,166,,,0.037,,,20110101T000000Z,,,331,123,,,
10049460,C-05848-5-3,XFMR,MAIN,520000128,1/28/2000,,,,,,,,,,,,,,,442,3979,138192,18,54,2299,6.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,42.574,SCREENING,,71.0,h2*^!,,,,,,,,452,,0.13,0.029,,,20110112T182617Z,,,530,34,,,
10049466,XC57075-1,XFMR,MAIN,00059-120000128,1/28/2000,,,,,,,,,,,,,,,2,3090,86106,106,42,572,11.0,71.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,13.619,SCREENING,,79.0,c2h6*,,,,,,,,10,,0.72,0.036,,,20110112T182617Z,,,232,188,,,
10049528,19319-10101,XFMR,MAIN,19820000126,1/26/2000,,,,,30,,,,,,,,,,0,12768,84669,0,5,57,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,4,,,13,TRN_IEEE_INC_69_288KV,1,,365,2001-01-25,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,11.400,INITIAL,,0.0,o2*,12.5,1116.554288,0.003980881,,,0,,1,,0.00,0.151,,,20110112T182617Z,,,5,0,100.8680497,,
10049525,50002-101-01,XFMR,MAIN,19320000126,1/26/2000,,,,,,,,,,,,,,,0,18717,86887,1,6,97,0,0,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,5,,,41,TRN_IEEE_INC_69KV,1,,365,36916,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,16.16666667,INITIAL,,0,o2*,,1088.865713,,,,26,,1.16,,0.015892857,0.215417726,,,20110112T182616Z,,,8,1,,,
10049526,50002-101-02,XFMR,MAIN,19220000126,1/26/2000,,,,,,,,,,,,,,,3,13520,83451,1,21,142,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,4,,,8,TRN_IEEE_INC_69KV,1,,365,2001-01-25,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,6.762,SCREENING,,77.0,o2*,,1117,,,,0,,7,,0.00,0.162,,,20110112T182617Z,,,25,1,,,
10049391,6537375,XFMR,MAIN,00075-220000125,1/25/2000,,,,,,,,,,,,,,,7,5273,109225,28,62,379,4.0,17.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,91,7,0,,,106,TRN_IEEE_INC_69KV,1,,365,2001-01-24,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,6.112903226,SCREENING,,378.0,ch4!,,729,,,,5,,18,,0.186674107,0.048,,,20110112T182617Z,,,118,49,,,
10049470,F-961738,XFMR,MAIN,16120000125,1/25/2000,,,,,,,,,,,,,,,20,2184,85983,69,141,1544,3,37,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,0,,,12,TRN_IEEE_INC_69KV,1,,365,36915,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.95035461,SCREENING,,378,,,1088.865713,,,,4,,45.425,,0.407727679,0.02540037,,,20110112T182616Z,,,270,109,,,
106793,3516703,XFMR,MAIN,11720000118,1/18/2000,,,,,,,,,,,,,,,32,9904,82738,60,135,2099,7.0,25.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-17,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,15.54814815,SURVEILLANCE,,61.0,h2! ch4! c2h6! o2*,,,,,,,,56,,0.345008929,0.120,,,20110112T182617Z,,,259,92,,,
104743,ZKS-7960-1,XFMR,MAIN,0078-1120000118,1/18/2000,,,,,,,,,,,,,,,671,6632,102182,13,32,438,26.0,5.0,1.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,26,0.384615385,13.688,SURVEILLANCE,,61.0,,,,,d1816_1* d1816_2*,,,,677,,,0.065,,,20110101T000000Z,,,748,44,,,
10049451,1922212,XFMR,MAIN,00076-519991209,12/9/1999,,,,,,,,,,,,,,,0,8855,99677,3,18,1442,3.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,4,0,,,35,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,80.111,SCREENING,,324.0,,,875,,,,0,,3,,,0.089,,,20110112T182616Z,,,26,8,,,
10049471,4088179,XFMR,MAIN,1019991209,12/9/1999,,,,,,,,,,,,,,,185,19426,106628,5,229,3509,1.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,24,0,4,,,38,TRN_IEEE_INC_69KV,3,DT,30,2000-01-08,Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,15.323,SCREENING,,323.0,h2*^!,,894,,,,6,,226,,,0.182,,,20110112T182616Z,,,427,13,,,
170,2371617-0000170,XFMR,MAIN,17019991209,12/9/1999,,,,,,,,,,,,,,,8,28336,85175,2,136,1331,7.0,1.0,2.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,2551,114,88,,,2759,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,,Very high total furan. Paper insulation may be severely deteriorated. Watch for any signs that total furan may be increasing.,,6,,,9.787,SCREENING,,323.0,,,315,,,,0,,33,,,0.333,,,20110112T182617Z,,,156,10,,,
10049449,C-01590-5-1,XFMR,MAIN,0076-1119991209,12/9/1999,,,,,,,,,,,,,,,13,1973,86853,32,51,1024,14.0,30.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,72,18,0,,,100,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,20.078,SCREENING,,324.0,,,758,,,,6,,22,,,0.023,,,20110112T182617Z,,,140,76,,,
10049450,1922210,XFMR,MAIN,00076-419991209,12/9/1999,,,,,,,,,,,,,,,0,6857,107812,4,27,293,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,4,0,,,51,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,10.852,SCREENING,,324.0,,,819.013521,,,,0,,5,,0.02,0.064,,,20110112T182616Z,,,33,6,,,
106804,E-694045A,XFMR,MAIN,16919991209,12/9/1999,,,,,,,,,,,,,,,67,2583,98483,113,369,3285,9.0,83.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,217,20,6,,,254,TRN_IEEE_INC_69KV,2,T1,90,2000-03-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,4,,,8.902,SCREENING,,323.0,h2! ch4! c2h6*! co*!,,621,,,,7,,134,,0.780245536,0.026,,,20110112T182616Z,,,641,205,,,
106806,E-694045B,XFMR,MAIN,16619991209,12/9/1999,,,,,,,,,,,,,,,291,2612,89619,91,252,2018,28.0,80.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,4,0,,,52,TRN_IEEE_INC_69KV,2,T2,90,2000-03-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,8.008,SCREENING,,323.0,h2*^! ch4! c2h6*! c2h4!,,834,,,,5,,337,,0.779709821,0.029,,,20110112T182617Z,,,742,199,,,
106808,E-694045C,XFMR,MAIN,16819991209,12/9/1999,,,,,,,,,,,,,,,94,2249,90717,29,357,1517,12.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,4,0,,,45,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,4.249,SCREENING,,323.0,h2! ch4! c2h6! co*,,870.7434292,,,,7,,158,,0.252366071,0.025,,,20110112T182616Z,,,515,64,,,
104744,UGP-52371,XFMR,MAIN,13919991203,12/3/1999,,,,,,,,,,,,,,,330,3765,103043,49,507,2242,9.0,8.0,45.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,52,17,4,,,83,REG_GENERIC,1,,365,2000-12-02,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,4,0.2,0.163265306,4.422,SCREENING,,317.0,co*,,798,,d1816_1* d1816_2*,,6,,425,,,0.037,,,20110101T000000Z,,,948,66,,,
10049501,C-04741-5-4,XFMR,MAIN,10919991203,12/3/1999,,,,,,,,,,,,,,,11,2756,166288,22,62,827,6.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,3,4,,,21,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,13.339,SCREENING,,311.0,,,1016,,,,0,,22,,,0.017,,,20110112T182617Z,,,123,50,,,
10049441,C-04741-5-5,XFMR,MAIN,000002D19991203,12/3/1999,,,,,,,,,,,,,,,98,2726,125613,18,92,6433,3.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,108,9,4,,,130,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,69.924,SCREENING,,311.0,,,708,,,,5,,115,,0.122294643,0.022,,,20110112T182617Z,,,222,32,,,
10049442,C-04741-5-7,XFMR,MAIN,000002F19991203,12/3/1999,,,,,,,,,,,,,,,14,2121,149045,78,71,3539,13.0,99.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,108,6,5,,,128,TRN_IEEE_INC_69_288KV,2,T1,90,2000-03-02,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,49.845,SCREENING,,311.0,c2h6*!,,708,,,,5,,27,,0.74,0.014,,,20110112T182617Z,,,275,190,,,
10049443,C-04741-5-6,XFMR,MAIN,000002E19991203,12/3/1999,,,,,,,,,,,,,,,29,2552,174171,15,51,3162,1.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,111,7,4,,,132,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,62.000,SCREENING,,311.0,h2!,,704.1934346,,,,6,,38,,0.115116071,0.015,,,20110112T182617Z,,,110,30,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19991203,12/3/1999,,,,,,,,,,,,,,,26,3003,100113,5,23,1810,5.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,91,4,3,,,106,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,78.696,SCREENING,,311.0,h2!,,729,,,,5,,30,,0.082321429,0.030,,,20110112T182617Z,,,69,20,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19991203,12/3/1999,,,,,,,,,,,,,,,17,2603,136103,24,85,1133,6.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,57,10,4,,,81,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.329,SCREENING,,311.0,,,787,,,,6,,32,,0.21,0.019,,,20110112T182617Z,,,155,53,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19991203,12/3/1999,,,,,,,,,,,,,,,19,3135,98633,21,53,3102,7.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,105,6,4,,,125,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,58.528,SCREENING,,311.0,ch4!,,711,,,,6,,29,,0.201379464,0.032,,,20110112T182617Z,,,123,51,,,
107248,2-6332-00655-1,XFMR,MAIN,16519991203,12/3/1999,,,,,,,,,,,,,,,53,2429,90860,78,99,1330,88.0,52.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,3,4,,,25,TRN_IEEE_INC_69KV,2,T3,90,2000-03-02,Significant long-term average rate (+). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.434,SCREENING,,317.0,c2h4*^+,,970,,d1816_1* d1816_2*,,5,,72,,,0.027,,,20110101T000000Z,,,372,218,,,
10049379,D-573963,XFMR,MAIN,00076-219991130,11/30/1999,,,,,,,,,,,,,,,43,2369,80556,46,659,1311,6.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,3,4,,,62,TRN_IEEE_INC_69KV,1,,365,2000-11-29,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,1.989377845,SCREENING,,314.0,h2! co*,,834,,,,6,,162,,0.2291875,0.029,,,20110112T182617Z,,,764,62,,,
00053-1,C-498552,XFMR,MAIN,00053-119991130,11/30/1999,,,,,,,,,,,,,,,54,3030,113191,58,198,924,8.0,38.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,5,5,,,46,TRN_IEEE_INC_69_288KV,1,,365,2000-11-29,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.666666667,SCREENING,,315.0,,,970,,,,19,,90,,,0.027,,,20110112T182617Z,,,356,104,,,
10049380,D-573964,XFMR,MAIN,00076-119991130,11/30/1999,,,,,,,,,,,,,,,37,2690,75246,29,861,1127,3.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,118,7,4,,,151,TRN_IEEE_INC_69KV,1,,365,2000-11-29,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,14,,,1.309,SCREENING,,993.0,co*!,,696.6051408,,,,8,,192,,0.143754464,0.036,,,20110112T182617Z,,,937,39,,,
10049354,D-577891,XFMR,MAIN,00076-719991130,11/30/1999,,,,,,,,,,,,,,,250,7523,71262,28,225,698,6.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,71,3,4,,,86,TRN_IEEE_INC_69KV,2,T1,90,2000-02-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.102,SCREENING,,315.0,h2*^!,,760,,,,4,,291,,0.15,0.106,,,20110112T182616Z,,,516,41,,,
10049359,8278437,XFMR,MAIN,00080-519991118,11/18/1999,,,,,,,,,,,,,,,8,2760,103908,7,41,770,3.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,129,9,5,,,148,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,18.7804878,SCREENING,,307.0,,,685.5457971,,,,0,,15,,0.050745536,0.027,,,20110112T182617Z,,,62,13,,,
10049360,5067767,XFMR,MAIN,00080-419991118,11/18/1999,,,,,,,,,,,,,,,27,7528,91843,2,60,534,4.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,49,4,17,,,78,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,8.9,SCREENING,,307.0,h2!,,806,,,,0,,38,,0.033875,0.082,,,20110112T182617Z,,,95,8,,,
10049361,D-561921,XFMR,MAIN,00077-519991118,11/18/1999,,,,,,,,,,,,,,,14,2943,77158,71,730,1562,6.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,64,5,4,,,82,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,2.140,SCREENING,,289.0,co*,,773,,,,5,,145,,0.340950893,0.038,,,20110112T182617Z,,,837,93,,,
10049362,6992970,XFMR,MAIN,0077-1219991118,11/18/1999,,,,,,,,,,,,,,,47,20747,94343,21,141,2147,11.0,39.0,4.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,5,3,3,,,21,TRN_IEEE_INC_69KV,2,DT,90,2000-02-16,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,15.22695035,SCREENING,,289.0,c2h2*,,1089,,,,6,,73,,,0.220,,,20110112T182617Z,,,263,71,,,
10049363,D-552923,XFMR,MAIN,0077-1119991118,11/18/1999,,,,,,,,,,,,,,,22,2262,100033,62,853,1750,4.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,727,14,7,,,775,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,21,,,2.052,SCREENING,,289.0,ch4! co*,,471,,,,6,,176,,0.29,0.023,,,20110112T182617Z,,,955,80,,,
10049364,C-06548-5-1,XFMR,MAIN,00080-319991118,11/18/1999,,,,,,,,,,,,,,,1,4995,106873,8,17,596,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,3,4,,,25,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,35.05882353,SCREENING,,310.0,,,991,,,,7,,4,,0.07,0.047,,,20110112T182616Z,,,36,18,,,
