equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049365,01-8226-60990-1,XFMR,MAIN,00014-119991118,11/18/1999,,,,,,,,,,,,,,,28,2532,180747,31,84,1548,2.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,59,8,4,,,80,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,18.42857143,SCREENING,,310.0,h2! c2h6!,,783,,,,5,,43,,0.20865625,0.014,,,20110112T182617Z,,,167,55,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-119991118,11/18/1999,,,,,,,,,,,,,,,0,6161,128050,8,23,740,4.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,10,5,,,102,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,9,,,32.17391304,SCREENING,,307.0,,,776.4595173,,,,16,,4,,0.088080357,0.048,,,20110112T182617Z,,,45,22,,,
10049367,C-04969-5-3,XFMR,MAIN,00009-119991118,11/18/1999,,,,,,,,,,,,,,,8,8016,136428,14,411,2609,11.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,5,4,,,52,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,6.347931873,SCREENING,,307.0,ch4! co*^!,,862.4680875,,,,7,,82,,0.112205357,0.059,,,20110112T182617Z,,,447,28,,,
10049335,A5513,XFMR,MAIN,13219991118,11/18/1999,,,,,,,,,,,,,,,4,1844,92687,57,74,295,3.0,36.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,5,,,18,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.986486486,SCREENING,,309.0,ch4! c2h6!,,1152.25107,,,,6,,17,,0.361928571,0.020,,,20110112T182617Z,,,174,96,,,
10049336,70292-2,XFMR,MAIN,00078-519991118,11/18/1999,,,,,,,,,,,,,,,3,3924,79586,20,709,752,6.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,4,4,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,1.061,SCREENING,,309.0,co*,,970.3018993,,,,5,,131,,0.097258929,0.049,,,20110112T182617Z,,,738,26,,,
10049374,C-179420,XFMR,MAIN,00079-319991118,11/18/1999,,,,,,,,,,,,,,,0,3039,106202,8,19,716,4.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,24,3,4,,,41,TRN_IEEE_INC_69KV,1,,365,2000-11-17,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,37.68421053,INITIAL,,0.0,,,894.2253595,,,,6,,3,,0.088080357,0.029,,,20110112T182617Z,,,41,22,,,
10049522,6530050,XFMR,MAIN,00079-419991118,11/18/1999,,,,,,,,,,,,,,,9,9506,145178,14,410,2372,9.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,63,9,4,,,101,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,5.785,SCREENING,,307.0,co*! o2*,,774.4741287,,,,21,,83,,0.098736607,0.065,,,20110112T182616Z,,,444,25,,,
10049512,A6981T,XFMR,MAIN,0079-1219991118,11/18/1999,,,,,,,,,,,,,,,0,6433,123032,4,14,514,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,4,,,16,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,36.71428571,SCREENING,,310.0,,,1152.25107,,,,5,,3,,0.026870536,0.052,,,20110112T182617Z,,,21,7,,,
10049429,70270-1,XFMR,MAIN,0000T1219991118,11/18/1999,,,,,,,,,,,,,,,0,3379,108633,40,35,332,7.0,70.0,5.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,3,5,,,23,TRN_IEEE_INC_69_288KV,3,DT,30,1999-12-18,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.485714286,SCREENING,,75.0,ch4! c2h6* c2h2*^,,1015.930712,,,,6,,7,,0.525589286,0.031,,,20110112T182617Z,,,157,117,,,
10049376,70322-1,XFMR,MAIN,00003-119991118,11/18/1999,,,,,,,,,,,,,,,13,9047,99503,52,312,1025,4,40,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,5,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,36572,"Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.28525641,SCREENING,,307,ch4! c2h6! co!,,1030.545718,,,,0,,69.22,,0.365928571,0.090921882,,,20110112T182617Z,,,421,96,,,
10049384,3153112,XFMR,MAIN,00079-219991118,11/18/1999,,,,,,,,,,,,,,,7,5907,88203,7,8,864,2,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,4,4,,,43,TRN_IEEE_INC_69KV,1,,365,36847,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,108,SCREENING,,302,,,889.1599975,,,,6,,8.47,,0.046098214,0.066970511,,,20110112T182617Z,,,27,12,,,
10049385,3153111,XFMR,MAIN,11819991118,11/18/1999,,,,,,,,,,,,,,,6,3441,135664,22,148,3199,6,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,141,9,4,,,177,TRN_IEEE_INC_69KV,1,,365,36847,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,17,,,21.61486486,SCREENING,,302,,,674.508825,,,,6,,32.73,,0.158459821,0.025364135,,,20110112T182617Z,,,195,41,,,
10049386,P-660338,XFMR,MAIN,00079-119991118,11/18/1999,,,,,,,,,,,,,,,10,5462,119040,65,565,7337,9.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,219,26,4,,,260,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,5,,,12.98584071,SCREENING,,302.0,h2! ch4! co*!,,619.87311,,,,6,,112,,0.292339286,0.046,,,20110112T182617Z,,,655,80,,,
106793,3516703,XFMR,MAIN,11719991118,11/18/1999,,,,,,,,,,,,,,,11,19471,86960,8,157,873,3,4,13,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,79,11,4,,,98,TRN_IEEE_INC_69KV,3,D1,30,36512,One or more combustible gases have a positive long-term average rate. (C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,5.560509554,SCREENING,,302,h2! c2h2*^! o2*,,746.3922596,,,,0,,40.345,,0.219901786,0.223907544,,,20110112T182617Z,,,196,15,,,
106817,3516702,XFMR,MAIN,0079-1119991118,11/18/1999,,,,,,,,,,,,,,,25,5780,111678,84,325,4573,8.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,4,4,,,58,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,14.071,SCREENING,,302.0,h2! co!,,834,,,,6,,84,,0.445428571,0.052,,,20110112T182617Z,,,470,120,,,
106818,P650327,XFMR,MAIN,0079-1019991118,11/18/1999,,,,,,,,,,,,,,,15,6809,121095,125,269,4120,10.0,57.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,3,5,,,51,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.316,SCREENING,,227.0,h2! ch4*! c2h6! co!,,847,,,,8,,64,,0.717991071,0.056,,,20110112T182617Z,,,476,192,,,
10049439,1-0140-25883-1,XFMR,MAIN,00022-119991118,11/18/1999,,,,,,,,,,,,,,,46,2296,89594,36,42,440,9.0,37.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,80,8,4,,,103,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,10.476,SCREENING,,307.0,,,745,,,,7,,54,,0.321142857,0.026,,,20110112T182617Z,,,170,82,,,
10049398,8278436,XFMR,MAIN,00081-419991118,11/18/1999,,,,,,,,,,,,,,,8,3676,121620,40,59,2041,9.0,48.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,5,4,,,85,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,15,,,34.59322034,SCREENING,,307.0,,,795.9211801,,,,8,,19,,0.380933036,0.030,,,20110112T182617Z,,,164,97,,,
10049523,8278435,XFMR,MAIN,00081-119991118,11/18/1999,,,,,,,,,,,,,,,6,2523,95819,15,107,1509,5.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,77,5,0,,,90,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,14.10280374,SCREENING,,307.0,,,750,,,,0,,25,,0.14,0.026,,,20110112T182617Z,,,148,35,,,
10049339,70370-1,XFMR,MAIN,00078-719991118,11/18/1999,,,,,,,,,,,,,,,3,2461,56713,46,309,454,1.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.469,SCREENING,,307.0,,,1089,,,,6,,59,,0.205950893,0.043,,,20110112T182617Z,,,369,57,,,
10049340,70153-1,XFMR,MAIN,00078-619991118,11/18/1999,,,,,,,,,,,,,,,0,4157,123787,7,21,2007,16.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,5,4,,,50,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,95.57142857,SCREENING,,307.0,,,911,,,,15,,4,,0.12,0.034,,,20110112T182617Z,,,48,27,,,
10049495,1922211,XFMR,MAIN,13119991118,11/18/1999,,,,,,,,,,,,,,,7,16771,84977,3,86,652,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,3,5,,,87,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,28,,,7.581,SCREENING,,288.0,,,800.6942354,,,,0,,23,,,0.197,,,20110112T182617Z,,,100,7,,,
10049438,1-0140-25883-2,XFMR,MAIN,00021-119991118,11/18/1999,,,,,,,,,,,,,,,21,3554,107379,69,136,1269,24.0,49.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,155,18,5,,,191,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,9.330882353,SCREENING,,266.0,,,662.762372,,,,8,,46,,0.555410714,0.033,,,20110112T182617Z,,,299,142,,,
10049496,6537376,XFMR,MAIN,13019991118,11/18/1999,,,,,,,,,,,,,,,0,4115,116869,11,100,1397,4.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,4,5,,,76,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,13.97,SCREENING,,288.0,,,795.9211801,,,,9,,18,,0.069267857,0.035,,,20110112T182617Z,,,118,18,,,
10049428,70270-2,XFMR,MAIN,0000T1119991118,11/18/1999,,,,,,,,,,,,,,,1,12813,86846,2,47,282,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,3,4,,,33,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,6.000,SCREENING,,309.0,o2*,,961,,,,6,,9,,0.015285714,0.148,,,20110112T182617Z,,,52,4,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319991118,11/18/1999,,,,,,,,,,,,,,,10,3488,130287,54,88,976,54.0,40.0,2.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,5,,,16,TRN_IEEE_INC_69KV,2,T2,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.09090909,SCREENING,,307.0,c2h4*,,1117,,,,7,,27,,0.630080357,0.027,,,20110112T182616Z,,,248,148,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-919991118,11/18/1999,,,,,,,,,,,,,,,276,7483,148026,46,284,1341,11.0,33.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,3,4,,,23,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.722,SCREENING,,266.0,h2*! ch4! c2h6!,,1066,,,,6,,327,,0.348428571,0.051,,,20110112T182617Z,,,650,90,,,
10049513,50003-101-01,XFMR,MAIN,00177-419991118,11/18/1999,,,,,,,,,,,,,,,16,4792,112440,1,49,202,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,5,,,15,TRN_IEEE_INC_69KV,1,,365,2000-11-17,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.122,INITIAL,,0.0,,,1117,,,,6,,25,,0.00346875,0.043,,,20110112T182617Z,,,66,1,,,
10049407,RBP-1049-1,XFMR,MAIN,00077-419991118,11/18/1999,,,,,,,,,,,,,,,10,2983,91579,32,33,313,4.0,47.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,4,4,,,30,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,9.484848485,SCREENING,,307.0,,,970,,,,5,,16,,0.325772321,0.033,,,20110112T182617Z,,,126,83,,,
10049378,C-04371-5-1,XFMR,MAIN,00001-619991118,11/18/1999,,,,,,,,,,,,,,,0,4719,104749,1,6,524,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,41,3,5,,,59,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,87.333,SCREENING,,310.0,,,828,,,,6,,1,,0.007642857,0.045,,,20110112T182617Z,,,8,2,,,
10049345,51331-A,XFMR,MAIN,00081-519991118,11/18/1999,,,,,,,,,,,,,,,54,12058,111254,19,256,1345,7.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,5.254,SCREENING,,309.0,o2*,,1116.554288,,,,0,,100,,0.136004464,0.108,,,20110112T182616Z,,,345,35,,,
10049346,70292-1,XFMR,MAIN,00030-119991118,11/18/1999,,,,,,,,,,,,,,,11,3466,67021,7,666,1325,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,3,5,,,40,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,1.989,SCREENING,,309.0,co*,,917,,,,8,,131,,0.051691964,0.052,,,20110112T182617Z,,,690,13,,,
10049511,MLL-5343-2,XFMR,MAIN,11619991118,11/18/1999,,,,,,,,,,,,,,,11,2686,111727,72,10,387,88.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,4,4,,,23,TRN_IEEE_INC_69_288KV,2,T3,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4, C2H2) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,38.7,SCREENING,,266.0,c2h4*,,1116.554288,,,,7,,14,,0.708803571,0.024,,,20110112T182616Z,,,193,172,,,
10049415,D-589470,XFMR,MAIN,0076-1219991118,11/18/1999,,,,,,,,,,,,,,,1536,2303,83035,52,64,481,9.0,19.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,3,0,,,20,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,7.515625,SCREENING,,303.0,h2*,,1015.930712,,,,5,,1548,,0.301508929,0.028,,,20110112T182617Z,,,1680,80,,,
10049416,D-589469,XFMR,MAIN,00076-819991118,11/18/1999,,,,,,,,,,,,,,,1210,2864,98654,59,181,2004,10.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,4,5,,,41,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,11.072,SCREENING,,303.0,h2*,,905,,,,6,,1243,,0.326263393,0.029,,,20110112T182617Z,,,1478,87,,,
10049347,70301-1,XFMR,MAIN,00043-119991118,11/18/1999,,,,,,,,,,,,,,,2,4406,71961,27,448,644,11.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,3,5,,,45,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,16,,,1.438,SCREENING,,307.0,co*,,953,,,,16,,83,,0.15,0.061,,,20110112T182617Z,,,490,40,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-119991118,11/18/1999,,,,,,,,,,,,,,,3,2650,104450,4,12,378,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,3,4,,,17,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.500,SCREENING,,307.0,,,1117,,,,6,,5,,0.03,0.025,,,20110112T182616Z,,,23,8,,,
10049520,A6980,XFMR,MAIN,00017-219991118,11/18/1999,,,,,,,,,,,,,,,0,2755,106737,5,16,464,0.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,3,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,29.000,SCREENING,,307.0,,,1152.25107,,,,0,,3,,0.029866071,0.026,,,20110112T182616Z,,,24,8,,,
10049350,C-05742-5-1,XFMR,MAIN,00017-119991118,11/18/1999,,,,,,,,,,,,,,,0,2394,99658,10,21,409,2.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,3,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,19.476,SCREENING,,307.0,,,923,,,,6,,4,,0.07,0.024,,,20110112T182617Z,,,40,19,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-719991118,11/18/1999,,,,,,,,,,,,,,,106,2763,99502,20,353,2234,6,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,45,3,4,,,61,TRN_IEEE_INC_69KV,2,T2,90,36572,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.328611898,SCREENING,,302,h2*!,,816.2249961,,,,5,,169.63,,0.151522321,0.027768286,,,20110112T182617Z,,,498,39,,,
10049519,911099,XFMR,MAIN,0077-1319991118,11/18/1999,,,,,,,,,,,,,,,9,27329,76819,3,62,776,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,3,4,,,30,TRN_IEEE_INC_69_288KV,1,,365,36847,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,12.51612903,SCREENING,,309,,,991.0306614,,,,7,,20.175,,,0.355758341,,,20110112T182617Z,,,76,5,,,
10049430,911100,XFMR,MAIN,0077-1419991118,11/18/1999,,,,,,,,,,,,,,,41,21440,87371,21,72,1013,20.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,3,5,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,14.069,SCREENING,,309.0,h2! ch4! c2h4! o2*,,980.2339297,,,,6,,54,,0.22,0.245,,,20110112T182616Z,,,166,53,,,
10049431,911101,XFMR,MAIN,0077-1619991118,11/18/1999,,,,,,,,,,,,,,,15,2972,101363,16,36,548,15,27,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,4,,,26,TRN_IEEE_INC_69_288KV,1,,365,36847,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,15.22222222,SCREENING,,309,h2!,,1030.545718,,,,6,,21.705,,0.237910714,0.029320363,,,20110112T182616Z,,,109,58,,,
10049432,911102,XFMR,MAIN,0077-1519991118,11/18/1999,,,,,,,,,,,,,,,7,2729,106795,39,25,340,10.0,45.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,4,,,24,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.600,SCREENING,,309.0,ch4! c2h6!,,1031,,,,5,,12,,0.37,0.026,,,20110112T182616Z,,,126,94,,,
10049433,158150,XFMR,MAIN,00077-619991118,11/18/1999,,,,,,,,,,,,,,,31,22198,76507,2,168,1093,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,365,15,8,,,421,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,33,,,6.506,SCREENING,,309.0,o2*,,556,,,,0,,61,,0.015758929,0.290,,,20110112T182616Z,,,203,4,,,
10049434,158149,XFMR,MAIN,00077-819991118,11/18/1999,,,,,,,,,,,,,,,51,18568,79168,17,214,1944,17.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,317,12,11,,,357,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,17,,,9.084,SCREENING,,309.0,h2! ch4! c2h6! c2h4! o2*,,574,,,,0,,90,,0.23,0.235,,,20110112T182616Z,,,321,56,,,
10049435,158148,XFMR,MAIN,00077-919991118,11/18/1999,,,,,,,,,,,,,,,34,23789,84693,4,175,1298,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,505,14,8,,,532,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,5,,,7.417,SCREENING,,309.0,o2*,,516,,,,0,,66,,0.04,0.281,,,20110112T182617Z,,,219,10,,,
10049394,4086479,XFMR,MAIN,00058-119991118,11/18/1999,,,,,,,,,,,,,,,13,2385,106642,48,84,700,9.0,89.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,7,5,,,61,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,8.333,SCREENING,,213.0,ch4! c2h6*!,,867,,,,7,,28,,0.58,0.022,,,20110112T182617Z,,,243,146,,,
10049396,5069233,XFMR,MAIN,0076-1019991118,11/18/1999,,,,,,,,,,,,,,,14,4834,119640,16,76,398,2.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,21,4,4,,,33,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,5.237,SCREENING,,289.0,,,911,,,,0,,28,,,0.040,,,20110112T182616Z,,,121,31,,,
10049395,4086480,XFMR,MAIN,00022-219991118,11/18/1999,,,,,,,,,,,,,,,0,8295,150588,2,84,1022,4.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,4,5,,,54,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,12.167,SCREENING,,289.0,,,862,,,,8,,15,,,0.055,,,20110112T182617Z,,,92,8,,,
10049454,D-575064,XFMR,MAIN,00080-219991118,11/18/1999,,,,,,,,,,,,,,,46,4020,71537,52,451,1379,9.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,0,,,14,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.058,SCREENING,,307.0,co*,,1047,,,,0,,127,,0.251419643,0.056,,,20110112T182617Z,,,565,68,,,
10049455,D-574904,XFMR,MAIN,00080-119991118,11/18/1999,,,,,,,,,,,,,,,13,2833,68122,49,427,1045,7.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,90,8,5,,,126,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,14,,,2.447,SCREENING,,307.0,co*,,730,,,,9,,90,,0.22,0.042,,,20110112T182616Z,,,501,61,,,
104742,ZKS-7938-1,XFMR,MAIN,0078-1019991118,11/18/1999,,,,,,,,,,,,,,,192,2452,88375,63,27,1333,46.0,11.0,0.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,11,3,5,,,31,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,5,,0.174603175,49.370,SCREENING,,310.0,,,991,,d1816_1* d1816_2*,,7,,198,,,0.028,,,20110101T000000Z,,,339,120,,,
104743,ZKS-7960-1,XFMR,MAIN,0078-1119991118,11/18/1999,,,,,,,,,,,,,,,972,2436,88639,20,33,359,34.0,7.0,1.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,6,3,5,,,25,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,5,34,0.35,10.879,SCREENING,,310.0,,,1066,,d1816_1* d1816_2*,,6,,979,,,0.027,,,20110101T000000Z,,,1067,61,,,
10049499,9H1016,XFMR,MAIN,00078-219991118,11/18/1999,,,,,,,,,,,,,,,2,2930,86557,5,115,378,12.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,4,,,24,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,3.287,SCREENING,,310.0,,,1088.865713,,,,6,,23,,0.08,0.034,,,20110112T182616Z,,,136,19,,,
10049461,9H1019,XFMR,MAIN,00078-819991118,11/18/1999,,,,,,,,,,,,,,,11,3156,115372,5,95,1353,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,59,4,4,,,80,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,14.242,SCREENING,,310.0,,,782.613711,,,,9,,28,,0.035459821,0.027,,,20110112T182617Z,,,115,9,,,
10049462,9H1018,XFMR,MAIN,00078-919991118,11/18/1999,,,,,,,,,,,,,,,0,5014,113536,1,22,1425,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,26,3,4,,,46,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,64.773,SCREENING,,310.0,,,884.2933292,,,,7,,4,,0.01,0.044,,,20110112T182617Z,,,25,3,,,
10049463,9H1017,XFMR,MAIN,00078-119991118,11/18/1999,,,,,,,,,,,,,,,0,6337,112431,4,38,1183,3.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,3,5,,,40,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,31.132,SCREENING,,310.0,,,916.8485727,,,,7,,7,,,0.056,,,20110112T182617Z,,,48,10,,,
10049458,C-05848-5-1,XFMR,MAIN,319991118,11/18/1999,,,,,,,,,,,,,,,4,2809,86648,40,38,438,3.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,4,4,,,50,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,11.526,SCREENING,,310.0,ch4!,,837.2046867,,,,0,,11,,0.236174107,0.032,,,20110112T182617Z,,,105,63,,,
10049459,C-05848-5-2,XFMR,MAIN,419991118,11/18/1999,,,,,,,,,,,,,,,0,6014,100781,2,11,685,5.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,5,4,,,60,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,62.273,INITIAL,,0.0,,,837.2046867,,,,8,,2,,0.030174107,0.060,,,20110112T182617Z,,,18,7,,,
10049460,C-05848-5-3,XFMR,MAIN,519991118,11/18/1999,,,,,,,,,,,,,,,287,3271,126550,17,52,2310,5.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,3,5,,,39,TRN_IEEE_INC_69_288KV,2,T2,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,44.423,SCREENING,,310.0,h2*^!,,910.7944872,,,,5,,296,,0.12,0.026,,,20110112T182617Z,,,371,32,,,
10049464,D-577699,XFMR,MAIN,00079-819991118,11/18/1999,,,,,,,,,,,,,,,10,3335,53259,120,219,519,2.0,36.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,4,5,,,54,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,2.370,SCREENING,,310.0,,,870.7434292,,,,12,,49,,0.58,0.063,,,20110112T182617Z,,,387,158,,,
10049465,D-577698,XFMR,MAIN,00079-919991118,11/18/1999,,,,,,,,,,,,,,,17,4633,74029,73,343,877,7.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,3,4,,,60,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,2.557,SCREENING,,310.0,,,833.9815409,,,,9,,79,,0.37,0.063,,,20110112T182617Z,,,460,100,,,
10049370,6533114,XFMR,MAIN,00026-119991116,11/16/1999,,,,,,,,,,,,,,,5,25147,88891,1,48,906,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,43,3,4,,,61,TRN_IEEE_INC_69KV,1,,365,2000-11-15,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,18.875,INITIAL,,0.0,o2*,,821.8661555,,,,6,,14,,0.00346875,0.283,,,20110112T182617Z,,,54,1,,,
10049371,6533113,XFMR,MAIN,00007-119991116,11/16/1999,,,,,,,,,,,,,,,11,3807,113494,12,278,2387,6.0,3.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,4,5,,,74,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,8.586,SCREENING,,301.0,ch4! co!,,793.6017829,,,,7,,61,,0.094455357,0.034,,,20110112T182616Z,,,311,21,,,
10049372,930993,XFMR,MAIN,00011-A19991116,11/16/1999,,,,,,,,,,,,,,,0,7622,101958,2,29,385,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,3,5,,,40,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.276,SCREENING,,301.0,,,905.0220912,,,,6,,5,,0.015758929,0.075,,,20110112T182617Z,,,33,4,,,
10049373,D-589468,XFMR,MAIN,00012-A19991116,11/16/1999,,,,,,,,,,,,,,,76,3012,105937,26,113,810,4.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,4,4,,,38,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,7.168,SCREENING,,301.0,h2!,,923.2132569,,,,7,,96,,0.183910714,0.028,,,20110112T182617Z,,,237,48,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-119991116,11/16/1999,,,,,,,,,,,,,,,4,4424,119612,12,23,908,5.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,74,9,4,,,96,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,39.47826087,SCREENING,,110.0,,,755,,,,5,,8,,0.106602679,0.037,,,20110112T182616Z,,,54,27,,,
10049510,9307401979,XFMR,MAIN,00081-819991116,11/16/1999,,,,,,,,,,,,,,,0,10360,108950,2,75,598,2.0,7.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,4,5,,,52,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,7.973333333,SCREENING,,110.0,o2*,,867,,,,7,,14,,0.082723214,0.095,,,20110112T182617Z,,,89,11,,,
10049500,7000086,XFMR,MAIN,9119991116,11/16/1999,,,,,,,,,,,,,,,18,5186,103940,3,60,790,0.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,6,,,19,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.167,SCREENING,,308.0,,,1089,,,,0,,29,,,0.050,,,20110112T182616Z,,,84,6,,,
10049417,7000087,XFMR,MAIN,00081-319991116,11/16/1999,,,,,,,,,,,,,,,11,2450,102253,33,28,1763,5.0,39.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,5,,,19,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,62.964,SCREENING,,208.0,ch4!,,1089,,,,0,,16,,0.30,0.024,,,20110112T182617Z,,,116,77,,,
10049418,7000084,XFMR,MAIN,00081-619991116,11/16/1999,,,,,,,,,,,,,,,13,2548,106717,29,114,556,3.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,8,6,,,37,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.877,SCREENING,,208.0,ch4!,,923,,,,0,,34,,0.177147321,0.024,,,20110112T182617Z,,,174,47,,,
10049419,7000085,XFMR,MAIN,00081-719991116,11/16/1999,,,,,,,,,,,,,,,33,1921,97343,73,74,462,14.0,70.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,4,,,16,TRN_IEEE_INC_69_288KV,2,T1,90,2000-02-14,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.243,SCREENING,,208.0,h2! ch4! c2h6*! c2h4!,,1089,,,,0,,47,,0.61,0.020,,,20110112T182617Z,,,264,157,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,11/16/1999,,,,,,,,,,,,,,,5,4207,125328,12,22,383,2.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,3,5,,,26,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,17.409,SCREENING,,308.0,,,1016,,,,5,,9,,0.184491071,0.034,,,20110112T182617Z,,,73,46,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,11/16/1999,,,,,,,,,,,,,,,5,3832,115342,6,35,764,11.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,5,,,25,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,21.829,SCREENING,,308.0,,,1047.114846,,,,6,,11,,0.08,0.033,,,20110112T182617Z,,,60,20,,,
10049351,70320-2,XFMR,MAIN,00081-919991116,11/16/1999,,,,,,,,,,,,,,,7,1632,97415,49,293,575,3.0,27.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,5,,,17,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,1.962,SCREENING,,308.0,,,1089,,,,0,,60,,0.30,0.017,,,20110112T182617Z,,,379,79,,,
10049352,70401-A,XFMR,MAIN,00065-119991116,11/16/1999,,,,,,,,,,,,,,,5,2507,121599,37,235,573,5.0,39.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,6,,,23,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.438,SCREENING,,308.0,ch4!,,1047,,,,7,,47,,0.314370536,0.021,,,20110112T182616Z,,,321,81,,,
10049424,2414303,XFMR,MAIN,00085-219991116,11/16/1999,,,,,,,,,,,,,,,10,27821,91027,3,60,1077,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,405,25,11,,,500,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,59,,,17.950,SCREENING,,308.0,o2*,,544,,,,0,,21,,0.019227679,0.306,,,20110112T182616Z,,,75,5,,,
10049494,5069232,XFMR,MAIN,00077-319991116,11/16/1999,,,,,,,,,,,,,,,18,3816,124550,34,96,1449,4.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,3,5,,,43,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,15.094,SCREENING,,301.0,ch4! c2h6!,,875,,,,0,,35,,0.25,0.031,,,20110112T182616Z,,,180,66,,,
10049493,4086482,XFMR,MAIN,00088-119991116,11/16/1999,,,,,,,,,,,,,,,13,18642,189856,5,191,1285,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,3,6,,,51,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,6.728,SCREENING,,301.0,o2*,,867,,,,6,,47,,0.04,0.098,,,20110112T182617Z,,,215,11,,,
10049338,C-06262-5-1,XFMR,MAIN,00079-519991115,11/15/1999,,,,,,,,,,,,,,,0,4157,104161,6,18,1650,1.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,4,4,,,42,TRN_IEEE_INC_69_288KV,1,,365,2000-11-14,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,91.667,SCREENING,,299.0,,,905.0220912,,,,7,,3,,,0.040,,,20110112T182617Z,,,31,13,,,
10049425,RFP-3272-1,XFMR,MAIN,00047-119991115,11/15/1999,,,,,,,,,,,,,,,5,4158,115168,7,64,595,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,4,,,21,TRN_IEEE_INC_69_288KV,1,,365,2000-11-14,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.296875,SCREENING,,300.0,,,1031,,,,6,,17,,,0.036,,,20110112T182617Z,,,80,11,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-219991115,11/15/1999,,,,,,,,,,,,,,,5,3368,105428,173,69,750,12.0,171.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,5,11,,,44,TRN_IEEE_INC_69_288KV,3,T1,30,1999-12-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,10.870,SCREENING,,300.0,ch4*^! c2h6*^^!,,952.5453546,,,,8,,18,,1.369633929,0.032,,,20110112T182617Z,,,430,356,,,
10049344,70320-1,XFMR,MAIN,00002-119991115,11/15/1999,,,,,,,,,,,,,,,293,3009,87941,222,575,1149,94.0,39.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,5,14,,,40,TRN_IEEE_INC_69_288KV,2,T2,90,2000-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,1.998,SCREENING,,300.0,h2* ch4* c2h6! c2h4* co* co2/co*,,1031,,,,8,,398,,1.369700893,0.034,,,20110112T182617Z,,,1223,355,,,
10049337,70512-A,XFMR,MAIN,00079-619991115,11/15/1999,,,,,,,,,,,,,,,26,3817,121544,74,178,956,5.0,54.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,4,5,,,20,TRN_IEEE_INC_69_288KV,1,,365,2000-11-14,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.370786517,SCREENING,,299.0,h2! c2h6!,,1117,,,,7,,58,,0.505325893,0.031,,,20110112T182617Z,,,337,133,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-219991115,11/15/1999,,,,,,,,,,,,,,,25,2961,106318,6,15,663,0.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,80,11,5,,,102,TRN_IEEE_INC_69KV,1,,365,2000-11-14,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,44.200,SCREENING,,300.0,,,745,,,,6,,28,,0.06,0.028,,,20110112T182617Z,,,56,16,,,
10049342,70223-1,XFMR,MAIN,00013-A19991110,11/10/1999,,,,,,,,,,,,,,,8,4365,127501,10,69,541,2.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,4,11,,,40,TRN_IEEE_INC_69_288KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,7.841,SCREENING,,302.0,,,970,,,,7,,20,,0.052330357,0.034,,,20110112T182617Z,,,91,14,,,
10049390,930992,XFMR,MAIN,00075-119991110,11/10/1999,,,,,,,,,,,,,,,0,2399,102212,16,49,310,4.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,139,11,11,,,166,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. f_totalfuran_rate_warning The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,5,,,6.326530612,SCREENING,,302.0,,,676.2814856,,,,0,,9,,,0.023,,,20110112T182617Z,,,79,30,,,
10049436,8803002,XFMR,MAIN,00050-119991110,11/10/1999,,,,,,,,,,,,,,,0,3068,113237,22,63,729,5.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,13,12,,,90,TRN_IEEE_INC_69_288KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,11.571,SCREENING,,302.0,,,795.9211801,,,,7,,11,,,0.027,,,20110112T182616Z,,,106,43,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119991110,11/10/1999,,,,,,,,,,,,,,,1,9609,109807,5,78,491,3.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,27,4,14,,,57,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.294871795,SCREENING,,302.0,co!,,879.6103531,,,,8,,15,,0.05215625,0.088,,,20110112T182617Z,,,92,13,,,
