equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049412,D-577892,XFMR,MAIN,00052-119991110,11/10/1999,,,,,,,,,,,,,,,279,2131,85677,142,282,1402,21.0,66.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,4,5,,,46,TRN_IEEE_INC_69KV,2,T1,90,2000-02-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,4.971631206,SCREENING,,302.0,h2*^! ch4* c2h6! c2h4!,,899.5063326,,,,9,,330,,0.865647321,0.025,,,20110112T182617Z,,,790,229,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-419991110,11/10/1999,,,,,,,,,,,,,,,32,14931,103122,15,80,1769,40.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,4,9,,,76,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,22.113,SCREENING,,302.0,h2! c2h4! o2*,,791,,,,8,,47,,0.28,0.145,,,20110112T182617Z,,,178,66,,,
10049341,70370-B,XFMR,MAIN,00014-A19991110,11/10/1999,,,,,,,,,,,,,,,2,2106,52501,24,109,255,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,9,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,2.339,SCREENING,,302.0,,,1089,,,,7,,22,,0.10,0.040,,,20110112T182617Z,,,139,28,,,
10049437,8803001,XFMR,MAIN,00051-119991110,11/10/1999,,,,,,,,,,,,,,,1,3898,118051,8,13,498,3.0,29.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,151,10,12,,,182,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,38.308,SCREENING,,302.0,,,666,,,,9,,3,,0.16,0.033,,,20110112T182617Z,,,54,40,,,
10049525,50002-101-01,XFMR,MAIN,19319991110,11/10/1999,,,,,,,,,,,,,,,6,4626,112494,5,110,252,2.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,6,,,21,TRN_IEEE_INC_69KV,1,,365,2000-11-09,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.291,INITIAL,,0.0,,,1089,,,,10,,26,,0.04,0.041,,,20110112T182616Z,,,127,11,,,
10049526,50002-101-02,XFMR,MAIN,19219991110,11/10/1999,,,,,,,,,,,,,,,3,4245,108088,2,90,62,6.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,5,,,21,TRN_IEEE_INC_69KV,1,,365,2000-11-09,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,0.689,INITIAL,,0.0,,,1152,,,,7,,19,,0.05,0.039,,,20110112T182617Z,,,104,11,,,
10049467,RBP-1049-2,XFMR,MAIN,00057-119991110,11/10/1999,,,,,,,,,,,,,,,45,3256,103464,115,54,455,11.0,99.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,5,12,,,45,TRN_IEEE_INC_69KV,2,T1,90,2000-02-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,8.426,SCREENING,,302.0,c2h6*!,,945,,,,7,,55,,0.863263393,0.031,,,20110112T182616Z,,,324,225,,,
10049456,B-498681,XFMR,MAIN,00075-619991110,11/10/1999,,,,,,,,,,,,,,,7,3578,109652,37,221,1465,8.0,31.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,5,12,,,58,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.629,SCREENING,,275.0,,,871,,,,8,,47,,0.294919643,0.033,,,20110112T182616Z,,,304,76,,,
10049457,5066507,XFMR,MAIN,00056-119991110,11/10/1999,,,,,,,,,,,,,,,16,16478,100039,6,167,778,3.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,26,4,9,,,64,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,4.659,SCREENING,,302.0,h2! o2*,,884,,,,20,,46,,0.09,0.165,,,20110112T182617Z,,,205,22,,,
10049466,XC57075-1,XFMR,MAIN,00059-119991110,11/10/1999,,,,,,,,,,,,,,,2,3006,103644,87,39,641,12.0,70.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,5,10,,,40,TRN_IEEE_INC_69_288KV,2,T1,90,2000-02-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,16.436,SCREENING,,302.0,ch4! c2h6*!,,923.2132569,,,,0,,9,,0.65,0.029,,,20110112T182617Z,,,210,169,,,
10049399,D-574903,XFMR,MAIN,00038-119991105,11/5/1999,,,,,,,,,,,,,,,0,2470,70658,79,463,1317,3.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,115,7,4,,,147,TRN_IEEE_INC_69KV,1,,365,2000-11-04,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,11,,,2.844,SCREENING,,297.0,co*,,700,,,,10,,83,,0.329714286,0.035,,,20110112T182616Z,,,555,92,,,
10049400,D-575065,XFMR,MAIN,00075-519991105,11/5/1999,,,,,,,,,,,,,,,0,6010,77825,29,223,908,2.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,207,11,4,,,250,TRN_IEEE_INC_69KV,1,,365,2000-11-04,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,11,,,4.072,SCREENING,,297.0,,,626.8656156,,,,17,,40,,0.122410714,0.077,,,20110112T182617Z,,,257,34,,,
10049429,70270-1,XFMR,MAIN,0000T1219990904,9/4/1999,,,,,,,,,,,,,,,0,9099,123743,12,3,405,3.0,65.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2000-09-03,No anomalies.,,,,,,,,,,,,,,,,,135,SCREENING,,237.0,o2*,,,,,,,,1,,0.326883929,0.074,,,20110112T182617Z,,,83,80,,,
10049410,C-04371-5-2,XFMR,MAIN,00016-319990902,9/2/1999,,,,,,,,,,,,,,,12,18393,97874,2,35,1178,2.0,0.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2000-09-01,No anomalies.,,,,,,,,,,,,,,,,,33.65714286,SCREENING,,230.0,,,,,,,,,19,,,0.188,,,20110112T182616Z,,,54,4,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-119990729,7/29/1999,,,,,,,,,,,,,,,6,13502,105674,8,22,768,5.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-07-28,No anomalies.,,,,,,,,,,,,,,,,,34.909,SCREENING,,198.0,o2*,,,,,,,,10,,0.07603125,0.128,,,20110112T182616Z,,,47,19,,,
10049510,9307401979,XFMR,MAIN,00081-819990729,7/29/1999,,,,,,,,,,,,,,,0,7526,128620,25,57,830,13.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-07-28,No anomalies.,,,,,,,,,,,,,,,,,14.561,SCREENING,,198.0,ch4! c2h6!,,,,,,,,10,,0.238964286,0.059,,,20110112T182617Z,,,117,60,,,
183,6538576,XFMR,MAIN,18319990608,6/8/1999,,,,,18,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,52,7,18,,,77,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,,,,,,798.284759,,,,0,,,,,,,,20110112T182617Z,,,,,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619990601,6/1/1999,,,,,,,,,,,,,,,348,28543,82513,127,51,292,123.0,5.0,499.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.246492986,,,SURVEILLANCE,,132.0,,,,,d1816_1* d1816_2*,,,,399,,,0.346,,,20110101T000000Z,,,1153,255,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819990601,6/1/1999,,,,,,,,,,,,,,,11,28292,83880,8,36,249,9.0,0.0,14.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.642857143,,,SURVEILLANCE,,22.0,,,,,d1816_1* d1816_2*,,,,19,,,0.337,,,20110101T000000Z,,,78,17,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719990601,6/1/1999,,,,,,,,,,,,,,,32,28335,81304,9,0,269,10.0,0.0,41.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.243902439,,,SURVEILLANCE,,132.0,,,,,d1816_1* d1816_2*,,,,35,,,0.349,,,20110101T000000Z,,,92,19,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619990510,5/10/1999,,,,,,,,,,,,,,,0,26907,77933,2,17,138,1.0,0.0,1.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-09,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1,,,SURVEILLANCE,,110.0,,,,,d1816_1* d1816_2*,,,,3,,,0.345,,,20110101T000000Z,,,21,3,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819990510,5/10/1999,,,,,,,,,,,,,,,0,26865,82784,13,77,236,13.0,1.0,10.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-09,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.3,,,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,15,,,0.325,,,20110101T000000Z,,,114,27,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719990510,5/10/1999,,,,,,,,,,,,,,,0,31998,87758,7,18,205,4.0,0.0,9.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-09,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.444444444,,,SURVEILLANCE,,110.0,,,,,d1816_1* d1816_2*,,,,4,,,0.365,,,20110101T000000Z,,,38,11,,,
10049417,7000087,XFMR,MAIN,00081-319990422,4/22/1999,,,,,,,,,,,,,,,9,4966,109706,23,28,227,4.0,37.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2000-04-21,No anomalies.,,,,,,,,,,,,,,,,,8.107,SCREENING,,100.0,,,,,,,,,14,,0.25,0.045,,,20110112T182617Z,,,101,64,,,
10049418,7000084,XFMR,MAIN,00081-619990422,4/22/1999,,,,,,,,,,,,,,,10,3247,116105,14,54,559,3.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2000-04-21,No anomalies.,,,,,,,,,,,,,,,,,10.352,SCREENING,,100.0,,,,,,,,,20,,0.095897321,0.028,,,20110112T182617Z,,,89,25,,,
10049419,7000085,XFMR,MAIN,00081-719990422,4/22/1999,,,,,,,,,,,,,,,0,3942,115588,11,23,424,1.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2000-04-21,No anomalies.,,,,,,,,,,,,,,,,,18.435,SCREENING,,100.0,,,,,,,,,4,,0.08,0.034,,,20110112T182617Z,,,45,22,,,
10049394,4086479,XFMR,MAIN,00058-119990419,4/19/1999,,,,,,,,,,,,,,,424,4434,96827,32,45,667,6.0,51.0,0.0,,,,,,,30,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1999-07-18,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,14.822,SCREENING,7,76.0,h2*^!,,,,,,,,432,,0.351763393,0.046,,,20110112T182617Z,,,558,89,,7.3,1630
106818,P650327,XFMR,MAIN,0079-1019990405,4/5/1999,,,,,40,,,,,,,,,,0,20043,96230,6,49,362,1.0,2.0,7.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,50,12,0,,,62,TRN_IEEE_INC_69KV,2,D1,90,1999-07-04,(Surveillance). High level (*). No recent significant increases. Lower-energy electrical discharge.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.387755102,SURVEILLANCE,,110.0,c2h2* o2*,11.0,803,0.036,,,0,,9,,0.120776786,0.208,,,20110112T182617Z,,,65,9,113.4,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619990401,4/1/1999,,,,,,,,,,,,,,,0,35485,89107,3,18,375,3.0,0.0,6.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-03-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.5,,,SURVEILLANCE,,71.0,,,,,d1816_1* d1816_2*,,,,4,,,0.398,,,20110101T000000Z,,,30,6,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819990401,4/1/1999,,,,,,,,,,,,,,,67,33821,89954,66,502,458,68.0,4.0,56.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,2,HOT METAL,365,2000-03-31,(Surveillance) Abnormal value (*): (C2H4/C2H2) There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.214285714,,,SURVEILLANCE,,84.0,c2h4/c2h2*,,,,d1816_1* d1816_2*,,,,163,,,0.376,,,20110101T000000Z,,,763,138,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719990401,4/1/1999,,,,,,,,,,,,,,,2,33534,86004,9,15,361,21.0,2.0,48.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-03-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.4375,,,SURVEILLANCE,,71.0,,,,,d1816_1* d1816_2*,,,,9,,,0.390,,,20110101T000000Z,,,97,32,,,
106818,P650327,XFMR,MAIN,0079-1019990317,3/17/1999,,,,,,,,,,,,,,,,,,,,,,,,,,,,,57,12,,0.020,31.0,0.02,0.12,0,Clear,,1.5,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2000-03-16,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,0.6,,,,,,,,6,20110112T182617Z,,,,,,7.3,1630
10049345,51331-A,XFMR,MAIN,00081-519990302,3/2/1999,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,8442,24,,,8466,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran***!,0,,,,,,,,,,,,,0,,,,,,,,20110112T182616Z,,,,,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619990302,3/2/1999,,,,,,,,,,,,,,,0,34133,80452,3,19,377,4.0,0.0,9.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-03-01,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.444444444,,,SURVEILLANCE,,41.0,,,,,d1816_1* d1816_2*,,,,4,,,0.424,,,20110101T000000Z,,,35,7,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819990302,3/2/1999,,,,,,,,,,,,,,,82,33109,80593,72,544,453,70.0,5.0,68.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,2,HOT METAL,365,2000-03-01,(Surveillance) Abnormal value (*): (C2H4/C2H2) There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.029411765,,,SURVEILLANCE,,54.0,c2h4/c2h2*,,,,d1816_1* d1816_2*,,,,186,,,0.411,,,20110101T000000Z,,,841,147,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719990302,3/2/1999,,,,,,,,,,,,,,,5,33436,81009,21,27,360,36.0,3.0,99.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-03-01,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.363636364,,,SURVEILLANCE,,41.0,,,,,d1816_1* d1816_2*,,,,18,,,0.413,,,20110101T000000Z,,,191,60,,,
106818,P650327,XFMR,MAIN,0079-1019990225,2/25/1999,,,,,,,,,,,,,,,15,31146,166408,63,94,2102,30.0,87.0,39.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,163,20,12,,,201,TRN_IEEE_INC_69KV,4,D1,7,1999-03-04,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,6,,,22.362,SURVEILLANCE,,71.0,ch4! c2h6*! c2h2*^^! o2*,,656.5178273,,,,0,,35,,1.205638393,0.187,,,20110112T182617Z,,,328,180,,,
10049438,1-0140-25883-2,XFMR,MAIN,00021-119990225,2/25/1999,,,,,,,,,,,,,,,25,3243,110057,89,174,1302,28.0,64.0,2.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-02-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,7.482758621,SURVEILLANCE,,41.0,,,,,,,,,57,,0.730834821,0.029,,,20110112T182617Z,,,382,181,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-919990225,2/25/1999,,,,,,,,,,,,,,,187,4530,118923,32,231,1064,7.0,21.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1999-05-26,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,4.606060606,SURVEILLANCE,,41.0,h2*,,,,,,,,229,,0.243611607,0.038,,,20110112T182617Z,,,479,60,,,
10049511,MLL-5343-2,XFMR,MAIN,11619990225,2/25/1999,,,,,,,,,,,,,,,14,3298,106164,83,13,327,84.0,10.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T,90,1999-05-26,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault.",,,,,,,,,,,,,,,,,25.154,SURVEILLANCE,,44.0,c2h4*,,,,,,,,18,,0.73,0.031,,,20110112T182616Z,,,205,177,,,
10049511,MLL-5343-2,XFMR,MAIN,11619990215,2/15/1999,,,,,,,,,,,,,,,13,3506,100931,85,16,356,83.0,9.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1999-05-16,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,22.25,SURVEILLANCE,,34.0,c2h4*,,,,,,,,17,,0.7305625,0.035,,,20110112T182616Z,,,207,177,,,
10049456,B-498681,XFMR,MAIN,00075-619990208,2/8/1999,,,,,,,,,,,,,,,0,5441,113081,34,174,1241,4.0,25.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-02-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,7.132,SURVEILLANCE,,27.0,,,,,,,,,31,,0.240879464,0.048,,,20110112T182616Z,,,237,63,,,
10049495,1922211,XFMR,MAIN,13119990203,2/3/1999,,,,,,,,,,,,,,,0,4066,95727,1,15,189,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,0,14,,,67,TRN_IEEE_INC_69_288KV,1,,365,2000-02-03,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,12.6,SCREENING,,390.0,,,813,,,,0,,3,,,0.042,,,20110112T182617Z,,,16,1,,,
10049496,6537376,XFMR,MAIN,13019990203,2/3/1999,,,,,,,,,,,,,,,6,5953,122745,11,217,1063,3.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,0,14,,,74,TRN_IEEE_INC_69KV,1,,365,2000-02-03,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,4.898617512,SCREENING,,390.0,,,795.9211801,,,,0,,45,,0.060446429,0.048,,,20110112T182617Z,,,239,16,,,
10049361,D-561921,XFMR,MAIN,00077-519990202,2/2/1999,,,,,,,,,,,,,,,12,3012,79478,70,709,1697,4.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,401,14,22,,,453,TRN_IEEE_INC_69KV,1,,365,2000-02-02,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,16,,,2.393511989,SCREENING,,389.0,h2! co*,,545,,,,0,,140,,0.336535714,0.038,,,20110112T182617Z,,,813,92,,,
10049362,6992970,XFMR,MAIN,0077-1219990202,2/2/1999,,,,,,,,,,,,,,,43,17854,91820,27,138,2549,14.0,49.0,5.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,20,16,19,,,63,TRN_IEEE_INC_69KV,2,DT,90,1999-05-03,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,18.471,SCREENING,,389.0,c2h2*,,917,,,,0,,68,,,0.194,,,20110112T182617Z,,,276,90,,,
10049363,D-552923,XFMR,MAIN,0077-1119990202,2/2/1999,,,,,,,,,,,,,,,18,4448,88352,45,865,1260,3.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,693,18,24,,,757,TRN_IEEE_INC_69KV,1,,365,2000-02-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,22,,,1.456647399,SURVEILLANCE,,1.0,co*,,477,,,,0,,174,,0.203428571,0.050,,,20110112T182617Z,,,939,56,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619990202,2/2/1999,,,,,,,,,,,,,,,0,31230,88441,2,14,302,3.0,0.0,8.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,61,0,19,,,110,OCB_GENERIC,1,,1095,2002-02-01,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,9,0.375,,,SURVEILLANCE,,13.0,,,778,,d1816_1* d1816_2*,,21,,3,,,0.353,,,20110101T000000Z,,,27,5,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819990202,2/2/1999,,,,,,,,,,,,,,,89,44227,154436,77,576,422,64.0,4.0,105.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,0,13,,,59,OCB_GENERIC,2,HOT METAL,365,2000-02-02,"(Surveillance) Abnormal value (*): (C2H4/C2H2, O2/N2) The low O2/N2 ratio may indicate a plugged breather. There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.",2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,0,0.60952381,,,SURVEILLANCE,,26.0,c2h4/c2h2* o2/n2*,,813,,d1816_1* d1816_2*,,0,,202,,,0.286,,,20110101T000000Z,,,915,145,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719990202,2/2/1999,,,,,,,,,,,,,,,44,29621,82197,44,48,313,50.0,3.0,180.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,65,0,16,,,110,OCB_GENERIC,1,,1095,2002-02-01,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,12,0.277777778,,,SURVEILLANCE,,13.0,,,771,,d1816_1* d1816_2*,,17,,68,,,0.360,,,20110101T000000Z,,,369,97,,,
10049394,4086479,XFMR,MAIN,00058-119990202,2/2/1999,,,,,,,,,,,,,,,20,4208,95073,37,63,547,5.0,46.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,20,20,,,115,TRN_IEEE_INC_69KV,1,,365,2000-02-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,13,,,8.683,SCREENING,,77.0,h2!,,776,,,,0,,31,,0.34,0.044,,,20110112T182617Z,,,171,88,,,
10049396,5069233,XFMR,MAIN,0076-1019990202,2/2/1999,,,,,,,,,,,,,,,0,6639,113048,3,49,258,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,16,15,,,70,TRN_IEEE_INC_69KV,1,,365,2000-02-02,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,5.265,SCREENING,,389.0,,,871,,,,0,,9,,,0.059,,,20110112T182616Z,,,54,5,,,
10049395,4086480,XFMR,MAIN,00022-219990202,2/2/1999,,,,,,,,,,,,,,,0,4599,97179,2,47,670,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,48,8,15,,,71,TRN_IEEE_INC_69_288KV,1,,365,2000-02-02,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.255,SCREENING,,389.0,,,808,,,,0,,9,,,0.047,,,20110112T182617Z,,,53,6,,,
10049363,D-552923,XFMR,MAIN,0077-1119990201,2/1/1999,,,,,,,,,,,,,,,43,4352,88489,56,685,1358,4.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-02-01,No anomalies.,,,,,,,,,,,,,,,,,1.982,SCREENING,,388.0,co*,,,,,,,,166,,0.27,0.049,,,20110112T182617Z,,,802,74,,,
10049501,C-04741-5-4,XFMR,MAIN,10919990126,1/26/1999,,,,,,,,,,,,,,,8,6670,102533,18,39,707,6.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,0,39,,,51,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.128,SCREENING,,382.0,,,980,,,,0,,15,,,0.065,,,20110112T182617Z,,,89,42,,,
10049441,C-04741-5-5,XFMR,MAIN,000002D19990126,1/26/1999,,,,,,,,,,,,,,,95,3968,99851,17,72,5984,3.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,161,16,32,,,222,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,13,,,83.111,SCREENING,,382.0,,,658,,,,0,,108,,0.114651786,0.040,,,20110112T182617Z,,,197,30,,,
10049442,C-04741-5-7,XFMR,MAIN,000002F19990126,1/26/1999,,,,,,,,,,,,,,,10,4384,111553,61,56,3862,8.0,66.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,219,19,114,,,378,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,26,,,68.964,SCREENING,,382.0,h2! ch4! c2h6!,,620,,,,0,,20,,0.52,0.039,,,20110112T182617Z,,,201,135,,,
10049443,C-04741-5-6,XFMR,MAIN,000002E19990126,1/26/1999,,,,,,,,,,,,,,,11,4546,112675,7,16,2737,1.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,204,15,76,,,320,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,25,,,171.063,SCREENING,,382.0,h2!,,628.677095,,,,0,,14,,0.058147321,0.040,,,20110112T182617Z,,,42,15,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19990126,1/26/1999,,,,,,,,,,,,,,,6,8832,174241,8,24,1875,3.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,246,29,40,,,354,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,0,,,78.125,SCREENING,,382.0,o2*,,605,,,,39,,10,,0.09178125,0.051,,,20110112T182617Z,,,53,23,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19990126,1/26/1999,,,,,,,,,,,,,,,16,4899,173729,26,91,1206,9.0,25.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,145,0,31,,,200,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,24,,,13.253,SCREENING,,382.0,h2! ch4! c2h6!,,671,,,,0,,33,,0.24,0.028,,,20110112T182617Z,,,167,60,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19990126,1/26/1999,,,,,,,,,,,,,,,19,9649,176753,8,55,3496,7.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,236,28,24,,,309,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,21,,,63.564,SCREENING,,382.0,h2! o2*,,611,,,,0,,29,,0.11871875,0.055,,,20110112T182617Z,,,103,29,,,
10049338,C-06262-5-1,XFMR,MAIN,00079-519990120,1/20/1999,,,,,,,,,,,,,,,0,4803,103956,6,30,1202,0.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,0,22,,,88,TRN_IEEE_INC_69_288KV,1,,365,2000-01-20,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,40.067,SCREENING,,691.0,,,793.6017829,,,,0,,5,,,0.046,,,20110112T182617Z,,,39,9,,,
10049384,3153112,XFMR,MAIN,00079-219990120,1/20/1999,,,,,,,,,,,,,,,0,9010,109472,20,105,1378,9,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,8,18,,,89,TRN_IEEE_INC_69KV,1,,365,36545,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,13.12380952,SURVEILLANCE,,35,o2*,,793.6017829,,,,0,,19.035,,0.136245536,0.082304151,,,20110112T182617Z,,,140,35,,,
10049385,3153111,XFMR,MAIN,11819990120,1/20/1999,,,,,,,,,,,,,,,0,5280,121961,20,91,2635,4,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,252,20,20,,,324,TRN_IEEE_INC_69KV,1,,365,36545,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,32,,,28.95604396,SURVEILLANCE,,35,,,602.4569883,,,,0,,16.44,,0.121357143,0.043292528,,,20110112T182617Z,,,123,32,,,
10049386,P-660338,XFMR,MAIN,00079-119990120,1/20/1999,,,,,,,,,,,,,,,0,4433,79976,43,359,5183,3.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,493,60,20,,,583,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,10,,,14.437,SURVEILLANCE,,35.0,co*,,519.1865945,,,,0,,65,,0.175620536,0.055,,,20110112T182617Z,,,408,49,,,
106793,3516703,XFMR,MAIN,11719990120,1/20/1999,,,,,,,,,,,,,,,0,4189,89907,93,192,3086,5,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,60,6,16,,,82,TRN_IEEE_INC_69KV,1,,365,36545,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.07291667,SURVEILLANCE,,35,,,780.5282142,,,,0,,34.635,,0.466879464,0.04659259,,,20110112T182617Z,,,319,127,,,
106817,3516702,XFMR,MAIN,0079-1119990120,1/20/1999,,,,,,,,,,,,,,,0,3628,91911,67,236,4136,3.0,19.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,76,5,18,,,105,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,6,,,17.52542373,SURVEILLANCE,,35.0,,,751,,,,0,,43,,0.32565625,0.039,,,20110112T182617Z,,,325,89,,,
106818,P650327,XFMR,MAIN,0079-1019990120,1/20/1999,,,,,,,,,,,,,,,0,11372,76907,50,94,1486,16.0,49.0,25.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,287,53,23,,,372,TRN_IEEE_INC_69KV,3,D1,30,1999-02-19,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue investigative sampling.",,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,9,,,15.809,SURVEILLANCE,,35.0,ch4! c2h2*^ o2*,,586,,,,0,,19,,0.762928571,0.148,,,20110112T182617Z,,,234,115,,,
10049379,D-573963,XFMR,MAIN,00076-219990120,1/20/1999,,,,,,,,,,,,,,,0,15401,147129,44,535,1872,8.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,88,22,26,,,156,TRN_IEEE_INC_69KV,1,,365,2000-01-20,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,20,,,3.499,SCREENING,,376.0,co* o2*,,733,,,,0,,96,,0.239892857,0.105,,,20110112T182617Z,,,599,64,,,
10049471,4088179,XFMR,MAIN,1019990120,1/20/1999,,,,,,,,,,,,,,,38,25380,92171,7,106,2292,1.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,37,0,15,,,73,TRN_IEEE_INC_69KV,1,,365,2000-01-20,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,21,,,21.62264151,SCREENING,,1086.0,,,841,,,,0,,57,,,0.275,,,20110112T182616Z,,,158,14,,,
10049337,70512-A,XFMR,MAIN,00079-619990120,1/20/1999,,,,,,,,,,,,,,,0,3869,110656,64,156,207,8.0,39.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,0,22,,,34,TRN_IEEE_INC_69_288KV,1,,365,2000-01-20,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.326923077,SCREENING,,691.0,c2h6!,,980,,,,0,,28,,0.42196875,0.035,,,20110112T182617Z,,,267,111,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619990120,1/20/1999,,,,,,,,,,,,,,,0,27473,72155,5,44,313,2.0,0.0,5.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,98,0,0,,,113,OCB_GENERIC,1,,1095,2002-01-19,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,15,0.4,,,SCREENING,,103.0,,,720,,d1816_1* d1816_2*,,0,,8,,,0.381,,,20110101T000000Z,,,56,7,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719990120,1/20/1999,,,,,,,,,,,,,,,178,26475,82540,65,74,348,67.0,3.0,244.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,98,0,8,,,153,OCB_GENERIC,1,,1095,2002-01-19,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,21,0.3,,,SCREENING,,103.0,,,720,,d1816_1* d1816_2*,,26,,212,,,0.321,,,20110101T000000Z,,,631,135,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-719990120,1/20/1999,,,,,,,,,,,,,,,71,3959,93753,12,269,1926,3,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,83,0,24,,,107,TRN_IEEE_INC_69KV,1,,365,36545,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,0,,,7.159851301,SCREENING,,372,h2!,,740.2634022,,,,0,,119.465,,0.084785714,0.042227982,,,20110112T182617Z,,,362,22,,,
104744,UGP-52371,XFMR,MAIN,13919990120,1/20/1999,,,,,,,,,,,,,,,48,4455,89366,41,77,953,40.0,17.0,1.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,32,0,14,,,46,REG_GENERIC,1,,365,2000-01-20,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,0,40,0.414634146,12.377,SCREENING,,317.0,,,859,,d1816_1* d1816_2*,,0,,63,,,0.050,,,20110101T000000Z,,,224,98,,,
170,2371617-0000170,XFMR,MAIN,17019990120,1/20/1999,,,,,35,,,,,,,,,,0,29311,89659,4,83,937,3.0,1.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4249,0,453,,,4896,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Initial sample). No anomalies.,,,,,,,,,,,,Very high total furan. Paper insulation may be severely deteriorated. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,194,,,11.289,INITIAL,,0.0,,12.01353063,252,0.05878774,,,0,,15,,,0.327,,,20110112T182617Z,,,92,8,114.2453554,,
107248,2-6332-00655-1,XFMR,MAIN,16519990120,1/20/1999,,,,,,,,,,,,,,,264,9162,89398,18,176,952,3.0,2.0,25.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,175,61,127,,,448,TRN_IEEE_INC_69KV,2,D1,90,1999-04-20,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,30,,,5.409090909,INITIAL,,0.0,h2* c2h2*,,648,,d1816_1* d1816_2*,,55,,298,,,0.102,,,20110101T000000Z,,,488,23,,,
106804,E-694045A,XFMR,MAIN,16919990120,1/20/1999,,,,,45,,,,,,,,,,0,13982,91706,65,165,2630,5.0,48.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,441,52,45,,,640,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Initial sample). No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,28,,,15.939,INITIAL,,0.0,o2*,10.18837077,533,0.143268057,,,74,,30,,0.4490625,0.152,,,20110112T182616Z,,,283,118,103.4424516,,
106806,E-694045B,XFMR,MAIN,16619990120,1/20/1999,,,,,35,,,,,,,,,,75,5191,104240,64,300,3391,5.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,114,17,41,,,196,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Initial sample). No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,24,,,11.303,INITIAL,,0.0,,6.911591895,701,0.337782402,,,0,,129,,0.378808036,0.050,,,20110112T182617Z,,,476,101,115.9781209,,
106808,E-694045C,XFMR,MAIN,16819990120,1/20/1999,,,,,35,,,,,,,,,,0,7319,106880,14,337,2144,3.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,84,0,38,,,148,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Initial sample). No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,26,,,6.362017804,INITIAL,,0.0,,12.22253422,738.7773468,0.22613036,,,0,,61,,0.075026786,0.068,,,20110112T182616Z,,,357,20,119.8506374,,
10049370,6533114,XFMR,MAIN,00026-119990119,1/19/1999,,,,,,,,,,,,,,,19,7155,120041,12,357,2405,7.0,3.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,77,17,17,,,126,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,15,,,6.737,SCREENING,,378.0,co*,,749.5740785,,,,0,,83,,0.099102679,0.060,,,20110112T182617Z,,,399,22,,,
10049371,6533113,XFMR,MAIN,00007-119990119,1/19/1999,,,,,,,,,,,,,,,6,26826,87441,1,35,690,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,83,0,11,,,105,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,11,,,19.71428571,SCREENING,,378.0,o2*,,740.2634022,,,,0,,12,,0.00346875,0.307,,,20110112T182616Z,,,42,1,,,
10049372,930993,XFMR,MAIN,00011-A19990119,1/19/1999,,,,,,,,,,,,,,,15,60303,243424,9,72,1173,2.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,67,6,10,,,83,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.292,SCREENING,,378.0,h2! o2*,,766.8357707,,,,0,,28,,0.048861607,0.248,,,20110112T182617Z,,,100,13,,,
10049373,D-589468,XFMR,MAIN,00012-A19990119,1/19/1999,,,,,,,,,,,,,,,21,26166,212955,22,117,701,2.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,22,8,,,74,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.991,SCREENING,,378.0,h2! o2*,,819.013521,,,,0,,42,,0.144044643,0.123,,,20110112T182617Z,,,176,38,,,
10049425,RFP-3272-1,XFMR,MAIN,00047-119990119,1/19/1999,,,,,,,,,,,,,,,11,17215,172260,16,101,389,5.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,10,0,12,,,22,TRN_IEEE_INC_69_288KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.851,SCREENING,,700.0,,,1002.857143,,,,0,,29,,,0.100,,,20110112T182617Z,,,137,25,,,
10049451,1922212,XFMR,MAIN,00076-519990119,1/19/1999,,,,,,,,,,,,,,,0,50913,258186,7,15,871,3.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,148,11,49,,,208,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has been increasing at an unacceptably high rate. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,58.06666667,SCREENING,,377.0,,,668,,,,0,,3,,,0.197,,,20110112T182616Z,,,30,15,,,
00053-1,C-498552,XFMR,MAIN,00053-119990119,1/19/1999,,,,,,,,,,,,,,,80,22975,215403,62,241,1191,10.0,38.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,73,20,101,,,208,TRN_IEEE_INC_69_288KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,,###############################################################################################################################################################################################################################################################,,14,,,4.942,SCREENING,,375.0,,,756.1934685,,,,0,,124,,,0.107,,,20110112T182617Z,,,431,110,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-219990119,1/19/1999,,,,,,,,,,,,,,,4,3425,100510,25,20,989,4.0,24.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,0,0,,,37,TRN_IEEE_INC_69_288KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,49.45,SCREENING,,371.0,ch4! c2h6!,,841,,,,0,,8,,0.205486607,0.034,,,20110112T182617Z,,,77,53,,,
10049344,70320-1,XFMR,MAIN,00002-119990119,1/19/1999,,,,,,,,,,,,,,,366,4645,133080,194,546,1056,79.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,10,0,12,,,22,TRN_IEEE_INC_69_288KV,3,T2,30,1999-02-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose. Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.934,SCREENING,,371.0,h2*^! ch4* c2h4* co* co2/co*,,1003,,,,0,,465,,1.156950893,0.035,,,20110112T182617Z,,,1213,301,,,
10049415,D-589470,XFMR,MAIN,0076-1219990119,1/19/1999,,,,,,,,,,,,,,,1509,2945,92037,62,65,487,12.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,21,,,30,TRN_IEEE_INC_69KV,3,T1,30,1999-02-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,7.492,SCREENING,,375.0,h2*^^! ch4! c2h6! c2h4!,,,,,,0,,1521,,0.37,0.032,,,20110112T182617Z,,,1671,97,,,
10049416,D-589469,XFMR,MAIN,00076-819990119,1/19/1999,,,,,,,,,,,,,,,1709,18218,187626,69,231,2108,15.0,24.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,16,32,,,121,TRN_IEEE_INC_69KV,3,T1,30,1999-02-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,11,,,9.126,SCREENING,,375.0,h2*^^! ch4! o2*,,776,,,,0,,1751,,0.409232143,0.097,,,20110112T182617Z,,,2048,108,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-219990119,1/19/1999,,,,,,,,,,,,,,,94,4376,174815,8,27,666,2,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,104,11,11,,,126,TRN_IEEE_INC_69KV,1,,365,36544,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,24.66666667,SCREENING,,342,h2!,,712.2761888,,,,0,,98.89,,0.087133929,0.025032177,,,20110112T182617Z,,,143,22,,,
