equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049447,L-248544A,XFMR,MAIN,16419990119,1/19/1999,,,,,30,,,,,,,,,,91,9898,138001,50,167,1742,4.0,48.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,0,11,,,39,TRN_IEEE_INC_69KV,1,,365,2000-01-19,(Initial sample). No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.431,INITIAL,,0.0,,5.650030576,875,0.202212661,,,0,,121,,,0.072,,,20110112T182617Z,,,360,102,158.2715374,,
10049449,C-01590-5-1,XFMR,MAIN,0076-1119990119,1/19/1999,,,,,,,,,,,,,,,11,2898,89107,22,47,1198,16.0,25.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,167,59,28,,,265,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,11,,,25.489,SCREENING,,377.0,,,654,,,,0,,20,,,0.033,,,20110112T182617Z,,,121,63,,,
10049450,1922210,XFMR,MAIN,00076-419990119,1/19/1999,,,,,,,,,,,,,,,0,20011,184588,6,41,351,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,76,9,0,,,92,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,8.561,SCREENING,,377.0,o2*,,751,,,,0,,7,,0.03,0.108,,,20110112T182616Z,,,50,9,,,
10049494,5069232,XFMR,MAIN,00077-319990119,1/19/1999,,,,,,,,,,,,,,,23,6324,112599,17,58,965,2.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,71,0,0,,,111,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,40,,,16.638,SCREENING,,364.0,h2! c2h6!,,760,,,,0,,33,,0.12,0.056,,,20110112T182616Z,,,112,31,,,
10049493,4086482,XFMR,MAIN,00088-119990119,1/19/1999,,,,,,,,,,,,,,,7,15431,133528,4,128,898,4.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,43,0,9,,,77,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,25,,,7.016,SCREENING,,364.0,o2*,,822,,,,0,,30,,0.04,0.116,,,20110112T182617Z,,,144,9,,,
10049354,D-577891,XFMR,MAIN,00076-719990119,1/19/1999,,,,,,,,,,,,,,,43,25475,142802,29,295,1341,3.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,178,26,31,,,302,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,17,,,4.546,SCREENING,,375.0,h2! ch4! co! o2*,,646,,,,50,,96,,0.16,0.178,,,20110112T182616Z,,,382,44,,,
10049459,C-05848-5-2,XFMR,MAIN,419990119,1/19/1999,,,,,,,,,,,,,,,79,3893,94488,50,288,1129,34.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,10,0,8,,,29,TRN_IEEE_INC_69_288KV,1,,365,2000-01-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,11,,,3.920,SURVEILLANCE,,7.0,h2! ch4! c2h6! c2h4! co!,,1002.857143,,,,0,,131,,0.465017857,0.041,,,20110112T182617Z,,,483,116,,,
10049359,8278437,XFMR,MAIN,00080-519990115,1/15/1999,,,,,,,,,,,,,,,3,4881,109248,6,76,780,2.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,88,23,17,,,145,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,17,,,10.263,SCREENING,,371.0,,,733.0049508,,,,0,,17,,0.042629464,0.045,,,20110112T182617Z,,,90,11,,,
10049360,5067767,XFMR,MAIN,00080-419990115,1/15/1999,,,,,,,,,,,,,,,9,5668,98859,2,27,432,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,66,32,10,,,120,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,12,,,16.000,SCREENING,,371.0,,,769,,,,0,,14,,0.02,0.057,,,20110112T182617Z,,,41,5,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-119990115,1/15/1999,,,,,,,,,,,,,,,2,4108,110104,11,31,659,4.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,56,8,0,,,64,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.25806452,SCREENING,,375.0,,,789.0891351,,,,0,,8,,0.090138393,0.037,,,20110112T182617Z,,,56,23,,,
10049367,C-04969-5-3,XFMR,MAIN,00009-119990115,1/15/1999,,,,,,,,,,,,,,,0,4002,110535,4,21,435,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,14,0,,,68,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.71428571,SCREENING,,372.0,,,793.6017829,,,,0,,4,,0.02734375,0.036,,,20110112T182617Z,,,28,7,,,
10049374,C-179420,XFMR,MAIN,00079-319990115,1/15/1999,,,,,,,,,,,,,,,8,6345,120699,14,446,2476,10.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,83,24,16,,,135,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,12,,,5.552,SCREENING,,375.0,co*!,,740.2634022,,,,0,,88,,0.103383929,0.053,,,20110112T182617Z,,,480,26,,,
10049522,6530050,XFMR,MAIN,00079-419990115,1/15/1999,,,,,,,,,,,,,,,15,17001,105719,7,182,2047,4.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,167,0,10,,,193,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,16,,,11.24725275,SCREENING,,372.0,o2*,,653.5095797,,,,0,,48,,0.138875,0.161,,,20110112T182616Z,,,231,34,,,
10049376,70322-1,XFMR,MAIN,00003-119990115,1/15/1999,,,,,,,,,,,,,,,0,15336,69036,34,143,431,2.0,17.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,0,16,,,31,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.013986014,SCREENING,,371.0,,,952.5453546,,,,0,,26,,0.198191964,0.222,,,20110112T182617Z,,,196,53,,,
10049439,1-0140-25883-1,XFMR,MAIN,00022-119990115,1/15/1999,,,,,,,,,,,,,,,71,6959,111964,49,52,838,17.0,51.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,178,38,8,,,234,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,10,,,16.11538462,SCREENING,,374.0,,,646,,,,0,,81,,0.461852679,0.062,,,20110112T182617Z,,,240,117,,,
10049440,D-573965,XFMR,MAIN,00023-119990115,1/15/1999,,,,,,,,,,,,,,,92,4936,90855,131,494,3454,6.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,6,0,,,74,TRN_IEEE_INC_69KV,2,T1,90,1999-04-15,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Thermal fault (below 300 C).,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,6.991902834,SCREENING,,374.0,ch4* co*,,776,,,,0,,181,,0.615861607,0.054,,,20110112T182616Z,,,755,169,,,
10049398,8278436,XFMR,MAIN,00081-419990115,1/15/1999,,,,,,,,,,,,,,,11,8180,129678,44,92,1944,8.0,42.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,98,34,32,,,184,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,20,,,21.13043478,SCREENING,,371.0,h2! o2*,,719.6496927,,,,0,,28,,0.365116071,0.063,,,20110112T182617Z,,,197,94,,,
10049523,8278435,XFMR,MAIN,00081-119990115,1/15/1999,,,,,,,,,,,,,,,7,4903,108287,19,211,1551,5.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,47,35,6,,,108,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,20,,,7.3507109,SCREENING,,371.0,,,811,,,,0,,45,,0.16,0.045,,,20110112T182617Z,,,258,40,,,
10049339,70370-1,XFMR,MAIN,00078-719990115,1/15/1999,,,,,,,,,,,,,,,3,4287,54987,36,274,406,1.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,1.481751825,SCREENING,,371.0,,,980,,,,0,,52,,0.16,0.078,,,20110112T182617Z,,,321,44,,,
10049340,70153-1,XFMR,MAIN,00078-619990115,1/15/1999,,,,,,,,,,,,,,,5,8301,130392,7,27,1257,9.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,17,0,,,63,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,46.556,SCREENING,,371.0,o2*,,813,,,,0,,10,,0.07,0.064,,,20110112T182617Z,,,50,18,,,
10049410,C-04371-5-2,XFMR,MAIN,00016-319990115,1/15/1999,,,,,,,,,,,,,,,0,6866,106160,1,12,1240,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,77,0,0,,,77,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,,Furan levels are within acceptable limits. 2FAL has been increasing at a significant rate.,,0,,,103.333,SCREENING,,374.0,,,750,,,,0,,2,,,0.065,,,20110112T182616Z,,,13,1,,,
10049438,1-0140-25883-2,XFMR,MAIN,00021-119990115,1/15/1999,,,,,,,,,,,,,,,20,5460,112852,89,170,1316,28.0,64.0,2.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,271,45,11,,,342,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,15,,,7.741176471,SCREENING,,374.0,ch4! c2h6! c2h4!,,593.4373455,,,,0,,51,,0.730834821,0.048,,,20110112T182617Z,,,373,181,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319990115,1/15/1999,,,,,,,,,,,,,,,9,4563,99490,49,62,752,44.0,30.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,12.12903226,SCREENING,,374.0,,,970,,,,0,,21,,0.512098214,0.046,,,20110112T182616Z,,,195,123,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-919990115,1/15/1999,,,,,,,,,,,,,,,157,6487,107114,27,188,999,7.0,21.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,0,9,,,28,TRN_IEEE_INC_69KV,2,T,90,1999-04-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H6, C2H2) High level (*). Thermal fault.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.314,SCREENING,,374.0,h2*,,923,,,,0,,191,,0.226267857,0.061,,,20110112T182617Z,,,401,55,,,
10049407,RBP-1049-1,XFMR,MAIN,00077-419990115,1/15/1999,,,,,,,,,,,,,,,61,3925,95367,36,42,508,6.0,54.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,,,,,,,12.095,SCREENING,,374.0,h2! ch4!,,,,,,,,69,,0.378160714,0.041,,,20110112T182617Z,,,199,96,,,
10049347,70301-1,XFMR,MAIN,00043-119990115,1/15/1999,,,,,,,,,,,,,,,4,6164,82599,28,500,693,12.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,0,0,,,20,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,1.386,SCREENING,,371.0,ch4! co*!,,917,,,,0,,94,,0.16,0.075,,,20110112T182617Z,,,546,42,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-119990115,1/15/1999,,,,,,,,,,,,,,,5,3311,101285,6,20,368,2.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,18.400,SCREENING,,371.0,,,1066,,,,0,,9,,0.04,0.033,,,20110112T182616Z,,,36,11,,,
10049520,A6980,XFMR,MAIN,00017-219990115,1/15/1999,,,,,,,,,,,,,,,0,6836,107720,4,21,414,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,19.714,SCREENING,,371.0,,,,,,,0,,4,,0.022696429,0.063,,,20110112T182616Z,,,27,6,,,
10049350,C-05742-5-1,XFMR,MAIN,00017-119990115,1/15/1999,,,,,,,,,,,,,,,0,5702,103858,3,17,416,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,0,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,24.471,SCREENING,,688.0,,,813,,,,0,,3,,0.02,0.055,,,20110112T182617Z,,,22,5,,,
10049435,158148,XFMR,MAIN,00077-919990115,1/15/1999,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,72,23,11,,,106,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,,,,,,,758,,,,0,,,,,,,,20110112T182617Z,,,,,,,
10049507,C-501975,XFMR,MAIN,16319990115,1/15/1999,,,,,,,,,,,,,,,399,7635,99294,30,607,6285,16.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,0,6,,,28,TRN_IEEE_INC_69KV,2,T2,90,1999-04-15,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.354,INITIAL,,0.0,h2* co* co2/co*,,905,,,,0,,509,,,0.077,,,20110112T182617Z,,,1066,60,,,
10049508,C-861979,XFMR,MAIN,16219990115,1/15/1999,,,,,,,,,,,,,,,168,5857,107693,28,563,5673,4.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,119,26,10,,,188,TRN_IEEE_INC_69KV,2,T1,90,1999-04-15,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,33,,,10.076,INITIAL,,0.0,h2* co*,,696,,,,0,,269,,,0.054,,,20110112T182617Z,,,777,46,,,
10049454,D-575064,XFMR,MAIN,00080-219990115,1/15/1999,,,,,,,,,,,,,,,43,2864,60110,53,577,1345,4.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,156,14,68,,,263,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,25,,,2.331,SCREENING,,374.0,ch4! co*!,,662,,,,0,,147,,0.223303571,0.048,,,20110112T182617Z,,,682,62,,,
10049455,D-574904,XFMR,MAIN,00080-119990115,1/15/1999,,,,,,,,,,,,,,,16,3093,65396,42,532,913,4.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,122,10,8,,,140,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,1.716,SCREENING,,374.0,co*,,692,,,,0,,112,,0.18,0.047,,,20110112T182616Z,,,597,49,,,
10049335,A5513,XFMR,MAIN,13219990113,1/13/1999,,,,,,,,,,,,,,,0,4074,98286,5,12,118,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,9.833333333,SCREENING,,369.0,,,1030.545718,,,,0,,2,,0.034040179,0.041,,,20110112T182617Z,,,21,9,,,
10049336,70292-2,XFMR,MAIN,00078-519990113,1/13/1999,,,,,,,,,,,,,,,6,5240,88011,20,771,942,9.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,10,6,,,32,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.221789883,SCREENING,,369.0,co*,,944.5371478,,,,0,,145,,0.115375,0.060,,,20110112T182617Z,,,807,30,,,
10049429,70270-1,XFMR,MAIN,0000T1219990113,1/13/1999,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,42,12,,,73,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,,,,,,923.2132569,,,,0,,,,,,,,20110112T182617Z,,,,,,,
10049428,70270-2,XFMR,MAIN,0000T1119990113,1/13/1999,,,,,,,,,,,,,,,0,12191,97446,3,22,336,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,0,0,,,41,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,15.273,INITIAL,,0.0,o2*,,847,,,,0,,4,,0.014580357,0.125,,,20110112T182617Z,,,26,4,,,
10049345,51331-A,XFMR,MAIN,00081-519990113,1/13/1999,,,,,,,,,,,,,,,66,12037,106292,17,264,1312,5.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,5520,0,,,5520,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran***!,0,,,4.970,SCREENING,,369.0,o2*,,,,,,0,,114,,0.115598214,0.113,,,20110112T182616Z,,,360,30,,,
10049346,70292-1,XFMR,MAIN,00030-119990113,1/13/1999,,,,,,,,,,,,,,,11,8666,69298,4,619,1397,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,0,11,,,76,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.257,SCREENING,,369.0,co*! o2*,,859,,,,33,,122,,0.041285714,0.125,,,20110112T182617Z,,,640,10,,,
10049519,911099,XFMR,MAIN,0077-1319990113,1/13/1999,,,,,,,,,,,,,,,19,32635,71566,3,81,695,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,9,6,,,71,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.580,SCREENING,,372.0,,,871,,,,27,,34,,,0.456,,,20110112T182617Z,,,105,5,,,
10049430,911100,XFMR,MAIN,0077-1419990113,1/13/1999,,,,,,,,,,,,,,,27,12741,99018,8,46,640,9.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,6,8,,,53,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,13.913,SCREENING,,372.0,o2*,,862.4680875,,,,0,,35,,0.11,0.129,,,20110112T182616Z,,,99,26,,,
10049431,911101,XFMR,MAIN,0077-1619990113,1/13/1999,,,,,,,,,,,,,,,6,5023,112096,13,15,321,8.0,19.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,0,7,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.400,SCREENING,,355.0,,,899.5063326,,,,0,,9,,0.161580357,0.045,,,20110112T182616Z,,,61,40,,,
10049432,911102,XFMR,MAIN,0077-1519990113,1/13/1999,,,,,,,,,,,,,,,18,4959,111891,21,39,529,15.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,4,13,,,32,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.564,SCREENING,,372.0,h2!,,953,,,,0,,25,,0.26,0.044,,,20110112T182616Z,,,121,64,,,
10049433,158150,XFMR,MAIN,00077-619990113,1/13/1999,,,,,,,,,,,,,,,27,34129,78093,3,132,2612,4.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,446,0,34,,,523,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,43,,,19.788,SCREENING,,372.0,o2*,,532,,,,0,,51,,0.03,0.437,,,20110112T182616Z,,,167,8,,,
10049434,158149,XFMR,MAIN,00077-819990113,1/13/1999,,,,,,,,,,,,,,,26,33010,75588,6,151,1201,7.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,504,0,48,,,630,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,78,,,7.954,SCREENING,,372.0,c2h6! o2*,,516,,,,0,,53,,0.10,0.437,,,20110112T182616Z,,,200,23,,,
10049435,158148,XFMR,MAIN,00077-919990113,1/13/1999,,,,,,,,,,,,,,,24,35324,76074,2,117,957,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,746,55,134,,,935,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,0,,,8.179,SCREENING,,372.0,o2*,,468,,,,0,,45,,0.02,0.464,,,20110112T182617Z,,,146,5,,,
10049364,C-06548-5-1,XFMR,MAIN,00080-319990112,1/12/1999,,,,,,,,,,,,,,,3,5379,98938,10,23,636,1.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,6,0,,,29,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,27.652,SCREENING,,372.0,,,900,,,,0,,7,,0.081075893,0.054,,,20110112T182616Z,,,47,21,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-119990112,1/12/1999,,,,,,,,,,,,,,,19,6151,123968,24,60,1186,1.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,104,17,8,,,129,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,19.767,SCREENING,,372.0,h2!,,712,,,,0,,30,,0.129638393,0.050,,,20110112T182617Z,,,114,35,,,
10049512,A6981T,XFMR,MAIN,0079-1219990112,1/12/1999,,,,,,,,,,,,,,,2,5518,104019,6,29,424,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,0,8,,,15,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.62068966,SCREENING,,372.0,,,1047.114846,,,,0,,7,,0.029633929,0.053,,,20110112T182617Z,,,39,8,,,
10049391,6537375,XFMR,MAIN,00075-219990112,1/12/1999,,,,,,,,,,,,,,,0,3011,106666,6,12,293,3.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,213,20,0,,,242,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,9,,,24.417,SCREENING,,372.0,,,623,,,,0,,2,,0.068147321,0.028,,,20110112T182617Z,,,29,17,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-119990112,1/12/1999,,,,,,,,,,,,,,,7,3852,135226,14,25,862,5.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,119,19,0,,,145,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,7,,,34.48,SCREENING,,365.0,,,696,,,,0,,12,,0.105191964,0.028,,,20110112T182616Z,,,59,27,,,
10049510,9307401979,XFMR,MAIN,00081-819990112,1/12/1999,,,,,,,,,,,,,,,54,3262,100536,8,61,1051,16.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,0,35,,,81,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,17.2295082,SCREENING,,365.0,h2! c2h4!,,813,,,,0,,65,,0.152196429,0.032,,,20110112T182617Z,,,151,36,,,
10049399,D-574903,XFMR,MAIN,00038-119990112,1/12/1999,,,,,,,,,,,,,,,18,5407,82177,89,808,1483,3.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,136,16,8,,,183,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,23,,,1.83539604,SCREENING,,372.0,co*,,679,,,,0,,163,,0.385272321,0.066,,,20110112T182616Z,,,933,107,,,
10049400,D-575065,XFMR,MAIN,00075-519990112,1/12/1999,,,,,,,,,,,,,,,31,5204,81881,86,725,2058,4.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,394,32,39,,,498,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,33,,,2.83862069,SCREENING,,372.0,h2! ch4! co*!,,547,,,,0,,162,,0.362816964,0.064,,,20110112T182617Z,,,857,101,,,
10049342,70223-1,XFMR,MAIN,00013-A19990112,1/12/1999,,,,,,,,,,,,,,,21,6605,112823,9,69,470,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,5,7,,,32,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,6.812,SCREENING,,365.0,,,1031,,,,0,,33,,0.0446875,0.059,,,20110112T182617Z,,,102,12,,,
10049378,C-04371-5-1,XFMR,MAIN,00001-619990112,1/12/1999,,,,,,,,,,,,,,,5,6156,101782,2,20,2034,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,0,8,,,64,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,101.7,SCREENING,,372.0,,,801,,,,0,,9,,0.015758929,0.060,,,20110112T182617Z,,,29,4,,,
10049390,930992,XFMR,MAIN,00075-119990112,1/12/1999,,,,,,,,,,,,,,,253,19524,184208,19,179,806,4.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,91,14,8,,,128,TRN_IEEE_INC_69KV,2,T1,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. f_totalfuran_rate_warning The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,15,,,4.503,SCREENING,,372.0,h2*^,,728.8453165,,,,0,,285,,,0.106,,,20110112T182617Z,,,462,30,,,
10049436,8803002,XFMR,MAIN,00050-119990112,1/12/1999,,,,,,,,,,,,,,,6,18255,181029,20,76,599,3.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,104,39,20,,,189,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. f_totalfuran_rate_warning The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,26,,,7.882,SCREENING,,372.0,,,712.2761888,,,,0,,20,,,0.101,,,20110112T182616Z,,,117,35,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119990112,1/12/1999,,,,,,,,,,,,,,,0,8233,101223,3,43,494,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,16,6,,,62,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,11.48837209,SCREENING,,365.0,,,866.5367844,,,,0,,8,,0.028522321,0.081,,,20110112T182617Z,,,50,7,,,
10049412,D-577892,XFMR,MAIN,00052-119990112,1/12/1999,,,,,,,,,,,,,,,22,2820,75399,146,457,1105,4.0,47.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,95,7,7,,,118,TRN_IEEE_INC_69KV,2,T1,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,9,,,2.418,SCREENING,,372.0,ch4* c2h6! co* co2/co*,,724,,,,0,,104,,0.72,0.037,,,20110112T182617Z,,,676,197,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-419990112,1/12/1999,,,,,,,,,,,,,,,5,4415,99819,19,84,649,3.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,0,7,,,42,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.726,SCREENING,,372.0,,,847,,,,0,,20,,0.10,0.044,,,20110112T182617Z,,,117,28,,,
10049341,70370-B,XFMR,MAIN,00014-A19990112,1/12/1999,,,,,,,,,,,,,,,4,7045,87340,28,144,431,3.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,0,6,,,18,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.993,SCREENING,,365.0,,,980,,,,0,,30,,0.1319375,0.081,,,20110112T182617Z,,,184,36,,,
10049511,MLL-5343-2,XFMR,MAIN,11619990112,1/12/1999,,,,,,,,,,,,,,,22,5428,114061,82,19,309,70.0,9.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T2,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,16.263,SCREENING,,372.0,h2! ch4! c2h4*^!,,1047,,,,0,,27,,0.66,0.048,,,20110112T182616Z,,,203,161,,,
10049500,7000086,XFMR,MAIN,9119990112,1/12/1999,,,,,,,,,,,,,,,16,7892,104670,4,71,672,1.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,,Furan levels are within acceptable limits.,,0,,,9.465,SCREENING,,365.0,,,961,,,,0,,29,,,0.075,,,20110112T182616Z,,,96,9,,,
10049417,7000087,XFMR,MAIN,00081-319990112,1/12/1999,,,,,,,,,,,,,,,20,3534,101080,29,27,276,4.0,30.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,10.222,SCREENING,,365.0,h2! ch4! c2h6!,,1015.930712,,,,0,,25,,0.24,0.035,,,20110112T182617Z,,,110,63,,,
10049418,7000084,XFMR,MAIN,00081-619990112,1/12/1999,,,,,,,,,,,,,,,30,3838,100560,7,76,481,4.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,0,24,,,59,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,6.329,SCREENING,,365.0,h2!,,889,,,,0,,44,,0.059566964,0.038,,,20110112T182617Z,,,121,15,,,
10049419,7000085,XFMR,MAIN,00081-719990112,1/12/1999,,,,,,,,,,,,,,,5,4991,104593,14,18,370,1.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,20.556,SCREENING,,365.0,ch4!,,1066,,,,0,,8,,0.09,0.048,,,20110112T182617Z,,,46,23,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,1/12/1999,,,,,,,,,,,,,,,0,5413,114233,17,19,291,2,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,36537,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,15.31578947,SCREENING,,365,,,944.5371478,,,,0,,3.45,,0.168441964,0.047385607,,,20110112T182617Z,,,62,43,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,1/12/1999,,,,,,,,,,,,,,,4,14247,105161,5,17,555,8.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,32.64705882,SCREENING,,365.0,o2*,,1015.930712,,,,0,,7,,0.062870536,0.135477981,,,20110112T182617Z,,,36,15,,,
10049437,8803001,XFMR,MAIN,00051-119990112,1/12/1999,,,,,,,,,,,,,,,0,4768,109677,9,9,512,2.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,202,20,6,,,250,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,22,,,56.889,SCREENING,,372.0,,,630,,,,0,,2,,0.14,0.043,,,20110112T182617Z,,,43,34,,,
10049351,70320-2,XFMR,MAIN,00081-919990112,1/12/1999,,,,,,,,,,,,,,,507,4851,138121,88,358,1032,22.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,5,69,,,113,TRN_IEEE_INC_69_288KV,3,T1,30,1999-02-11,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Possible degradation of cellulose. Consider investigative sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,0,,,2.883,SCREENING,,365.0,h2*^! co* co2/co*,,834,,,,0,,572,,0.49,0.035,,,20110112T182617Z,,,995,130,,,
10049352,70401-A,XFMR,MAIN,00065-119990112,1/12/1999,,,,,,,,,,,,,,,4,4359,90011,25,170,394,4.0,35.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,19,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.318,SCREENING,,365.0,,,,,,,0,,35,,0.251401786,0.048,,,20110112T182616Z,,,238,64,,,
10049470,F-961738,XFMR,MAIN,16119990112,1/12/1999,,,,,20,,,,,,,,,,22,3688,89522,65,140,1532,3.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,18,0,8,,,26,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.943,SCREENING,,1541.0,ch4!,7.441840033,929.9221414,0.167762791,,,0,,47,,0.36,0.041,,,20110112T182616Z,,,258,96,105.9684607,,
10049467,RBP-1049-2,XFMR,MAIN,00057-119990112,1/12/1999,,,,,,,,,,,,,,,32,3269,81150,89,47,345,9.0,58.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,9,8,,,40,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.340,SCREENING,,372.0,h2! ch4! c2h6!,,900,,,,0,,41,,0.592642857,0.040,,,20110112T182616Z,,,235,156,,,
10049424,2414303,XFMR,MAIN,00085-219990112,1/12/1999,,,,,,,,,,,,,,,7,34043,100056,3,40,849,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,445,33,26,,,549,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,45,,,21.225,SCREENING,,603.0,o2*,,532,,,,0,,14,,0.019227679,0.340,,,20110112T182616Z,,,52,5,,,
10049456,B-498681,XFMR,MAIN,00075-619990112,1/12/1999,,,,,,,,,,,,,,,8,3261,109845,38,187,1619,7.0,35.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,20,7,,,82,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.658,SCREENING,,372.0,,,791,,,,0,,42,,0.3104375,0.030,,,20110112T182616Z,,,275,80,,,
10049457,5066507,XFMR,MAIN,00056-119990112,1/12/1999,,,,,,,,,,,,,,,7,10476,133920,8,43,531,2.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,17,0,,,81,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,13,,,12.349,SCREENING,,372.0,o2*,,801,,,,0,,15,,0.091308036,0.078,,,20110112T182617Z,,,73,23,,,
104742,ZKS-7938-1,XFMR,MAIN,0078-1019990112,1/12/1999,,,,,,,,,,,,,,,164,4864,93406,72,36,1387,51.0,15.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,14,18,0,,,32,TRN_IEEE_INC_69KV,4,T3,7,1999-01-19,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,0,25.5,0.208333333,38.528,SCREENING,,309.0,c2h4/c2h2***,,961,,d1816_1* d1816_2*,,0,,171,,,0.052,,,20110101T000000Z,,,340,138,,,
104743,ZKS-7960-1,XFMR,MAIN,0078-1119990112,1/12/1999,,,,,,,,,,,,,,,65,4886,99129,12,42,827,30.0,5.0,3.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,7,0,6,,,13,TRN_IEEE_INC_69KV,4,T3,7,1999-01-19,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,0,10,0.416666667,19.690,SCREENING,,309.0,c2h4/c2h2***,,1047,,d1816_1* d1816_2*,,0,,73,,,0.049,,,20110101T000000Z,,,157,47,,,
10049499,9H1016,XFMR,MAIN,00078-219990112,1/12/1999,,,,,,,,,,,,,,,0,8903,95468,2,158,451,14.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,0,16,,,24,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.854,SCREENING,,371.0,o2*,,1030.545718,,,,0,,29,,0.08,0.093,,,20110112T182616Z,,,176,18,,,
10049461,9H1019,XFMR,MAIN,00078-819990112,1/12/1999,,,,,,,,,,,,,,,4,6808,107072,3,43,1067,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,9,0,,,64,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,24.814,SURVEILLANCE,,55.0,,,791.3249459,,,,0,,12,,0.019227679,0.064,,,20110112T182617Z,,,52,5,,,
10049462,9H1018,XFMR,MAIN,00078-919990112,1/12/1999,,,,,,,,,,,,,,,3,13830,104135,2,49,1977,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,17,0,,,64,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,40.347,SCREENING,,371.0,o2*,,837.2046867,,,,0,,12,,0.03,0.133,,,20110112T182617Z,,,58,6,,,
10049463,9H1017,XFMR,MAIN,00078-119990112,1/12/1999,,,,,,,,,,,,,,,4,10842,103239,5,34,874,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,10,0,,,40,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,25.706,SCREENING,,371.0,,,866.5367844,,,,0,,10,,,0.105,,,20110112T182617Z,,,46,8,,,
10049458,C-05848-5-1,XFMR,MAIN,319990112,1/12/1999,,,,,,,,,,,,,,,4,3724,90706,20,24,505,3.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,56,0,0,,,70,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,21.042,SCREENING,,371.0,,,789.0891351,,,,0,,8,,0.141754464,0.041,,,20110112T182617Z,,,65,37,,,
10049459,C-05848-5-2,XFMR,MAIN,419990112,1/12/1999,,,,,,,,,,,,,,,4,9635,109467,3,25,863,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,66,9,0,,,90,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,15,,,34.520,SCREENING,,371.0,o2*,,768.7017327,,,,0,,9,,0.03,0.088,,,20110112T182617Z,,,36,7,,,
10049460,C-05848-5-3,XFMR,MAIN,519990112,1/12/1999,,,,,,,,,,,,,,,159,5656,121939,16,48,2170,4.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,10,6,,,56,TRN_IEEE_INC_69_288KV,2,T1,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,45.208,SCREENING,,371.0,h2*^!,,862.4680875,,,,0,,168,,0.11,0.046,,,20110112T182617Z,,,236,29,,,
10049464,D-577699,XFMR,MAIN,00079-819990112,1/12/1999,,,,,,,,,,,,,,,38,2923,50971,142,244,636,3.0,44.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,41,0,0,,,41,TRN_IEEE_INC_69KV,2,T1,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,2.607,SCREENING,,372.0,ch4*,,827.7760409,,,,0,,82,,0.69,0.057,,,20110112T182617Z,,,471,189,,,
10049465,D-577698,XFMR,MAIN,00079-919990112,1/12/1999,,,,,,,,,,,,,,,20,4209,64468,74,309,894,5.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,57,6,0,,,63,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,2.893,SCREENING,,372.0,,,786.8928984,,,,0,,76,,0.37,0.065,,,20110112T182617Z,,,430,101,,,
10049466,XC57075-1,XFMR,MAIN,00059-119990112,1/12/1999,,,,,,,,,,,,,,,0,3703,100175,21,28,1052,11.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,30,0,,,53,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,37.571,SCREENING,,372.0,,,899.5063326,,,,0,,5,,0.165705357,0.037,,,20110112T182617Z,,,70,42,,,
10049429,70270-1,XFMR,MAIN,0000T1219990110,1/10/1999,,,,,,,,,,,,,,,14,5867,111054,33,17,409,6.0,101.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1999-04-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,24.05882353,SCREENING,,369.0,c2h6*,,,,,,,,17,,0.5639375,0.053,,,20110112T182617Z,,,171,140,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819990107,1/7/1999,,,,,,,,,,,,,,,293,19583,87033,129,641,486,112.0,4.0,288.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-01-06,Abnormal value (*): (O2/N2) The low O2/N2 ratio may indicate a plugged breather.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.388888889,,,SCREENING,,90.0,o2/n2*,,,,d1816_1* d1816_2*,,,,433,,,0.225,,,20110101T000000Z,,,1467,245,,,
156,PAR-87412-0000156,XFMR,MAIN,15619990104,1/4/1999,,,,,,,,,,,,,,,13,25597,80489,21,495,875,0.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-01-04,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.767676768,INITIAL,,0.0,co*,,,,,,,,102,,,0.318,,,20110112T182616Z,,,532,24,,,
10049384,3153112,XFMR,MAIN,00079-219981216,12/16/1998,,,,,,,,,,,,,,,16,6402,114200,23,68,1755,25,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,5,0,,,39,TRN_IEEE_INC_69KV,1,,365,36510,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,25.80882353,SCREENING,,337,h2! ch4! c2h4!,,875.0977053,,,,0,,28.615,,0.246053571,0.056059545,,,20110112T182617Z,,,144,60,,,
