equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049385,3153111,XFMR,MAIN,11819981216,12/16/1998,,,,,,,,,,,,,,,7,4243,119933,23,107,3168,6.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,144,15,0,,,186,TRN_IEEE_INC_69KV,1,,365,1999-12-16,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,27,,,29.60747664,SCREENING,,337.0,,,671.8964308,,,,0,,26,,0.16,0.035,,,20110112T182617Z,,,156,42,,,
10049386,P-660338,XFMR,MAIN,00079-119981216,12/16/1998,,,,,,,,,,,,,,,11,8593,107520,54,485,6172,10,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,235,35,0,,,270,TRN_IEEE_INC_69KV,1,,365,36510,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,0,,,12.7257732,SCREENING,,337,h2! co* o2*,,611.1234679,,,,0,,98.45,,0.25465625,0.079920015,,,20110112T182617Z,,,565,69,,,
106793,3516703,XFMR,MAIN,11719981216,12/16/1998,,,,,,,,,,,,,,,24,4926,102809,115,243,4301,30,53,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,33,5,5,,,43,TRN_IEEE_INC_69KV,1,,365,36510,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,17.69958848,SCREENING,,337,c2h4!,,854.7103029,,,,0,,68.19,,0.759553571,0.047914093,,,20110112T182617Z,,,465,198,,,
106817,3516702,XFMR,MAIN,0079-1119981216,12/16/1998,,,,,,,,,,,,,,,29,5029,104903,85,331,4590,6.0,25.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,40,3,0,,,43,TRN_IEEE_INC_69KV,1,,365,1999-12-16,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,13.867,SCREENING,,337.0,,,831,,,,0,,89,,0.427080357,0.048,,,20110112T182617Z,,,476,116,,,
106818,P650327,XFMR,MAIN,0079-1019981216,12/16/1998,,,,,,,,,,,,,,,9,20825,84782,31,47,1696,31.0,63.0,18.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,101,19,4,,,129,TRN_IEEE_INC_69KV,2,DT,90,1999-03-16,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,36.08510638,SCREENING,,337.0,c2h2* o2*,,716,,,,0,,19,,0.738200893,0.246,,,20110112T182617Z,,,199,125,,,
10048874,1-NV-43100,OCB TANK 3,MAIN,14419981208,12/8/1998,,,,,,,,,,,,,,,49,31561,82592,41,316,366,37.0,2.0,35.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,2,HOT METAL,365,1999-12-08,(Surveillance) Abnormal value (*): (C2H4/C2H2) There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.057142857,,,SURVEILLANCE,,124.0,c2h4/c2h2*,,,,d1816_1* d1816_2*,,,,109,,,0.382,,,20110101T000000Z,,,480,80,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,14219981208,12/8/1998,,,,,,,,,,,,,,,0,31816,80305,3,7,357,4.0,1.0,8.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-12-07,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.5,,,SURVEILLANCE,,124.0,,,,,d1816_1* d1816_2*,,,,2,,,0.396,,,20110101T000000Z,,,23,8,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,14319981208,12/8/1998,,,,,,,,,,,,,,,0,34046,88380,2,8,400,5.0,1.0,8.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-12-07,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.625,,,SURVEILLANCE,,124.0,,,,,d1816_1* d1816_2*,,,,2,,,0.385,,,20110101T000000Z,,,24,8,,,
10049461,9H1019,XFMR,MAIN,00078-819981118,11/18/1998,,,,,,,,,,,,,,,3,14561,109487,1,21,924,2.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-11-18,No anomalies.,,,,,,,,,,,,,,,,,44.000,SCREENING,,316.0,o2*,,,,,,,,7,,0.01,0.133,,,20110112T182617Z,,,27,3,,,
10049394,4086479,XFMR,MAIN,00058-119981117,11/17/1998,,,,,,,,,,,,,,,0,7560,96690,39,59,614,3.0,35.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1999-11-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.407,INITIAL,,0.0,,,,,,,,,11,,0.295316964,0.078,,,20110112T182617Z,,,136,77,,,
10049394,4086479,XFMR,MAIN,00058-119981110,11/10/1998,,,,,,,,,,,,,,,1716,6822,87579,58,69,3689,8.0,59.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T1,30,1998-12-10,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,53.464,SCREENING,,305.0,h2*^^! c2h6!,,,,,,,,1729,,0.48,0.078,,,20110112T182617Z,,,1910,125,,,
155,F-960255J-0000155,XFMR,MAIN,15519981102,11/2/1998,,,,,,,,,,,,,,,225,3088,101609,293,730,3779,8.0,266.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1999-01-31,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,5.177,INITIAL,,0.0,h2* ch4* c2h6* co*,,,,,,,,357,,,0.030,,,20110112T182617Z,,,1522,567,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,14319981026,10/26/1998,,,,,,,,,,,,,,,0,4457,74884,10,99,536,4.0,2.0,5.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-25,(Surveillance) Abnormal value (*): (O2/N2) The low O2/N2 ratio may indicate a plugged breather. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.8,,,SURVEILLANCE,,81.0,o2/n2*,,,,d1816_1* d1816_2*,,,,18,,,0.060,,,20110101T000000Z,,,120,16,,,
10048874,1-NV-43100,OCB TANK 3,MAIN,14419981021,10/21/1998,,,,,,,,,,,,,,,32,26258,78230,19,144,280,15.0,2.0,20.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-20,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.75,,,SURVEILLANCE,,76.0,,,,,d1816_1* d1816_2*,,,,60,,,0.336,,,20110101T000000Z,,,232,36,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,14219981021,10/21/1998,,,,,,,,,,,,,,,7,27272,79887,2,8,277,15.0,2.0,31.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-20,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.483870968,,,SURVEILLANCE,,76.0,,,,,d1816_1* d1816_2*,,,,11,,,0.341,,,20110101T000000Z,,,65,19,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,14319981021,10/21/1998,,,,,,,,,,,,,,,3,28668,83497,3,7,273,15.0,2.0,31.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-20,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.483870968,,,SURVEILLANCE,,76.0,,,,,d1816_1* d1816_2*,,,,7,,,0.343,,,20110101T000000Z,,,61,20,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619981009,10/9/1998,,,,,,,,,,,,,,,3,29243,85405,2,5,292,17.0,2.0,31.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-08,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.548387097,,,SCREENING,,154.0,,,,,d1816_1* d1816_2*,,,,7,,,0.342,,,20110101T000000Z,,,60,21,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819981009,10/9/1998,,,,,,,,,,,,,,,0,28892,87945,3,25,270,3.0,0.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-08,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.5,,,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,5,,,0.329,,,20110101T000000Z,,,33,6,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719981009,10/9/1998,,,,,,,,,,,,,,,3,26870,80282,2,7,284,16.0,2.0,34.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-08,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.5,,,SCREENING,,154.0,,,,,d1816_1* d1816_2*,,,,7,,,0.335,,,20110101T000000Z,,,64,20,,,
106813,9699-1,XFMR,MAIN,00091-119980907,9/7/1998,,,,,,,,,,,,,,,0,35071,109522,1,10,395,0.0,0.0,1.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,36410,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,0,0,39.5,SCREENING,,1300,,,,,d1816_1* d1816_2*,,,,1.88,,,0.320218769,,,20110101T000000Z,,,12,1,,,
106810,9501-1,XFMR,MAIN,00046-119980907,9/7/1998,,,,,,,,,,,,,,,24,10700,113595,3,155,522,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-09-07,No anomalies.,,,,,,,,,,,,,,,,,3.368,SCREENING,,108.0,co!,,,,,,,,52,,,0.094,,,20110112T182616Z,,,182,3,,,
10048874,1-NV-43100,OCB TANK 3,MAIN,14419980901,9/1/1998,,,,,,,,,,,,,,,0,28895,85825,2,14,260,1.0,0.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.5,,,SURVEILLANCE,,26.0,,,,,d1816_1* d1816_2*,,,,3,,,0.337,,,20110101T000000Z,,,19,3,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,14219980901,9/1/1998,,,,,,,,,,,,,,,0,30504,88966,8,11,313,52.0,4.0,136.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.382352941,,,SURVEILLANCE,,26.0,,,,,d1816_1* d1816_2*,,,,14,,,0.343,,,20110101T000000Z,,,211,64,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,14319980901,9/1/1998,,,,,,,,,,,,,,,3,29139,85278,10,13,301,70.0,6.0,169.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.414201183,,,SURVEILLANCE,,26.0,,,,,d1816_1* d1816_2*,,,,20,,,0.342,,,20110101T000000Z,,,271,86,,,
10049428,70270-2,XFMR,MAIN,0000T1119980820,8/20/1998,,,,,,,,,,,,,,,532,2782,110711,12,34,921,5.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1998-11-18,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C).,,,,,,,,,,,,,,,,,27.088,SURVEILLANCE,,53.0,h2*,,,,,,,,538,,0.077383929,0.025,,,20110112T182617Z,,,586,20,,,
10048874,1-NV-43100,OCB TANK 3,MAIN,14419980806,8/6/1998,,,,,,,,,,,,,,,2,30141,84560,2,14,277,2.0,0.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-05,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1,,,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,5,,,0.356,,,20110101T000000Z,,,22,4,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,14219980806,8/6/1998,,,,,,,,,,,,,,,0,30336,83859,24,20,343,103.0,7.0,300.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-05,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.343333333,,,SCREENING,,121.0,,,,,d1816_1* d1816_2*,,,,29,,,0.362,,,20110101T000000Z,,,454,134,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,14319980806,8/6/1998,,,,,,,,,,,,,,,5,32603,91339,45,32,325,173.0,12.0,451.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-05,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.383592018,,,SCREENING,,121.0,,,,,d1816_1* d1816_2*,,,,49,,,0.357,,,20110101T000000Z,,,718,230,,,
10049428,70270-2,XFMR,MAIN,0000T1119980628,6/28/1998,,,,,100,,,,,,,,,,902,5322,112796,18,55,894,10.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,H2,90,1998-09-26,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",,,,,,,,,,,,,,,,,16.25454545,SCREENING,,170.0,h2*^^!,4.094728652,,1.139211373,,,,,912,,0.125607143,0.047,,,20110112T182617Z,,,989,32,103.8576965,,
106810,9501-1,XFMR,MAIN,00046-119980522,5/22/1998,,,,,,,,,,,,,,,22,12015,107656,2,104,199,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-05-22,No anomalies.,,,,,,,,,,,,,,,,,1.913,SCREENING,,1192.0,,,,,,,,,41,,,0.112,,,20110112T182616Z,,,129,3,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619980508,5/8/1998,,,,,,,,,,,,,,,0,32282,92483,1,10,217,2.0,0.0,5.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-05-07,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.4,,,SURVEILLANCE,,63.0,,,,,d1816_1* d1816_2*,,,,2,,,0.349,,,20110101T000000Z,,,18,3,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819980508,5/8/1998,,,,,,,,,,,,,,,29,31076,88268,32,205,341,25.0,2.0,21.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,2,HOT METAL,365,1999-05-08,(Surveillance) Abnormal value (*): (C2H4/C2H2) There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.19047619,,,SURVEILLANCE,,63.0,c2h4/c2h2*,,,,d1816_1* d1816_2*,,,,68,,,0.352,,,20110101T000000Z,,,314,59,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719980508,5/8/1998,,,,,,,,,,,,,,,0,31053,83602,4,12,316,4.0,1.0,9.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-05-07,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.444444444,,,SURVEILLANCE,,63.0,,,,,d1816_1* d1816_2*,,,,3,,,0.371,,,20110101T000000Z,,,30,9,,,
10048874,1-NV-43100,OCB TANK 3,MAIN,14419980407,4/7/1998,,,,,,,,,,,,,,,39,32474,86808,32,210,380,27.0,2.0,29.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,2,HOT METAL,365,1999-04-07,(Initial sample) Abnormal value (*): (C2H4/C2H2) There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.931034483,,,INITIAL,,0.0,c2h4/c2h2*,,,,d1816_1* d1816_2*,,,,80,,,0.374,,,20110101T000000Z,,,339,61,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,14219980407,4/7/1998,,,,,,,,,,,,,,,0,32422,82241,2,10,307,5.0,1.0,11.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-04-06,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.5,,,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,3,,,0.394,,,20110101T000000Z,,,29,8,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,14319980407,4/7/1998,,,,,,,,,,,,,,,18,31436,78154,5,10,343,8.0,3.0,23.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-04-06,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.347826087,,,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,22,,,0.402,,,20110101T000000Z,,,67,16,,,
141,W290034-0000141,XFMR,MAIN,14119980320,3/20/1998,,,,,,,,,,,,,,,0,28483,76082,3,14,414,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1999-03-20,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,29.571,INITIAL,,0.0,,,,,,,,,3,,,0.374,,,20110112T182617Z,,,20,6,,,
140,K547333-0000140,XFMR,MAIN,14019980309,3/9/1998,,,,,,,,,,,,,,,9,3461,95483,32,72,906,9.0,29.0,0.0,,,,0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,2,T,90,1998-06-07,Possible unidentified thermal problem.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0.90625,12.58333333,INITIAL,,0.0,c2h6/ch4*,,,,d1816_1* d1816_2*,,,,22,,,0.036,,,20110101T000000Z,,,151,70,,,
104744,UGP-52371,XFMR,MAIN,13919980309,3/9/1998,,,,,,,,,,,,,,,65,2723,93262,44,81,1240,60.0,22.0,3.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,4,T3,7,1998-03-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,20,0.5,15.309,INITIAL,,0.0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,81,,,0.029,,,20110101T000000Z,,,275,126,,,
104742,ZKS-7938-1,XFMR,MAIN,0078-1019980309,3/9/1998,,,,,,,,,,,,,,,169,3118,95218,73,35,1317,51.0,17.0,4.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1998-03-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,12.75,0.232876712,37.629,SCREENING,,374.0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,176,,,0.033,,,20110101T000000Z,,,349,141,,,
104743,ZKS-7960-1,XFMR,MAIN,0078-1119980309,3/9/1998,,,,,,,,,,,,,,,0,16729,82349,8,18,853,34.0,5.0,4.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1998-03-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,8.5,0.625,47.389,SCREENING,,374.0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,4,,,0.203,,,20110101T000000Z,,,69,47,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,13619980306,3/6/1998,,,,,,,,,,,,,,,0,35098,89433,4,9,423,11.0,3.0,19.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-03-05,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.578947368,,,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,3,,,0.392,,,20110101T000000Z,,,46,18,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,13819980306,3/6/1998,,,,,,,,,,,,,,,17,32141,87397,10,53,349,12.0,2.0,19.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-03-05,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.631578947,,,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,28,,,0.368,,,20110101T000000Z,,,113,24,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,13719980306,3/6/1998,,,,,,,,,,,,,,,0,33394,83644,3,10,417,11.0,2.0,18.0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-03-05,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.611111111,,,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,3,,,0.399,,,20110101T000000Z,,,44,16,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-219980211,2/11/1998,,,,,,,,,,,,,,,0,5221,104163,12,31,562,0.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,73,12,0,,,99,TRN_IEEE_INC_69KV,1,,365,1999-02-11,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.129,SCREENING,,286.0,,,756,,,,14,,6,,0.08,0.050,,,20110112T182617Z,,,53,22,,,
10049431,911101,XFMR,MAIN,0077-1619980123,1/23/1998,,,,,,,,,,,,,,,0,5279,99497,8,19,184,2.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-01-23,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,9.684,SURVEILLANCE,,17.0,,,,,,,,,3,,0.082959821,0.053,,,20110112T182616Z,,,40,21,,,
10049494,5069232,XFMR,MAIN,00077-319980120,1/20/1998,,,,,40,,,,,,,,,,10,5672,98705,10,48,552,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,42,44,24,,,169,TRN_IEEE_INC_69KV,1,,365,1999-01-20,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,59,,,11.500,SCREENING,,739.0,ch4!,7.296350148,825,0.05380838,,,0,,19,,0.05,0.057,,,20110112T182616Z,,,71,13,107.4519482,,
10049493,4086482,XFMR,MAIN,00088-119980120,1/20/1998,,,,,35,,,,,,,,,,0,33493,205884,5,89,527,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,24,8,,,68,TRN_IEEE_INC_69KV,1,,365,1999-01-20,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,13,,,5.921,INITIAL,,0.0,o2*,12.15922029,900,0.029739181,,,0,,16,,0.02,0.163,,,20110112T182617Z,,,95,6,241.7299436,,
10049384,3153112,XFMR,MAIN,00079-219980113,1/13/1998,,,,,,,,,,,,,,,0,10992,112326,13,69,1578,14.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,5,0,,,31,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,22.86956522,SCREENING,,316.0,c2h4! o2*,,916.8485727,,,,0,,13,,0.147723214,0.098,,,20110112T182617Z,,,105,36,,,
10049385,3153111,XFMR,MAIN,11819980113,1/13/1998,,,,,,,,,,,,,,,0,4308,107265,23,128,3253,6.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,126,17,5,,,169,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,21,,,25.4140625,SCREENING,,316.0,,,688.4655585,,,,0,,23,,0.174450893,0.040,,,20110112T182617Z,,,173,45,,,
10049386,P-660338,XFMR,MAIN,00079-119980113,1/13/1998,,,,,,,,,,,,,,,0,3881,94004,50,511,6538,11,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,184,26,0,,,231,TRN_IEEE_INC_69KV,1,,365,36173,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,12.79452055,SCREENING,,316,co*,,641.480622,,,,21,,92.145,,0.249602679,0.041285477,,,20110112T182617Z,,,578,67,,,
106793,3516703,XFMR,MAIN,11719980113,1/13/1998,,,,,,,,,,,,,,,18,3224,102449,117,281,3855,11,44,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,1,,365,36173,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,13.71886121,SCREENING,,319,,,879.6103531,,,,0,,68.745,,0.640625,0.031469316,,,20110112T182617Z,,,471,172,,,
106817,3516702,XFMR,MAIN,0079-1119980113,1/13/1998,,,,,,,,,,,,,,,69,3676,95770,79,338,5020,8.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,12,0,,,49,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.85207101,SCREENING,,319.0,h2! ch4! c2h6!,,841,,,,0,,130,,0.44478125,0.038,,,20110112T182617Z,,,526,119,,,
106818,P650327,XFMR,MAIN,0079-1019980113,1/13/1998,,,,,,,,,,,,,,,36,3053,94215,121,212,2172,25.0,80.0,85.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,142,21,10,,,177,TRN_IEEE_INC_69KV,4,D1,7,1998-01-20,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,10.245,SCREENING,,319.0,c2h6* c2h2*^^^!,,674,,,,0,,81,,1.925879464,0.032,,,20110112T182617Z,,,559,226,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-219980113,1/13/1998,,,,,,,,,,,,,,,0,3426,110704,7,8,843,3,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,0,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,36173,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,105.375,SCREENING,,319,,,952.5453546,,,,0,,1.485,,0.075790179,0.030947391,,,20110112T182617Z,,,27,19,,,
10049344,70320-1,XFMR,MAIN,00002-119980113,1/13/1998,,,,,,,,,,,,,,,49,5596,90194,165,439,947,81.0,30.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,11,5,,,26,TRN_IEEE_INC_69_288KV,2,T2,90,1998-04-13,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,2.157175399,SCREENING,,319.0,h2! ch4*! c2h6! c2h4*! co*! co2/co*,,1089,,,,0,,129,,1.074,0.062,,,20110112T182617Z,,,764,276,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-719980113,1/13/1998,,,,,,,,,,,,,,,36,10312,97452,7,266,1915,6,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,34,17,5,,,56,TRN_IEEE_INC_69KV,1,,365,36173,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.19924812,SCREENING,,319,h2! co! o2*,,851.0060237,,,,0,,83.97,,0.081383929,0.105816197,,,20110112T182617Z,,,322,20,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-119980112,1/12/1998,,,,,,,,,,,,,,,0,4469,137003,15,28,967,7.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,85,10,0,,,95,TRN_IEEE_INC_69KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,34.536,SCREENING,,315.0,,,737,,,,0,,5,,0.130477679,0.033,,,20110112T182616Z,,,61,33,,,
10049510,9307401979,XFMR,MAIN,00081-819980112,1/12/1998,,,,,,,,,,,,,,,0,10019,119638,7,22,304,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,36,29,0,,,73,TRN_IEEE_INC_69KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,13.81818182,SCREENING,,315.0,o2*,,844,,,,0,,4,,0.06696875,0.084,,,20110112T182617Z,,,39,17,,,
10049342,70223-1,XFMR,MAIN,00013-A19980112,1/12/1998,,,,,,,,,,,,,,,41,20985,178470,10,83,408,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,9,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.916,SCREENING,,256.0,h2! o2*,,1047.114846,,,,0,,56,,0.043508929,0.118,,,20110112T182617Z,,,136,12,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119980112,1/12/1998,,,,,,,,,,,,,,,0,5003,94676,6,32,281,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,26,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,1999-01-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,8.78125,SURVEILLANCE,,3.0,,,884.2933292,,,,0,,6,,0.029633929,0.053,,,20110112T182617Z,,,40,8,,,
10049341,70370-B,XFMR,MAIN,00014-A19980112,1/12/1998,,,,,,,,,,,,,,,0,4306,45325,19,89,258,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,2.899,SCREENING,,306.0,,,1089,,,,0,,16,,0.078901786,0.095,,,20110112T182617Z,,,111,22,,,
10049500,7000086,XFMR,MAIN,9119980112,1/12/1998,,,,,,,,,,,,,,,70,36727,232286,34,265,608,1.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,4,0,,,30,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,19,,,2.294,SCREENING,,469.0,,,1047,,,,0,,118,,,0.158,,,20110112T182616Z,,,378,43,,,
10049417,7000087,XFMR,MAIN,00081-319980112,1/12/1998,,,,,,,,,,,,,,,0,3518,96225,19,18,202,2.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,106,0,116,,,222,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,11.222,SCREENING,,315.0,,,710,,,,0,,3,,0.14,0.037,,,20110112T182617Z,,,55,37,,,
10049418,7000084,XFMR,MAIN,00081-619980112,1/12/1998,,,,,,,,,,,,,,,0,6449,125442,5,59,537,3.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,49,34,0,,,83,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.102,SCREENING,,315.0,,,806,,,,0,,11,,0.056330357,0.051,,,20110112T182617Z,,,73,14,,,
10049419,7000085,XFMR,MAIN,00081-719980112,1/12/1998,,,,,,,,,,,,,,,45,10391,173937,3,37,584,2.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,0,0,,,30,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,15.784,SCREENING,,315.0,h2! o2*,,900,,,,0,,52,,0.03,0.060,,,20110112T182617Z,,,89,7,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,1/12/1998,,,,,,,,,,,,,,,0,5164,114390,40,33,337,4.0,31.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,10.212,SCREENING,,315.0,ch4! c2h6!,,970,,,,0,,6,,0.286736607,0.045,,,20110112T182617Z,,,108,75,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,1/12/1998,,,,,,,,,,,,,,,0,9999,109171,7,21,789,10.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,37.571,SCREENING,,315.0,o2*,,1116.554288,,,,0,,4,,0.079102679,0.092,,,20110112T182617Z,,,40,19,,,
10049351,70320-2,XFMR,MAIN,00081-919980112,1/12/1998,,,,,,,,,,,,,,,59,3015,99788,66,321,1678,54.0,19.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,16,7,,,30,TRN_IEEE_INC_69_288KV,2,T2,90,1998-04-12,One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.227,SCREENING,,315.0,h2! ch4! c2h6! c2h4*^! co!,,1047,,,,0,,118,,0.56,0.030,,,20110112T182617Z,,,519,139,,,
10049352,70401-A,XFMR,MAIN,00065-119980112,1/12/1998,,,,,,,,,,,,,,,0,5911,93523,25,153,350,4.0,34.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,47,0,,,47,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.288,SCREENING,,315.0,c2h6!,,,,,,0,,28,,0.247227679,0.063,,,20110112T182616Z,,,216,63,,,
10049359,8278437,XFMR,MAIN,00080-519980109,1/9/1998,,,,,,,,,,,,,,,0,23273,96191,4,61,466,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,240,105,80,,,483,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,58,,,7.639,SCREENING,,317.0,o2*,,608.5110738,,,,0,,11,,0.030571429,0.242,,,20110112T182617Z,,,69,8,,,
10049360,5067767,XFMR,MAIN,00080-419980109,1/9/1998,,,,,,,,,,,,,,,26,12302,106845,4,78,740,1.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,167,37,294,,,520,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,22,,,9.487179487,SCREENING,,317.0,h2! o2*,,654,,,,0,,40,,0.03521875,0.115,,,20110112T182617Z,,,113,9,,,
10049361,D-561921,XFMR,MAIN,00077-519980109,1/9/1998,,,,,,,,,,,,,,,0,4381,77866,72,641,2017,3.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,400,11,0,,,420,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,9,,,3.146645866,SCREENING,,312.0,co*,,545,,,,0,,115,,0.347174107,0.056,,,20110112T182617Z,,,736,95,,,
10049362,6992970,XFMR,MAIN,0077-1219980109,1/9/1998,,,,,,,,,,,,,,,67,17021,100441,43,189,2170,13.0,50.0,7.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,49,26,113,,,212,TRN_IEEE_INC_69KV,2,DT,90,1998-04-09,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,24,,,11.48148148,SCREENING,,312.0,c2h2*,,806,,,,0,,102,,,0.169,,,20110112T182617Z,,,369,106,,,
10049363,D-552923,XFMR,MAIN,0077-1119980109,1/9/1998,,,,,,,,,,,,,,,34,4871,92769,56,719,1535,3.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,817,34,18,,,907,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,38,,,2.134909597,SCREENING,,312.0,co*,,457,,,,0,,163,,0.262455357,0.053,,,20110112T182617Z,,,825,72,,,
10049335,A5513,XFMR,MAIN,13219980109,1/9/1998,,,,,,,,,,,,,,,0,10594,98952,11,31,398,3.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,12.83870968,SCREENING,,317.0,o2*,,1088.865713,,,,0,,6,,0.098013393,0.107,,,20110112T182617Z,,,56,25,,,
10049336,70292-2,XFMR,MAIN,00078-519980109,1/9/1998,,,,,,,,,,,,,,,0,13861,124650,18,621,841,8.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,18,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.354,SCREENING,,317.0,co* o2*,,,,,,0,,112,,0.103790179,0.111,,,20110112T182617Z,,,648,27,,,
10049376,70322-1,XFMR,MAIN,00003-119980109,1/9/1998,,,,,,,,,,,,,,,57,4369,104046,98,335,1038,7.0,50.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,11,0,,,28,TRN_IEEE_INC_69_288KV,2,T1,90,1998-04-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (H2, C2H6) Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.099,SCREENING,,315.0,h2! co!,,937.0145939,,,,0,,117,,0.581174107,0.042,,,20110112T182617Z,,,547,155,,,
10049379,D-573963,XFMR,MAIN,00076-219980109,1/9/1998,,,,,,,,,,,,,,,59,4209,95994,54,716,2263,15.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,47,4,4,,,67,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,3.160614525,SCREENING,,303.0,c2h6! co*,,811,,,,0,,188,,0.340504464,0.044,,,20110112T182617Z,,,864,89,,,
10049398,8278436,XFMR,MAIN,00081-419980109,1/9/1998,,,,,,,,,,,,,,,0,4350,113369,48,116,2053,11.0,53.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,93,41,35,,,202,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,33,,,17.69827586,SCREENING,,317.0,c2h6!,,726.147729,,,,0,,21,,0.438848214,0.038,,,20110112T182617Z,,,228,112,,,
10049523,8278435,XFMR,MAIN,00081-119980109,1/9/1998,,,,,,,,,,,,,,,15,10365,103215,20,189,1174,4.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,97,40,16,,,189,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,36,,,6.212,SCREENING,,319.0,h2! o2*,,721,,,,0,,49,,0.163098214,0.100,,,20110112T182617Z,,,246,42,,,
10049339,70370-1,XFMR,MAIN,00078-719980109,1/9/1998,,,,,,,,,,,,,,,0,4608,54743,30,231,380,1.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,1.645,SCREENING,,315.0,,,937,,,,0,,42,,0.133754464,0.084,,,20110112T182617Z,,,268,37,,,
10049340,70153-1,XFMR,MAIN,00078-619980109,1/9/1998,,,,,,,,,,,,,,,33,6452,121763,11,32,1693,12.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,30,0,,,81,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,52.90625,SCREENING,,315.0,,,801,,,,0,,39,,0.11,0.053,,,20110112T182617Z,,,91,26,,,
10049495,1922211,XFMR,MAIN,13119980109,1/9/1998,,,,,,,,,,,,,,,0,14373,100347,0,31,243,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,15,9,,,77,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.839,INITIAL,,0.0,,,796,,,,0,,6,,,0.143,,,20110112T182617Z,,,31,0,,,
00053-1,C-498552,XFMR,MAIN,00053-119980109,1/9/1998,,,,,,,,,,,,,,,121,3921,119366,65,211,1251,13.0,51.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,0,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,1998-04-09,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (H2, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,5.928909953,SCREENING,,312.0,h2*,,1031,,,,0,,159,,,0.033,,,20110112T182617Z,,,461,129,,,
10049496,6537376,XFMR,MAIN,13019980109,1/9/1998,,,,,,,,,,,,,,,18,6867,117122,17,92,875,2.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,32,0,,,98,TRN_IEEE_INC_69KV,1,,365,1999-01-09,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,15,,,9.510869565,INITIAL,,0.0,,,800.6942354,,,,0,,35,,0.089133929,0.059,,,20110112T182617Z,,,134,24,,,
10049428,70270-2,XFMR,MAIN,0000T1119980109,1/9/1998,,,,,,,,,,,,,,,116,5313,118706,10,8,841,2.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1998-04-09,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,105.125,SCREENING,,315.0,h2*^!,,,,,,,,117,,0.060678571,0.045,,,20110112T182617Z,,,140,16,,,
10049345,51331-A,XFMR,MAIN,00081-519980109,1/9/1998,,,,,,,,,,,,,,,70,14131,104161,12,212,1402,4.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,2014,0,,,2014,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,4,Very high total furan. Paper insulation may be severely deteriorated. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran***,0,,,6.613,SCREENING,,317.0,o2*,,1089,,,,0,,108,,0.093607143,0.136,,,20110112T182616Z,,,306,24,,,
10049346,70292-1,XFMR,MAIN,00030-119980109,1/9/1998,,,,,,,,,,,,,,,16,11570,72101,3,399,905,6.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,34,40,11,,,85,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.268,SCREENING,,317.0,h2! co*! o2*,,851,,,,0,,88,,0.046638393,0.160,,,20110112T182617Z,,,426,11,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119980109,1/9/1998,,,,,,,,,,,,,,,0,5056,102038,3,19,378,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,11,0,,,55,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.89473684,SCREENING,,317.0,,,819.013521,,,,0,,3,,0.023875,0.050,,,20110112T182617Z,,,25,6,,,
10049415,D-589470,XFMR,MAIN,0076-1219980109,1/9/1998,,,,,30,,,,,,,,,,0,9761,101789,15,35,886,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,0,14,,,58,TRN_IEEE_INC_69KV,1,,365,36169,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,25.31428571,INITIAL,,0,o2*,10.3310841,840.5137931,0.027473458,,,0,,6.33,,0.09471875,0.095894448,,,20110112T182617Z,,,60,25,117.9873769,,
10049416,D-589469,XFMR,MAIN,00076-819980109,1/9/1998,,,,,,,,,,,,,,,557,5099,106370,47,182,2001,9.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,6,4,,,47,TRN_IEEE_INC_69KV,2,T1,90,1998-04-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.995,SCREENING,,312.0,h2*,,841,,,,0,,590,,0.26746875,0.048,,,20110112T182617Z,,,810,71,,,
10049347,70301-1,XFMR,MAIN,00043-119980109,1/9/1998,,,,,,,,,,,,,,,0,3424,48322,15,284,443,9.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,0,6,,,33,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,1.560,SCREENING,,317.0,,,917,,,,0,,51,,0.10,0.071,,,20110112T182617Z,,,310,26,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-119980109,1/9/1998,,,,,,,,,,,,,,,0,5274,114261,11,53,394,2.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,,,,,,,7.434,SCREENING,,317.0,,,,,,,,,10,,0.06,0.046,,,20110112T182616Z,,,70,17,,,
10049520,A6980,XFMR,MAIN,00017-219980109,1/9/1998,,,,,,,,,,,,,,,0,7553,116971,8,42,425,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,0,16,,,27,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.119,SCREENING,,317.0,,,991.0306614,,,,0,,8,,0.036571429,0.065,,,20110112T182616Z,,,52,10,,,
10049394,4086479,XFMR,MAIN,00058-119980109,1/9/1998,,,,,,,,,,,,,,,43,5581,98270,47,126,884,6.0,42.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,119,0,75,,,257,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,63,,,7.016,SCREENING,,312.0,h2! ch4!,,696,,,,0,,66,,0.366227679,0.057,,,20110112T182617Z,,,264,95,,,
10049501,C-04741-5-4,XFMR,MAIN,10919980109,1/9/1998,,,,,,,,,,,,,,,0,3897,100470,8,19,597,2.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,13,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.421,SCREENING,,451.0,,,991,,,,0,,3,,,0.039,,,20110112T182617Z,,,36,17,,,
10049441,C-04741-5-5,XFMR,MAIN,000002D19980109,1/9/1998,,,,,,,,,,,,,,,96,4686,133556,16,78,6558,3,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,211,20,0,,,265,TRN_IEEE_INC_69_288KV,1,,365,36169,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,34,,,84.07692308,SCREENING,,304,,,624.4907271,,,,0,,110.085,,0.102834821,0.035086406,,,20110112T182617Z,,,201,27,,,
10049442,C-04741-5-7,XFMR,MAIN,000002F19980109,1/9/1998,,,,,,,,,,,,,,,0,2458,91018,30,43,3915,4.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,173,12,0,,,187,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,91.047,SCREENING,,304.0,c2h6!,,649,,,,0,,8,,0.26,0.027,,,20110112T182617Z,,,109,66,,,
10049443,C-04741-5-6,XFMR,MAIN,000002E19980109,1/9/1998,,,,,,,,,,,,,,,0,4817,120156,8,22,2484,2.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,184,16,0,,,226,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,26,,,112.909,SCREENING,,304.0,,,641.480622,,,,0,,4,,0.08,0.040,,,20110112T182617Z,,,42,20,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19980109,1/9/1998,,,,,,,,,,,,,,,0,4431,106259,12,16,1772,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,213,19,15,,,268,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,21,,,110.750,SCREENING,,304.0,,,623,,,,0,,3,,0.0843125,0.042,,,20110112T182617Z,,,38,22,,,
