equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049445,C-04741-5-1,XFMR,MAIN,000002B19980109,1/9/1998,,,,,,,,,,,,,,,0,3657,103053,15,28,731,4.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,117,29,12,,,173,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,15,,,26.107,SCREENING,,304.0,,,698,,,,0,,5,,0.12,0.035,,,20110112T182617Z,,,60,32,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19980109,1/9/1998,,,,,,,,,,,,,,,0,4174,109795,11,23,3488,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,137,17,0,,,163,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,9,,,151.652,SCREENING,,304.0,,,678,,,,0,,4,,0.08084375,0.038,,,20110112T182617Z,,,44,21,,,
10049396,5069233,XFMR,MAIN,0076-1019980109,1/9/1998,,,,,,,,,,,,,,,0,7144,122397,9,63,382,1.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,92,31,246,,,423,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,27,,,6.063,SCREENING,,312.0,,,727,,,,27,,11,,,0.058,,,20110112T182616Z,,,78,15,,,
10049395,4086480,XFMR,MAIN,00022-219980109,1/9/1998,,,,,,,,,,,,,,,0,6811,92134,5,64,980,5.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,110,25,219,,,390,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,36,,,15.313,SCREENING,,312.0,,,705,,,,0,,12,,,0.074,,,20110112T182617Z,,,76,12,,,
10049354,D-577891,XFMR,MAIN,00076-719980109,1/9/1998,,,,,,,,,,,,,,,0,25275,85006,16,98,1012,2.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,93,5,17,,,124,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,9,,,10.327,SCREENING,,312.0,o2*,,726,,,,0,,18,,0.106535714,0.297,,,20110112T182616Z,,,126,28,,,
10049367,C-04969-5-3,XFMR,MAIN,00009-119980108,1/8/1998,,,,,,,,,,,,,,,0,5612,93862,4,25,493,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,7,18,,,52,TRN_IEEE_INC_69KV,1,,365,1999-01-08,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,19.72,SCREENING,,314.0,,,899.5063326,,,,0,,5,,0.031991071,0.060,,,20110112T182617Z,,,33,8,,,
10049374,C-179420,XFMR,MAIN,00079-319980108,1/8/1998,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,87,29,7,,,141,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,18,,,,,,,,,734.4230707,,,,0,,,,,,,,20110112T182617Z,,,,,,,
10049522,6530050,XFMR,MAIN,00079-419980108,1/8/1998,,,,,,,,,,,,,,,26,5435,97889,11,126,1481,5.0,24.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,150,8,53,,,219,TRN_IEEE_INC_69KV,1,,365,1999-01-08,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,8,,,11.754,SCREENING,,315.0,,,666.8310688,,,,0,,49,,0.161571429,0.056,,,20110112T182616Z,,,192,40,,,
10049451,1922212,XFMR,MAIN,00076-519980107,1/7/1998,,,,,,,,,,,,,,,0,10487,134135,4,25,347,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,66,8,0,,,80,TRN_IEEE_INC_69KV,1,,365,1999-01-07,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,13.880,SCREENING,,301.0,,,769,,,,0,,5,,,0.078,,,20110112T182616Z,,,30,5,,,
10049449,C-01590-5-1,XFMR,MAIN,0076-1119980107,1/7/1998,,,,,,,,,,,,,,,0,17527,161693,28,44,682,7.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,98,21,6,,,125,TRN_IEEE_INC_69KV,1,,365,1999-01-07,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,15.500,SCREENING,,301.0,,,720,,,,0,,8,,,0.108,,,20110112T182617Z,,,97,53,,,
10049450,1922210,XFMR,MAIN,00076-419980107,1/7/1998,,,,,,,,,,,,,,,0,8495,121227,6,27,244,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,7,0,,,53,TRN_IEEE_INC_69KV,1,,365,1999-01-07,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.037037037,SCREENING,,301.0,o2*,,813.4977624,,,,0,,5,,0.02,0.070,,,20110112T182616Z,,,34,7,,,
10049370,6533114,XFMR,MAIN,00026-119980106,1/6/1998,,,,,35,,,,,,,,,,40,16146,169752,13,529,2083,4.0,1.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,65,18,4,,,98,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,11,,,3.937618147,SCREENING,,301.0,co* o2*,9.5,770.5961838,0.257,,,0,,135,,0.08028125,0.095,,,20110112T182617Z,,,588,18,193.0,,
10049371,6533113,XFMR,MAIN,00007-119980106,1/6/1998,,,,,35,,,,,,,,,,0,24270,94982,4,59,685,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,72,34,8,,,119,TRN_IEEE_INC_69KV,1,,365,1999-01-06,(Initial sample). No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,5,,,11.61016949,INITIAL,,0.0,o2*,12.0,757.905001,0.041,,,0,,11,,0.022696429,0.256,,,20110112T182616Z,,,65,6,116.9,,
10049372,930993,XFMR,MAIN,00011-A19980106,1/6/1998,,,,,35,,,,,,,,,,0,12514,92130,4,30,322,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,42,10,32,,,84,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.733,SCREENING,,301.0,o2*,11.8,824.785917,0.023,,,0,,5,,0.018049107,0.136,,,20110112T182617Z,,,35,5,106.7,,
10049373,D-589468,XFMR,MAIN,00012-A19980106,1/6/1998,,,,,40,,,,,,,,,,0,9499,154813,20,126,532,1.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,0,0,,,29,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,4.222222222,SCREENING,,301.0,o2*,11.5,870.7434292,0.062,,,0,,23,,0.111589286,0.061,,,20110112T182617Z,,,156,30,168.9,,
10049429,70270-1,XFMR,MAIN,0000T1219980106,1/6/1998,,,,,,,,,,,,,,,92,4279,94914,65,64,471,8.0,107.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,5,5,,,21,TRN_IEEE_INC_69_288KV,2,T1,90,1998-04-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.359375,SCREENING,,820.0,h2! ch4! c2h6*^!,,991.0306614,,,,0,,104,,0.709276786,0.045,,,20110112T182617Z,,,336,180,,,
10049439,1-0140-25883-1,XFMR,MAIN,00022-119980106,1/6/1998,,,,,,,,,,,,,,,118,3809,104129,76,108,1591,45.0,126.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,95,40,11,,,159,TRN_IEEE_INC_69KV,2,T2,90,1998-04-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,13,,,14.731,SCREENING,,316.0,h2*^! ch4! c2h6*^! c2h4!,,724,,,,0,,138,,0.998691964,0.037,,,20110112T182617Z,,,473,247,,,
10049440,D-573965,XFMR,MAIN,00023-119980106,1/6/1998,,,,,,,,,,,,,,,93,5653,90043,114,407,3645,7.0,38.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,9,0,,,64,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,8.956,SCREENING,,316.0,co*,,819,,,,5,,166,,0.586584821,0.063,,,20110112T182616Z,,,659,159,,,
10049410,C-04371-5-2,XFMR,MAIN,00016-319980106,1/6/1998,,,,,,,,,,,,,,,0,9995,118813,2,27,1162,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,48,0,0,,,59,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,43.03703704,SCREENING,,314.0,,,808,,,,11,,5,,,0.084,,,20110112T182616Z,,,29,2,,,
10049438,1-0140-25883-2,XFMR,MAIN,00021-119980106,1/6/1998,,,,,,,,,,,,,,,23,7603,116300,57,96,878,14.0,29.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,147,21,5,,,173,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,9.145833333,SCREENING,,316.0,h2!,,669.3379044,,,,0,,40,,0.383830357,0.065,,,20110112T182617Z,,,219,100,,,
10049428,70270-2,XFMR,MAIN,0000T1119980106,1/6/1998,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,4,20,,,39,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,,,,,,953,,,,0,,,,,,,,20110112T182617Z,,,,,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319980106,1/6/1998,,,,,,,,,,,,,,,15,4756,99095,49,81,934,42.0,26.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,5,,,9,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,11.531,SCREENING,,316.0,h2!,,1117,,,,0,,30,,0.486107143,0.048,,,20110112T182616Z,,,214,117,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-919980106,1/6/1998,,,,,,,,,,,,,,,189,9207,109257,26,145,1147,12.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,7,38,,,61,TRN_IEEE_INC_69KV,2,T2,90,1998-04-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.910344828,SCREENING,,316.0,h2* ch4! o2*,,945,,,,0,,215,,0.221089286,0.084,,,20110112T182617Z,,,390,56,,,
10049407,RBP-1049-1,XFMR,MAIN,00077-419980106,1/6/1998,,,,,,,,,,,,,,,29,3860,90617,19,29,384,6.0,56.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,67,0,7,,,74,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,13.24137931,SCREENING,,316.0,h2!,,767,,,,0,,34,,0.327540179,0.043,,,20110112T182617Z,,,139,81,,,
10049519,911099,XFMR,MAIN,0077-1319980106,1/6/1998,,,,,,,,,,,,,,,0,28108,85867,5,76,941,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,6,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,36166,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,12.38157895,SCREENING,,312,,,910.7944872,,,,0,,13.71,,,0.32734345,,,20110112T182617Z,,,84,8,,,
10049430,911100,XFMR,MAIN,0077-1419980106,1/6/1998,,,,,,,,,,,,,,,20,9696,94739,8,54,467,3.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,33,12,5,,,57,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,8.648,SCREENING,,312.0,h2! o2*,,854.7103029,,,,0,,30,,0.10,0.102,,,20110112T182616Z,,,98,24,,,
10049431,911101,XFMR,MAIN,0077-1619980106,1/6/1998,,,,,,,,,,,,,,,0,7193,102368,13,33,371,8.0,12.0,2.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,4,16,,,44,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,11.242,SCREENING,,312.0,,,923,,,,0,,6,,0.157209821,0.070,,,20110112T182616Z,,,68,33,,,
10049432,911102,XFMR,MAIN,0077-1519980106,1/6/1998,,,,,,,,,,,,,,,0,3115,101480,14,37,328,7.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,8.865,SCREENING,,312.0,,,961,,,,0,,7,,0.16,0.031,,,20110112T182616Z,,,78,41,,,
10049433,158150,XFMR,MAIN,00077-619980106,1/6/1998,,,,,,,,,,,,,,,25,28547,80561,4,88,776,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,536,42,88,,,723,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,21,,,8.818,SCREENING,,312.0,o2*,,509,,,,36,,41,,0.01,0.354,,,20110112T182616Z,,,117,4,,,
10049434,158149,XFMR,MAIN,00077-819980106,1/6/1998,,,,,,,,,,,,,,,23,28058,76127,3,108,681,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,519,43,69,,,654,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,23,,,6.306,SCREENING,,312.0,o2*,,513,,,,0,,42,,0.01,0.369,,,20110112T182616Z,,,134,3,,,
10049435,158148,XFMR,MAIN,00077-919980106,1/6/1998,,,,,,,,,,,,,,,21,31820,87039,3,116,1000,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,566,47,68,,,709,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,28,,,8.621,SCREENING,,312.0,o2*,,502,,,,0,,42,,0.02,0.366,,,20110112T182617Z,,,141,4,,,
10049454,D-575064,XFMR,MAIN,00080-219980106,1/6/1998,,,,,,,,,,,,,,,40,5365,72689,38,394,1463,7.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,94,19,5,,,133,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,15,,,3.713,SCREENING,,314.0,co*,,725,,,,0,,111,,0.176866071,0.074,,,20110112T182617Z,,,482,48,,,
10049455,D-574904,XFMR,MAIN,00080-119980106,1/6/1998,,,,,,,,,,,,,,,21,4290,69289,37,398,955,4.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,102,11,5,,,118,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,2.399,SCREENING,,314.0,co*,,715,,,,0,,93,,0.167803571,0.062,,,20110112T182616Z,,,465,46,,,
10049499,9H1016,XFMR,MAIN,00078-219980106,1/6/1998,,,,,,,,,,,,,,,0,12983,81494,3,92,417,10.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,26,8,,,38,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.533,SCREENING,,312.0,o2*,,1116.554288,,,,0,,17,,0.07,0.159,,,20110112T182616Z,,,107,15,,,
10049461,9H1019,XFMR,MAIN,00078-819980106,1/6/1998,,,,,,,,,,,,,,,0,8204,105698,4,27,1064,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,38,0,,,66,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.407,SCREENING,,312.0,o2*,,875.0977053,,,,0,,5,,0.02,0.078,,,20110112T182617Z,,,33,6,,,
10049462,9H1018,XFMR,MAIN,00078-919980106,1/6/1998,,,,,,,,,,,,,,,49,5256,101840,7,87,2760,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,8,5,,,25,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.724,SCREENING,,312.0,h2!,,980.2339297,,,,0,,65,,0.033102679,0.052,,,20110112T182617Z,,,145,9,,,
10049463,9H1017,XFMR,MAIN,00078-119980106,1/6/1998,,,,,,,,,,,,,,,0,5065,103732,9,63,1129,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,15,0,,,36,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,17.921,SCREENING,,312.0,co!,,910.7944872,,,,0,,11,,,0.049,,,20110112T182617Z,,,75,12,,,
10049458,C-05848-5-1,XFMR,MAIN,319980106,1/6/1998,,,,,,,,,,,,,,,0,4071,90341,11,34,531,2.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,0,27,,,76,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,15.618,SCREENING,,312.0,,,833.9815409,,,,0,,6,,0.085017857,0.045,,,20110112T182617Z,,,56,22,,,
10049459,C-05848-5-2,XFMR,MAIN,419980106,1/6/1998,,,,,,,,,,,,,,,0,6771,107180,2,20,1024,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,67,8,5,,,98,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,18,,,51.200,SCREENING,,312.0,,,766.8357707,,,,0,,4,,0.02040625,0.063,,,20110112T182617Z,,,25,5,,,
10049460,C-05848-5-3,XFMR,MAIN,519980106,1/6/1998,,,,,,,,,,,,,,,53,5616,97069,18,69,2165,4.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,18,6,6,,,40,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,31.377,SCREENING,,312.0,h2!,,929.9221414,,,,0,,65,,0.11,0.058,,,20110112T182617Z,,,151,29,,,
10049364,C-06548-5-1,XFMR,MAIN,00080-319980105,1/5/1998,,,,,,,,,,,,,,,0,3564,108113,15,34,759,3.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,4,0,,,18,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.32352941,SCREENING,,315.0,,,961,,,,0,,6,,0.120236607,0.033,,,20110112T182616Z,,,65,31,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-119980105,1/5/1998,,,,,,,,,,,,,,,0,3358,107897,21,48,1162,2.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,70,10,11,,,91,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,24.20833333,SCREENING,,315.0,,,761,,,,0,,9,,0.132227679,0.031,,,20110112T182617Z,,,83,35,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-119980105,1/5/1998,,,,,,,,,,,,,,,11,3594,85504,11,68,798,5.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,10,0,,,47,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.73529412,SCREENING,,311.0,h2!,,840.5137931,,,,0,,23,,0.094785714,0.042,,,20110112T182617Z,,,103,24,,,
10049374,C-179420,XFMR,MAIN,00079-319980105,1/5/1998,,,,,,,,,,,,,,,0,8318,117735,10,239,2260,6.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,,,,,,,9.456,SCREENING,,313.0,o2*,,,,,,,,43,,0.07509375,0.071,,,20110112T182617Z,,,258,19,,,
10049512,A6981T,XFMR,MAIN,0079-1219980105,1/5/1998,,,,,,,,,,,,,,,0,5212,106828,5,37,416,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,6,,,6,TRN_IEEE_INC_69_288KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,11.24324324,SCREENING,,315.0,,,,,,,0,,7,,0.0308125,0.049,,,20110112T182617Z,,,45,8,,,
10049391,6537375,XFMR,MAIN,00075-219980105,1/5/1998,,,,,,,,,,,,,,,0,3495,106115,9,23,346,3.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,128,10,20,,,225,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,7,,,15.04347826,SCREENING,,314.0,,,687,,,,60,,4,,0.082727679,0.033,,,20110112T182617Z,,,44,21,,,
10049399,D-574903,XFMR,MAIN,00038-119980105,1/5/1998,,,,,,,,,,,,,,,26,3421,88882,91,739,1814,4.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,101,10,69,,,189,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,9,,,2.455,SCREENING,,314.0,co*,,715.9081789,,,,0,,159,,0.43025,0.038,,,20110112T182616Z,,,883,118,,,
10049400,D-575065,XFMR,MAIN,00075-519980105,1/5/1998,,,,,,,,,,,,,,,19,10278,84959,51,419,1753,7.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,196,26,17,,,252,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,13,,,4.184,SCREENING,,314.0,ch4! co* o2*,,634,,,,0,,95,,0.263700893,0.121,,,20110112T182617Z,,,509,71,,,
10049378,C-04371-5-1,XFMR,MAIN,00001-619980105,1/5/1998,,,,,,,,,,,,,,,0,11414,120564,1,13,507,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,43,49,0,,,98,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,39.000,SCREENING,,315.0,o2*,,822,,,,0,,2,,0.01,0.095,,,20110112T182617Z,,,15,2,,,
10049390,930992,XFMR,MAIN,00075-119980105,1/5/1998,,,,,,,,,,,,,,,85,6711,105124,33,98,417,9.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,7,0,,,59,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,4.255,SCREENING,,314.0,,,819.013521,,,,0,,103,,,0.064,,,20110112T182617Z,,,247,64,,,
10049436,8803002,XFMR,MAIN,00050-119980105,1/5/1998,,,,,,,,,,,,,,,0,3645,110832,22,39,444,3.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,60,31,12,,,117,TRN_IEEE_INC_69_288KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,11.385,SCREENING,,314.0,,,780.5282142,,,,0,,7,,,0.033,,,20110112T182616Z,,,79,40,,,
10049412,D-577892,XFMR,MAIN,00052-119980105,1/5/1998,,,,,,,,,,,,,,,71,3060,75371,125,391,945,4.0,34.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,41,4,0,,,45,TRN_IEEE_INC_69KV,2,T1,90,1998-04-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,2.416879795,SCREENING,,314.0,ch4* co*! co2/co*,,827.7760409,,,,0,,141,,0.594102679,0.041,,,20110112T182617Z,,,625,163,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-419980105,1/5/1998,,,,,,,,,,,,,,,0,6156,87202,19,118,1479,16.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,18,5,0,,,23,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.53389831,SCREENING,,314.0,,,929.9221414,,,,0,,21,,0.177830357,0.071,,,20110112T182617Z,,,162,44,,,
10049511,MLL-5343-2,XFMR,MAIN,11619980105,1/5/1998,,,,,,,,,,,,,,,14,3276,103869,11,20,301,3.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,17,,,17,TRN_IEEE_INC_69_288KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.050,SCREENING,,315.0,,,,,,,0,,18,,0.09,0.032,,,20110112T182616Z,,,56,22,,,
10049437,8803001,XFMR,MAIN,00051-119980105,1/5/1998,,,,,,,,,,,,,,,0,3518,95867,12,15,560,3.0,26.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,173,36,14,,,240,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,17,,,37.333,SCREENING,,314.0,,,649,,,,0,,3,,0.16409375,0.037,,,20110112T182617Z,,,56,41,,,
10049467,RBP-1049-2,XFMR,MAIN,00057-119980105,1/5/1998,,,,,,,,,,,,,,,0,13419,178491,57,51,452,3.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,0,11,,,28,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.863,SCREENING,,313.0,o2*,,937,,,,0,,9,,0.328535714,0.075,,,20110112T182616Z,,,139,88,,,
10049456,B-498681,XFMR,MAIN,00075-619980105,1/5/1998,,,,,,,,,,,,,,,0,16193,189377,37,256,1601,5.0,31.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,40,22,0,,,76,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,6.254,SCREENING,,314.0,o2*,,831,,,,0,,46,,0.280977679,0.086,,,20110112T182616Z,,,329,73,,,
10049457,5066507,XFMR,MAIN,00056-119980105,1/5/1998,,,,,,,,,,,,,,,0,49339,243396,14,42,1457,3.0,29.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,58,24,25,,,124,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,17,,,34.690,SCREENING,,314.0,ch4! c2h6! o2*,,785,,,,0,,8,,0.183553571,0.203,,,20110112T182617Z,,,88,46,,,
10049464,D-577699,XFMR,MAIN,00079-819980105,1/5/1998,,,,,,,,,,,,,,,67,2975,55974,125,231,586,2.0,39.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,0,9,,,34,TRN_IEEE_INC_69KV,2,PD,90,1998-04-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Partial discharge or thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.537,SCREENING,,313.0,h2! ch4*,,889.1599975,,,,0,,109,,0.61,0.053,,,20110112T182617Z,,,464,166,,,
10049465,D-577698,XFMR,MAIN,00079-919980105,1/5/1998,,,,,,,,,,,,,,,21,2713,65817,75,256,1076,9.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,8,10,,,55,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.203,SCREENING,,313.0,,,840.5137931,,,,0,,67,,0.44,0.041,,,20110112T182617Z,,,393,116,,,
10049466,XC57075-1,XFMR,MAIN,00059-119980105,1/5/1998,,,,,,,,,,,,,,,0,4153,134690,17,34,1088,10.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,21,7,,,49,TRN_IEEE_INC_69_288KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,32.000,SCREENING,,313.0,,,910.7944872,,,,0,,6,,0.138834821,0.031,,,20110112T182617Z,,,69,35,,,
10048774,7-37Y3266,OCB,MAIN,12519971006,10/6/1997,,,,,,,,,,,,,,,0,19800,79716,2,75,406,0.0,0.0,0.0,,,,0,0.0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2000-10-05,(Initial sample) Abnormal value (*): (O2/N2) The low O2/N2 ratio may indicate a plugged breather.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,,,,INITIAL,,0.0,o2/n2*,,,,d1816_1* d1816_2*,,,,14,,,0.248,,,20110101T000000Z,,,77,2,,,
10049494,5069232,DIV,MAIN,000092A19970626,6/26/1997,,,,,,,,,,,,,,,46,30740,88922,8,35,247,1.0,1.0,0.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,1998-06-26,No anomalies.,,,,,,,,,,,,,,,,0.125,,INITIAL,,0.0,,,,,,,,,52,,,0.346,,,20110101T000000Z,,,91,10,,,
10049424,2414303,XFMR,MAIN,00085-219970519,5/19/1997,,,,,,,,,,,,,,,0,3525,96113,39,46,259,2.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-05-19,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.630,INITIAL,,0.0,,,,,,,,,8,,0.211361607,0.037,,,20110112T182616Z,,,103,57,,,
10049342,70223-1,XFMR,MAIN,00013-A19970501,5/1/1997,,,,,,,,,,,,,,,0,4942,117044,10,61,443,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-05-01,No anomalies.,,,,,,,,,,,,,,,,,7.262295082,SCREENING,,464.0,,,,,,,,,11,,0.038861607,0.042,,,20110112T182617Z,,,72,11,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-219970501,5/1/1997,,,,,,,,,,,,,,,0,3712,100712,10,12,544,0,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35916,No anomalies.,,,,,,,,,,,,,,,,,45.33333333,SCREENING,,819,,,,,,,,,2.16,,0.076428571,0.036857574,,,20110112T182617Z,,,32,20,,,
10049379,D-573963,XFMR,MAIN,00076-219970312,3/12/1997,,,,,,,,,,,,,,,94,5905,103379,45,551,1116,9.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,2.025,SCREENING,,427.0,ch4! co*,,,,,,,,193,,0.239660714,0.057,,,20110112T182617Z,,,709,64,,,
10049451,1922212,XFMR,MAIN,00076-519970312,3/12/1997,,,,,,,,,,,,,,,0,5228,104521,5,19,219,6.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,11.52631579,SCREENING,,427.0,,,,,,,,,4,,,0.050,,,20110112T182616Z,,,32,13,,,
10049341,70370-B,XFMR,MAIN,00014-A19970312,3/12/1997,,,,,,,,,,,,,,,0,3276,46404,20,93,204,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,2.193548387,SCREENING,,414.0,,,,,,,,,17,,0.086544643,0.071,,,20110112T182617Z,,,117,24,,,
10049449,C-01590-5-1,XFMR,MAIN,0076-1119970312,3/12/1997,,,,,,,,,,,,,,,51,5697,98510,35,37,630,14.0,26.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,17.027,SCREENING,,427.0,,,,,,,,,58,,,0.058,,,20110112T182617Z,,,163,75,,,
10049450,1922210,XFMR,MAIN,00076-419970312,3/12/1997,,,,,,,,,,,,,,,0,5571,104195,7,24,201,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,8.375,SCREENING,,427.0,,,,,,,,,4,,0.032629464,0.053,,,20110112T182616Z,,,33,9,,,
10049380,D-573964,XFMR,MAIN,00076-119970312,3/12/1997,,,,,,,,,,,,,,,56,5194,73330,26,513,872,4.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,1.700,SCREENING,,427.0,co*,,,,,,,,148,,0.129647321,0.071,,,20110112T182617Z,,,604,35,,,
10049370,6533114,XFMR,MAIN,00026-119970311,3/11/1997,,,,,40,,,,,,,,,,31,6509,101850,13,458,1128,5.0,2.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,2.463,SCREENING,,426.0,ch4! co*,9.7,,0.373,,,,,114,,0.113950893,0.064,,,20110112T182617Z,,,512,20,111.7,,
10049371,6533113,XFMR,MAIN,00007-119970311,3/11/1997,,,,,40,,,,,,,,,,49,12865,105570,11,393,1100,6.0,2.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,2.799,SCREENING,,267.0,h2! co*! o2*,8.5,,0.332,,,,,120,,0.111660714,0.122,,,20110112T182616Z,,,464,19,119.4,,
10049372,930993,XFMR,MAIN,00011-A19970311,3/11/1997,,,,,60,,,,,,,,,,0,7763,106942,4,23,267,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,11.60869565,SCREENING,,426.0,,11.2,,0.017,,,,,4,,0.022696429,0.073,,,20110112T182617Z,,,29,6,109.3,,
10049373,D-589468,XFMR,MAIN,00012-A19970311,3/11/1997,,,,,60,,,,,,,,,,137,4915,104295,20,108,511,3,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,35590,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,4.731481481,SCREENING,,426,h2*!,4.92944732,,0.282884604,,,,,156.485,,0.129232143,0.047125941,,,20110112T182617Z,,,279,34,105.2961149,,
10049441,C-04741-5-5,XFMR,MAIN,000002D19970311,3/11/1997,,,,,60,,,,,,,,,,209,5781,141773,23,117,2089,2,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,35590,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,,,,,,,,,,,,,,,,,17.85470085,SCREENING,,132,h2*^!,4.690017902,,0.290953887,,,,,230.09,,0.114120536,0.040776452,,,20110112T182617Z,,,357,31,142.7894354,,
10049442,C-04741-5-7,XFMR,MAIN,000002F19970311,3/11/1997,,,,,60,,,,,,,,,,0,4038,108559,21,54,1587,3.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,29.389,SCREENING,,132.0,,9.845501729,,0.044115608,,,,,10,,0.161919643,0.037,,,20110112T182617Z,,,96,42,108.8355097,,
10049443,C-04741-5-6,XFMR,MAIN,000002E19970311,3/11/1997,,,,,60,,,,,,,,,,0,4024,129615,13,47,1290,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,27.447,SCREENING,,132.0,,10.53747047,,0.030697258,,,,,8,,0.09,0.031,,,20110112T182617Z,,,70,23,129.3783959,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19970311,3/11/1997,,,,,60,,,,,,,,,,0,6034,112870,7,22,1060,1.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,48.182,SCREENING,,147.0,,10.2740918,,0.016594839,,,,,4,,0.049799107,0.053,,,20110112T182617Z,,,35,13,114.1379313,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19970311,3/11/1997,,,,,50,,,,,,,,,,0,8941,120408,11,39,586,3.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,15.026,SCREENING,,147.0,o2*,10.29454534,,0.026555873,,,,,7,,0.1021875,0.074,,,20110112T182617Z,,,65,26,127.3703105,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19970311,3/11/1997,,,,,50,,,,,,,,,,24,2787,120458,8,26,1691,1.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,65.038,SCREENING,,147.0,h2!,5.165527543,,0.049756215,,,,,29,,0.057441964,0.023,,,20110112T182617Z,,,65,15,123.9164916,,
10049361,D-561921,XFMR,MAIN,00077-519970303,3/3/1997,,,,,,,,,,,,,,,21,1341,91552,80,735,1251,2.0,18.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,1.702,SCREENING,,340.0,co*,,,,,,,,153,,0.36,0.015,,,20110112T182617Z,,,856,100,,,
10049362,6992970,XFMR,MAIN,0077-1219970303,3/3/1997,,,,,,,,,,,,,,,44,5939,116979,43,160,1759,13.0,58.0,6.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1997-06-01,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,,,,,,,,,,,,,,,,,10.994,SCREENING,,243.0,c2h2*,,,,,,,,73,,,0.051,,,20110112T182617Z,,,324,114,,,
10049363,D-552923,XFMR,MAIN,0077-1119970303,3/3/1997,,,,,,,,,,,,,,,47,1519,96820,52,642,909,2.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,1.416,SCREENING,,340.0,co*,,,,,,,,163,,0.23,0.016,,,20110112T182617Z,,,752,63,,,
10049384,3153112,XFMR,MAIN,00079-219970303,3/3/1997,,,,,,,,,,,,,,,0,2390,126460,9,38,1097,2.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,28.86842105,SCREENING,,410.0,,,,,,,,,7,,0.053035714,0.019,,,20110112T182617Z,,,52,14,,,
10049385,3153111,XFMR,MAIN,11819970303,3/3/1997,,,,,30,,,,,,,,,,0,2318,145425,22,124,2097,3,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35857,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,16.91129032,INITIAL,,0,,11.44561532,,0.065458615,,,,,22.365,,0.131995536,0.015939488,,,20110112T182617Z,,,159,35,161.6685872,,
10049386,P-660338,XFMR,MAIN,00079-119970303,3/3/1997,,,,,,,,,,,,,,,0,1633,114247,57,579,3475,5,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35857,No anomalies.,,,,,,,,,,,,,,,,,6.001727116,SCREENING,,410,co*,,,,,,,,104.295,,0.241825893,0.014293592,,,20110112T182617Z,,,646,67,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-119970303,3/3/1997,,,,,,,,,,,,,,,12,1456,122805,16,32,667,4.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,20.844,SCREENING,,405.0,h2!,,,,,,,,18,,0.099133929,0.012,,,20110112T182616Z,,,70,26,,,
10049510,9307401979,XFMR,MAIN,00081-819970303,3/3/1997,,,,,,,,,,,,,,,8,1377,103233,10,27,335,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,12.407,SCREENING,,405.0,,,,,,,,,13,,0.077375,0.013,,,20110112T182617Z,,,55,20,,,
00053-1,C-498552,XFMR,MAIN,00053-119970303,3/3/1997,,,,,,,,,,,,,,,88,1700,121920,60,227,951,10.0,43.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,4.189,SCREENING,,418.0,,,,,,,,,129,,,0.014,,,20110112T182617Z,,,428,113,,,
10049415,D-589470,XFMR,MAIN,0076-1219970303,3/3/1997,,,,,,,,,,,,,,,677,1867,146101,64,127,1140,7.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-06-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,8.976,SCREENING,,418.0,h2*^! ch4! c2h6!,,,,,,,,700,,0.32,0.013,,,20110112T182617Z,,,890,86,,,
10049416,D-589469,XFMR,MAIN,00076-819970303,3/3/1997,,,,,,,,,,,,,,,528,1826,125552,57,228,1772,14.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-06-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,7.772,SCREENING,,418.0,h2*^! ch4! c2h6! c2h4!,,,,,,,,569,,0.358785714,0.015,,,20110112T182617Z,,,850,94,,,
10049417,7000087,XFMR,MAIN,00081-319970303,3/3/1997,,,,,,,,,,,,,,,18,1736,112271,22,29,188,2.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,6.483,SCREENING,,147.0,h2! ch4!,,,,,,,,23,,0.15,0.015,,,20110112T182617Z,,,86,39,,,
10049418,7000084,XFMR,MAIN,00081-619970303,3/3/1997,,,,,,,,,,,,,,,10,1417,113150,17,58,344,1.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,5.931,SCREENING,,154.0,h2! ch4!,,,,,,,,20,,0.0803125,0.013,,,20110112T182617Z,,,90,22,,,
10049419,7000085,XFMR,MAIN,00081-719970303,3/3/1997,,,,,,,,,,,,,,,28,1615,97875,7,28,444,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,15.857,SCREENING,,154.0,h2!,,,,,,,,33,,0.03,0.017,,,20110112T182617Z,,,65,9,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,3/3/1997,,,,,,,,,,,,,,,0,1659,112975,16,23,315,1.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,13.696,SCREENING,,147.0,ch4!,,,,,,,,4,,0.101888393,0.015,,,20110112T182617Z,,,50,27,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,3/3/1997,,,,,,,,,,,,,,,10,1410,117965,11,18,574,11.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,31.889,SCREENING,,147.0,h2!,,,,,,,,13,,0.10,0.012,,,20110112T182617Z,,,52,24,,,
10049394,4086479,XFMR,MAIN,00058-119970303,3/3/1997,,,,,,,,,,,,,,,28,1317,97826,20,101,663,4.0,41.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,6.564,SCREENING,,367.0,h2!,,,,,,,,46,,0.26,0.013,,,20110112T182617Z,,,194,65,,,
10049351,70320-2,XFMR,MAIN,00081-919970303,3/3/1997,,,,,,,,,,,,,,,0,991,73396,27,223,355,1.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,1.592,SCREENING,,405.0,,,,,,,,,40,,0.13,0.014,,,20110112T182617Z,,,259,36,,,
10049352,70401-A,XFMR,MAIN,00065-119970303,3/3/1997,,,,,,,,,,,,,,,0,778,78741,16,151,298,3.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,1.974,SCREENING,,405.0,ch4! c2h6!,,,,,,,,27,,0.123705357,0.010,,,20110112T182616Z,,,183,32,,,
10049396,5069233,XFMR,MAIN,0076-1019970303,3/3/1997,,,,,,,,,,,,,,,10,1291,128339,5,44,307,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,6.977,SCREENING,,418.0,,,,,,,,,18,,,0.010,,,20110112T182616Z,,,63,9,,,
10049395,4086480,XFMR,MAIN,00022-219970303,3/3/1997,,,,,,,,,,,,,,,0,2544,116356,5,92,995,6.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,10.815,SCREENING,,418.0,,,,,,,,,17,,,0.022,,,20110112T182617Z,,,104,12,,,
10049354,D-577891,XFMR,MAIN,00076-719970303,3/3/1997,,,,,,,,,,,,,,,84,1811,101710,32,265,1082,6.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,4.083,SCREENING,,418.0,h2! ch4! co!,,,,,,,,132,,0.18,0.018,,,20110112T182616Z,,,396,47,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-119970228,2/28/1997,,,,,,,,,,,,,,,0,1842,97490,10,81,572,1.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,7.061728395,SCREENING,,408.0,,,,,,,,,15,,0.05603125,0.019,,,20110112T182617Z,,,96,15,,,
10049367,C-04969-5-3,XFMR,MAIN,00009-119970228,2/28/1997,,,,,,,,,,,,,,,0,1796,112448,5,49,700,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,14.28571429,SCREENING,,408.0,,,,,,,,,9,,0.0308125,0.016,,,20110112T182617Z,,,57,8,,,
10049338,C-06262-5-1,XFMR,MAIN,00079-519970228,2/28/1997,,,,,,,,,,,,,,,0,1850,131777,7,27,1337,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,49.519,SCREENING,,407.0,,,,,,,,,5,,,0.014,,,20110112T182617Z,,,38,11,,,
10049376,70322-1,XFMR,MAIN,00003-119970228,2/28/1997,,,,,,,,,,,,,,,44,3467,129960,100,290,1081,8.0,48.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1997-05-29,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,3.728,SCREENING,,413.0,h2!,,,,,,,,96,,0.584410714,0.027,,,20110112T182617Z,,,490,156,,,
106793,3516703,XFMR,MAIN,11719970228,2/28/1997,,,,,40,,,,,,,,,,27,1521,125201,119,292,2781,8,51,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35854,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,9.523972603,INITIAL,,0,,8.366762024,,0.232664556,,,,,79.68,,0.662839286,0.012148465,,,20110112T182617Z,,,497,178,133.3550202,,
106817,3516702,XFMR,MAIN,0079-1119970228,2/28/1997,,,,,,,,,,,,,,,43,3707,158816,56,330,2036,2.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,6.170,SCREENING,,407.0,co!,,,,,,,,102,,0.241111607,0.023,,,20110112T182617Z,,,440,67,,,
106818,P650327,XFMR,MAIN,0079-1019970228,2/28/1997,,,,,,,,,,,,,,,26,1690,144088,140,207,2294,21.0,105.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-29,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,11.0821256,SCREENING,,297.0,ch4*! c2h6*!,,,,,,,,64,,1.0215,0.012,,,20110112T182617Z,,,499,266,,,
