equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049339,70370-1,XFMR,MAIN,00078-719970228,2/28/1997,,,,,,,,,,,,,,,0,971,53472,27,222,298,1.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,1.342342342,SCREENING,,408.0,ch4!,,,,,,,,40,,0.123348214,0.018,,,20110112T182617Z,,,256,34,,,
10049340,70153-1,XFMR,MAIN,00078-619970228,2/28/1997,,,,,,,,,,,,,,,163,1509,121918,12,39,1345,11.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1997-05-29,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,34.48717949,SCREENING,,408.0,h2*,,,,,,,,170,,0.11,0.012,,,20110112T182617Z,,,228,26,,,
10049428,70270-2,XFMR,MAIN,0000T1119970228,2/28/1997,,,,,,,,,,,,,,,0,1616,122482,16,18,858,5.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,47.667,SCREENING,,413.0,,,,,,,,,3,,0.099607143,0.013,,,20110112T182617Z,,,44,26,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-219970228,2/28/1997,,,,,,,,,,,,,,,0,1168,137811,13,27,966,4.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,35.778,SCREENING,,407.0,,,,,,,,,5,,0.113772321,0.008,,,20110112T182617Z,,,56,29,,,
10049344,70320-1,XFMR,MAIN,00002-119970228,2/28/1997,,,,,,,,,,,,,,,0,9307,154622,67,212,744,32.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,3.509,SURVEILLANCE,,9.0,o2*,,,,,,,,39,,0.45,0.060,,,20110112T182617Z,,,327,115,,,
10049337,70512-A,XFMR,MAIN,00079-619970228,2/28/1997,,,,,,,,,,,,,,,61,3570,182475,56,225,237,8.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,1.053,SCREENING,,407.0,,,,,,,,,102,,0.348303571,0.020,,,20110112T182617Z,,,378,92,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-719970228,2/28/1997,,,,,,,,,,,,,,,0,9180,139332,8,66,1399,5,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35854,No anomalies.,,,,,,,,,,,,,,,,,21.1969697,SCREENING,,407,o2*,,,,,,,,11.955,,0.092727679,0.065885798,,,20110112T182617Z,,,89,23,,,
10049519,911099,XFMR,MAIN,0077-1319970228,2/28/1997,,,,,,,,,,,,,,,16,8931,105143,5,76,827,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,10.882,SCREENING,,162.0,co!,,,,,,,,30,,,0.085,,,20110112T182617Z,,,99,7,,,
10049430,911100,XFMR,MAIN,0077-1419970228,2/28/1997,,,,,,,,,,,,,,,0,2929,116620,10,21,403,3.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,19.190,SCREENING,,162.0,,,,,,,,,4,,0.11,0.025,,,20110112T182616Z,,,49,28,,,
10049431,911101,XFMR,MAIN,0077-1619970228,2/28/1997,,,,,,,,,,,,,,,0,2898,116722,10,21,336,3,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,35854,No anomalies.,,,,,,,,,,,,,,,,,16,SCREENING,,162,,,,,,,,,3.825,,0.094544643,0.024828224,,,20110112T182616Z,,,45,24,,,
10049432,911102,XFMR,MAIN,0077-1519970228,2/28/1997,,,,,,,,,,,,,,,0,2695,117086,9,17,178,2.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,10.471,SCREENING,,162.0,,,,,,,,,3,,0.094776786,0.023,,,20110112T182616Z,,,41,24,,,
10049433,158150,XFMR,MAIN,00077-619970228,2/28/1997,,,,,,,,,,,,,,,27,8897,109497,4,142,1432,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,10.085,SCREENING,,157.0,o2*,,,,,,,,53,,0.02,0.081,,,20110112T182616Z,,,175,6,,,
10049434,158149,XFMR,MAIN,00077-819970228,2/28/1997,,,,,,,,,,,,,,,24,7760,96302,3,125,782,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,6.256,SCREENING,,157.0,,,,,,,,,47,,0.02,0.081,,,20110112T182616Z,,,154,5,,,
10049435,158148,XFMR,MAIN,00077-919970228,2/28/1997,,,,,,,,,,,,,,,25,8244,100501,4,124,1099,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,8.863,SCREENING,,157.0,o2*,,,,,,,,47,,0.03,0.082,,,20110112T182617Z,,,156,7,,,
104742,ZKS-7938-1,XFMR,MAIN,0078-1019970228,2/28/1997,,,,,,,,,,,,,,,176,1393,106110,262,133,1657,139.0,126.0,4.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1997-03-07,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,34.75,0.480916031,12.459,SCREENING,,408.0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,202,,,0.013,,,20110101T000000Z,,,840,527,,,
104743,ZKS-7960-1,XFMR,MAIN,0078-1119970228,2/28/1997,,,,,,,,,,,,,,,65,1738,112576,12,51,538,17.0,2.0,2.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1997-03-07,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,8.5,0.166666667,10.549,SCREENING,,408.0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,75,,,0.015,,,20110101T000000Z,,,149,31,,,
10049499,9H1016,XFMR,MAIN,00078-219970228,2/28/1997,,,,,,,,,,,,,,,0,2717,101998,5,28,248,2.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,8.857,SCREENING,,114.0,,,,,,,,,5,,0.03,0.027,,,20110112T182616Z,,,37,9,,,
10049461,9H1019,XFMR,MAIN,00078-819970228,2/28/1997,,,,,,,,,,,,,,,0,1599,102562,3,15,820,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,54.667,SCREENING,,72.0,,,,,,,,,3,,0.01,0.016,,,20110112T182617Z,,,18,3,,,
10049462,9H1018,XFMR,MAIN,00078-919970228,2/28/1997,,,,,,,,,,,,,,,0,1698,107690,3,14,594,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,42.429,SCREENING,,72.0,,,,,,,,,3,,0.01,0.016,,,20110112T182617Z,,,17,3,,,
10049463,9H1017,XFMR,MAIN,00078-119970228,2/28/1997,,,,,,,,,,,,,,,0,1753,112273,5,38,927,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,24.395,SCREENING,,114.0,,,,,,,,,7,,,0.016,,,20110112T182617Z,,,45,7,,,
10049458,C-05848-5-1,XFMR,MAIN,319970228,2/28/1997,,,,,,,,,,,,,,,0,1179,98402,4,15,391,3.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,26.067,SCREENING,,100.0,,,,,,,,,3,,0.05,0.012,,,20110112T182617Z,,,27,12,,,
10049459,C-05848-5-2,XFMR,MAIN,419970228,2/28/1997,,,,,,,,,,,,,,,0,1900,127201,4,22,870,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,39.545,SCREENING,,100.0,,,,,,,,,4,,0.02734375,0.015,,,20110112T182617Z,,,29,7,,,
10049460,C-05848-5-3,XFMR,MAIN,519970228,2/28/1997,,,,,,,,,,,,,,,31,1317,146487,18,63,2073,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,32.905,SCREENING,,100.0,h2!,,,,,,,,42,,0.11,0.009,,,20110112T182617Z,,,122,28,,,
10049522,6530050,XFMR,MAIN,00079-419970227,2/27/1997,,,,,,,,,,,,,,,50,1504,111974,16,162,1257,3.0,34.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-27,No anomalies.,,,,,,,,,,,,,,,,,7.759259259,SCREENING,,406.0,c2h6!,,,,,,,,79,,0.211361607,0.013,,,20110112T182616Z,,,265,53,,,
10049359,8278437,XFMR,MAIN,00080-519970226,2/26/1997,,,,,,,,,,,,,,,0,1044,118750,3,17,183,0.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,10.765,SCREENING,,404.0,,,,,,,,,3,,0.022928571,0.009,,,20110112T182617Z,,,23,6,,,
10049360,5067767,XFMR,MAIN,00080-419970226,2/26/1997,,,,,,,,,,,,,,,0,1724,107953,2,30,285,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,9.500,SCREENING,,404.0,,,,,,,,,5,,0.03,0.016,,,20110112T182617Z,,,37,7,,,
10049335,A5513,XFMR,MAIN,13219970226,2/26/1997,,,,,,,,,,,,,,,0,3077,109157,10,18,221,7.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,12.27777778,SCREENING,,406.0,,,,,,,,,3,,0.104785714,0.028,,,20110112T182617Z,,,44,26,,,
10049336,70292-2,XFMR,MAIN,00078-519970226,2/26/1997,,,,,,,,,,,,,,,0,10106,90757,17,651,961,8.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,1.476190476,SCREENING,,406.0,co* o2*,,,,,,,,117,,0.100321429,0.111,,,20110112T182617Z,,,677,26,,,
10049374,C-179420,XFMR,MAIN,00079-319970226,2/26/1997,,,,,,,,,,,,,,,0,3662,120856,11,359,2600,9.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,7.242339833,SCREENING,,405.0,co*!,,,,,,,,65,,0.092504464,0.030,,,20110112T182617Z,,,382,23,,,
10049398,8278436,XFMR,MAIN,00081-419970226,2/26/1997,,,,,,,,,,,,,,,0,1638,141840,57,62,1361,5.0,36.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,21.9516129,SCREENING,,400.0,c2h6!,,,,,,,,11,,0.371223214,0.012,,,20110112T182617Z,,,160,98,,,
10049410,C-04371-5-2,XFMR,MAIN,00016-319970226,2/26/1997,,,,,,,,,,,,,,,0,9856,113796,1,29,1318,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,45.44827586,SCREENING,,413.0,,,,,,,,,5,,,0.087,,,20110112T182616Z,,,30,1,,,
10049345,51331-A,XFMR,MAIN,00081-519970226,2/26/1997,,,,,,,,,,,,,,,97,3158,115420,11,263,1045,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,3.97338403,SCREENING,,400.0,h2! ch4! co!,,,,,,,,144,,0.055325893,0.027,,,20110112T182616Z,,,375,15,,,
10049346,70292-1,XFMR,MAIN,00030-119970226,2/26/1997,,,,,,,,,,,,,,,0,5632,84176,2,89,100,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,1.124,SCREENING,,400.0,,,,,,,,,16,,0.0069375,0.067,,,20110112T182617Z,,,91,2,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119970226,2/26/1997,,,,,,,,,,,,,,,0,15674,88249,3,67,997,9.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,14.88059701,SCREENING,,414.0,,,,,,,,,12,,0.05640625,0.178,,,20110112T182617Z,,,80,13,,,
10049347,70301-1,XFMR,MAIN,00043-119970226,2/26/1997,,,,,,,,,,,,,,,0,1230,77643,24,404,687,10.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,1.700,SCREENING,,406.0,ch4! co*!,,,,,,,,73,,0.14,0.016,,,20110112T182617Z,,,440,36,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-119970226,2/26/1997,,,,,,,,,,,,,,,0,1120,103726,12,41,98,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,2.390,SCREENING,,404.0,ch4!,,,,,,,,7,,0.05,0.011,,,20110112T182616Z,,,56,15,,,
10049520,A6980,XFMR,MAIN,00017-219970226,2/26/1997,,,,,,,,,,,,,,,0,3231,106277,6,41,444,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,10.829,SCREENING,,406.0,,,,,,,,,7,,0.024986607,0.030,,,20110112T182616Z,,,48,7,,,
10049350,C-05742-5-1,XFMR,MAIN,00017-119970226,2/26/1997,,,,,,,,,,,,,,,14,3010,101073,25,50,790,10.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,15.800,SCREENING,,406.0,h2! ch4! c2h6!,,,,,,,,23,,0.25,0.030,,,20110112T182617Z,,,127,63,,,
10049467,RBP-1049-2,XFMR,MAIN,00057-119970226,2/26/1997,,,,,,,,,,,,,,,0,3645,130795,48,46,434,2.0,29.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,9.435,SCREENING,,393.0,,,,,,,,,8,,0.29684375,0.028,,,20110112T182616Z,,,125,79,,,
10049454,D-575064,XFMR,MAIN,00080-219970226,2/26/1997,,,,,,,,,,,,,,,32,4031,94390,34,323,1180,7.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,3.653,SCREENING,,404.0,,,,,,,,,90,,0.162991071,0.043,,,20110112T182617Z,,,399,44,,,
10049455,D-574904,XFMR,MAIN,00080-119970226,2/26/1997,,,,,,,,,,,,,,,30,1581,87142,42,469,732,3.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,1.561,SCREENING,,404.0,ch4! co*,,,,,,,,114,,0.167977679,0.018,,,20110112T182616Z,,,546,47,,,
10049464,D-577699,XFMR,MAIN,00079-819970226,2/26/1997,,,,,,,,,,,,,,,39,2205,49141,129,238,696,3.0,48.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,2.924,SCREENING,,405.0,ch4*! c2h6!,,,,,,,,82,,0.66,0.045,,,20110112T182617Z,,,457,180,,,
10049465,D-577698,XFMR,MAIN,00079-919970226,2/26/1997,,,,,,,,,,,,,,,41,3876,118598,103,375,1926,18.0,63.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,5.136,SCREENING,,405.0,h2! ch4! c2h6! c2h4! co*!,,,,,,,,109,,0.70,0.033,,,20110112T182617Z,,,600,184,,,
10049466,XC57075-1,XFMR,MAIN,00059-119970226,2/26/1997,,,,,,,,,,,,,,,0,2830,83323,14,27,1286,13.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,47.630,SCREENING,,414.0,,,,,,,,,5,,0.134022321,0.034,,,20110112T182617Z,,,60,33,,,
10049391,6537375,XFMR,MAIN,00075-219970225,2/25/1997,,,,,,,,,,,,,,,0,3828,115903,2,13,245,3.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,18.846,SCREENING,,334.0,,,,,,,,,2,,0.045924107,0.033,,,20110112T182617Z,,,24,11,,,
10049399,D-574903,XFMR,MAIN,00038-119970225,2/25/1997,,,,,,,,,,,,,,,33,2276,84861,91,777,1936,6.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,2.491634492,SCREENING,,413.0,h2! ch4! c2h6! co*,,,,,,,,173,,0.43,0.027,,,20110112T182616Z,,,927,117,,,
10049400,D-575065,XFMR,MAIN,00075-519970225,2/25/1997,,,,,,,,,,,,,,,17,15639,82700,32,312,1287,6.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,4.125,SCREENING,,334.0,o2*,,,,,,,,73,,0.17,0.189,,,20110112T182617Z,,,374,45,,,
10049390,930992,XFMR,MAIN,00075-119970225,2/25/1997,,,,,,,,,,,,,,,114,4581,114493,50,129,550,21.0,62.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,4.263565891,SCREENING,,413.0,,,,,,,,,138,,,0.040,,,20110112T182617Z,,,376,133,,,
10049436,8803002,XFMR,MAIN,00050-119970225,2/25/1997,,,,,,,,,,,,,,,0,1807,97603,14,51,510,3.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,10.000,SCREENING,,413.0,,,,,,,,,9,,,0.019,,,20110112T182616Z,,,81,30,,,
10049412,D-577892,XFMR,MAIN,00052-119970225,2/25/1997,,,,,,,,,,,,,,,259,4362,92960,113,234,1986,24.0,61.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,8.487,SCREENING,,413.0,h2*^! c2h6! c2h4!,,,,,,,,301,,0.758125,0.047,,,20110112T182617Z,,,691,198,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-419970225,2/25/1997,,,,,,,,,,,,,,,29,4185,98039,29,201,2483,23.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,12.353,SCREENING,,413.0,ch4! c2h4!,,,,,,,,66,,0.25,0.043,,,20110112T182617Z,,,293,63,,,
10049437,8803001,XFMR,MAIN,00051-119970225,2/25/1997,,,,,,,,,,,,,,,0,3088,99479,16,30,678,3.0,36.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,22.600,SCREENING,,413.0,ch4! c2h6!,,,,,,,,5,,0.22,0.031,,,20110112T182617Z,,,85,55,,,
10049456,B-498681,XFMR,MAIN,00075-619970225,2/25/1997,,,,,,,,,,,,,,,0,2962,119767,42,284,1894,8.0,44.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,6.669,SCREENING,,413.0,ch4! c2h6!,,,,,,,,51,,0.366526786,0.025,,,20110112T182616Z,,,378,94,,,
10049457,5066507,XFMR,MAIN,00056-119970225,2/25/1997,,,,,,,,,,,,,,,0,3710,100798,4,25,453,0.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,18.120,SCREENING,,413.0,,,,,,,,,5,,0.055616071,0.037,,,20110112T182617Z,,,39,14,,,
10049364,C-06548-5-1,XFMR,MAIN,00080-319970224,2/24/1997,,,,,,,,,,,,,,,0,2979,96276,15,38,678,0.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,17.842,SCREENING,,402.0,ch4! c2h6!,,,,,,,,7,,0.102120536,0.031,,,20110112T182616Z,,,65,27,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-119970224,2/24/1997,,,,,,,,,,,,,,,0,3020,115828,28,62,1045,2.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,16.855,SCREENING,,402.0,ch4! c2h6!,,,,,,,,11,,0.173205357,0.026,,,20110112T182617Z,,,108,46,,,
10049512,A6981T,XFMR,MAIN,0079-1219970224,2/24/1997,,,,,,,,,,,,,,,0,3704,108235,4,60,494,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,8.233333333,SCREENING,,403.0,,,,,,,,,11,,0.02734375,0.034,,,20110112T182617Z,,,67,7,,,
10049439,1-0140-25883-1,XFMR,MAIN,00022-119970224,2/24/1997,,,,,,,,,,,,,,,0,13168,171286,21,41,436,11.0,37.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,10.63414634,SCREENING,,411.0,ch4! c2h6! o2*,,,,,,,,8,,0.27840625,0.077,,,20110112T182617Z,,,110,69,,,
10049440,D-573965,XFMR,MAIN,00023-119970224,2/24/1997,,,,,,,,,,,,,,,105,7874,124273,141,579,4473,8.0,47.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-25,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,7.725,SCREENING,,411.0,h2* ch4* c2h6! co*,,,,,,,,209,,0.722455357,0.063,,,20110112T182616Z,,,880,196,,,
10049523,8278435,XFMR,MAIN,00081-119970224,2/24/1997,,,,,,,,,,,,,,,0,890,142734,25,99,1227,4.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,12.39393939,SCREENING,,398.0,c2h6!,,,,,,,,18,,0.188790179,0.006,,,20110112T182617Z,,,148,49,,,
10049438,1-0140-25883-2,XFMR,MAIN,00021-119970224,2/24/1997,,,,,,,,,,,,,,,0,10230,148274,71,140,1193,26.0,66.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,8.521428571,SCREENING,,411.0,c2h6! c2h4! o2*,,,,,,,,26,,0.642602679,0.069,,,20110112T182617Z,,,303,163,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319970224,2/24/1997,,,,,,,,,,,,,,,0,14716,171711,53,92,860,41.0,27.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,9.347826087,SCREENING,,236.0,o2*,,,,,,,,17,,0.487084821,0.086,,,20110112T182616Z,,,213,121,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-919970224,2/24/1997,,,,,,,,,,,,,,,166,19496,184278,15,146,883,6.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1997-05-25,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,6.048,SCREENING,,67.0,h2*! o2*,,,,,,,,192,,0.12165625,0.106,,,20110112T182617Z,,,343,31,,,
10049407,RBP-1049-1,XFMR,MAIN,00077-419970224,2/24/1997,,,,,,,,,,,,,,,0,4044,135480,29,30,336,6.0,75.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-25,High level (*). No recent significant increases. Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,11.200,SCREENING,,409.0,c2h6*,,,,,,,,5,,0.441535714,0.030,,,20110112T182617Z,,,140,110,,,
10049378,C-04371-5-1,XFMR,MAIN,00001-619970224,2/24/1997,,,,,,,,,,,,,,,0,6041,103496,0,15,447,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,29.8,SCREENING,,403.0,,,,,,,,,3,,0.004647321,0.058,,,20110112T182617Z,,,16,1,,,
10049511,MLL-5343-2,XFMR,MAIN,11619970224,2/24/1997,,,,,,,,,,,,,,,25,2879,104222,15,34,300,7.0,17.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-24,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8.823529412,INITIAL,,0.0,,,,,,,,,31,,0.155522321,0.028,,,20110112T182616Z,,,98,39,,,
10049452,A1007T,XFMR,MAIN,11419970224,2/24/1997,,,,,,,,,,,,,,,0,12673,174552,3,54,216,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-24,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.000,INITIAL,,0.0,,,,,,,,,10,,,0.073,,,20110112T182617Z,,,57,3,,,
10049453,A1006T,XFMR,MAIN,11519970224,2/24/1997,,,,,,,,,,,,,,,0,19380,200225,4,181,211,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-24,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.166,INITIAL,,0.0,,,,,,,,,33,,,0.097,,,20110112T182617Z,,,185,4,,,
10049344,70320-1,XFMR,MAIN,00002-119970219,2/19/1997,,,,,,,,,,,,,,,26,1855,96854,117,368,705,51.0,23.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-19,No anomalies.,,,,,,,,,,,,,,,,,1.91576087,SCREENING,,398.0,c2h6! c2h4! co*,,,,,,,,93,,0.738861607,0.019,,,20110112T182617Z,,,585,191,,,
10049425,RFP-3272-1,XFMR,MAIN,00047-119970218,2/18/1997,,,,,,,,,,,,,,,0,1416,122970,17,51,534,4.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-18,No anomalies.,,,,,,,,,,,,,,,,,10.471,SCREENING,,230.0,,,,,,,,,9,,,0.012,,,20110112T182617Z,,,79,28,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-919961219,12/19/1996,,,,,,,,,,,,,,,122,2474,106292,14,128,955,6.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1997-03-19,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,7.4609375,SCREENING,,344.0,h2*^! ch4!,,,,,,,,145,,0.114013393,0.023,,,20110112T182617Z,,,279,29,,,
10049461,9H1019,XFMR,MAIN,00078-819961218,12/18/1996,,,,,,,,,,,,,,,0,1432,117444,3,17,1103,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-12-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,64.882,SURVEILLANCE,,42.0,,,,,,,,,3,,0.01,0.012,,,20110112T182617Z,,,20,3,,,
10049462,9H1018,XFMR,MAIN,00078-919961218,12/18/1996,,,,,,,,,,,,,,,0,1146,113060,2,12,779,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-12-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,64.917,SURVEILLANCE,,42.0,,,,,,,,,2,,0.01,0.010,,,20110112T182617Z,,,14,2,,,
10049458,C-05848-5-1,XFMR,MAIN,319961120,11/20/1996,,,,,,,,,,,,,,,0,2779,131747,2,11,452,0.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-20,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,41.091,INITIAL,,0.0,,,,,,,,,2,,0.03615625,0.021,,,20110112T182617Z,,,20,9,,,
10049459,C-05848-5-2,XFMR,MAIN,419961120,11/20/1996,,,,,,,,,,,,,,,0,2848,123616,4,50,978,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-20,No anomalies.,,,,,,,,,,,,,,,,,19.560,SCREENING,,308.0,,,,,,,,,9,,0.02734375,0.023,,,20110112T182617Z,,,57,7,,,
10049460,C-05848-5-3,XFMR,MAIN,519961120,11/20/1996,,,,,,,,,,,,,,,0,2755,124838,13,54,2328,4.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-20,No anomalies.,,,,,,,,,,,,,,,,,43.111,SCREENING,,308.0,,,,,,,,,10,,0.10,0.022,,,20110112T182617Z,,,80,26,,,
00003-A,C585983-00003-A,XFMR,MAIN,00003-A19961106,11/6/1996,,,,,,,,,,,,,,,1561,978,101625,670,983,1149,306.0,84.0,1143.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,1997-02-04,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,1.168870804,INITIAL,,0.0,h2* ch4* c2h6* c2h4* c2h2* co* co2/co*,,,,,,,,1834,,,0.010,,,20110112T182617Z,,,4747,1060,,,
10049499,9H1016,XFMR,MAIN,00078-219961106,11/6/1996,,,,,,,,,,,,,,,0,3912,78017,0,195,362,12.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-06,No anomalies.,,,,,,,,,,,,,,,,,1.856,SCREENING,,294.0,c2h4!,,,,,,,,35,,0.06,0.050,,,20110112T182616Z,,,209,14,,,
10049461,9H1019,XFMR,MAIN,00078-819961106,11/6/1996,,,,,,,,,,,,,,,0,9184,129735,3,62,1017,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-06,No anomalies.,,,,,,,,,,,,,,,,,16.403,SCREENING,,294.0,o2*,,,,,,,,11,,0.01,0.071,,,20110112T182617Z,,,65,3,,,
10049462,9H1018,XFMR,MAIN,00078-919961106,11/6/1996,,,,,,,,,,,,,,,0,2731,103805,2,83,876,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-06,No anomalies.,,,,,,,,,,,,,,,,,10.554,SCREENING,,294.0,,,,,,,,,15,,0.03,0.026,,,20110112T182617Z,,,89,6,,,
10049463,9H1017,XFMR,MAIN,00078-119961106,11/6/1996,,,,,,,,,,,,,,,0,1736,87089,5,71,1091,5.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-06,No anomalies.,,,,,,,,,,,,,,,,,15.366,SCREENING,,294.0,,,,,,,,,13,,,0.020,,,20110112T182617Z,,,84,13,,,
10049441,C-04741-5-5,XFMR,MAIN,000002D19961030,10/30/1996,,,,,,,,,,,,,,,85,2410,112058,18,67,5341,2.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-30,No anomalies.,,,,,,,,,,,,,,,,,79.716,SCREENING,,294.0,,,,,,,,,97,,0.113473214,0.022,,,20110112T182617Z,,,182,30,,,
10049442,C-04741-5-7,XFMR,MAIN,000002F19961030,10/30/1996,,,,,,,,,,,,,,,0,2055,128442,27,37,4412,1.0,21.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-30,No anomalies.,,,,,,,,,,,,,,,,,119.243,SCREENING,,294.0,ch4! c2h6!,,,,,,,,7,,0.185959821,0.016,,,20110112T182617Z,,,86,49,,,
10049443,C-04741-5-6,XFMR,MAIN,000002E19961030,10/30/1996,,,,,,,,,,,,,,,0,1674,113144,6,0,2667,0.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-30,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,294.0,,,,,,,,,0,,0.06,0.015,,,20110112T182617Z,,,15,15,,,
10049501,C-04741-5-4,XFMR,MAIN,10919961015,10/15/1996,,,,,,,,,,,,,,,0,1260,98152,4,0,579,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-15,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,,,,,,,,,0,,,0.013,,,20110112T182617Z,,,9,9,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19961015,10/15/1996,,,,,,,,,,,,,,,60,1082,85826,10,0,1587,1.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-15,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,279.0,h2!,,,,,,,,60,,0.06,0.013,,,20110112T182617Z,,,77,17,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19961015,10/15/1996,,,,,,,,,,,,,,,20,1236,100857,13,0,705,3.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-15,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,279.0,h2! c2h6!,,,,,,,,20,,0.121647321,0.012,,,20110112T182617Z,,,51,31,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19961015,10/15/1996,,,,,,,,,,,,,,,14,1425,95501,5,0,3046,0.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-15,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,279.0,h2!,,,,,,,,14,,0.029866071,0.015,,,20110112T182617Z,,,22,8,,,
10049417,7000087,XFMR,MAIN,00081-319961007,10/7/1996,,,,,,,,,,,,,,,9,2054,85063,7,16,338,2.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-07,No anomalies.,,,,,,,,,,,,,,,,,21.125,SCREENING,,258.0,,,,,,,,,12,,0.08,0.024,,,20110112T182617Z,,,44,19,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,10/7/1996,,,,,,,,,,,,,,,0,2130,103935,2,7,571,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-07,No anomalies.,,,,,,,,,,,,,,,,,81.571,SCREENING,,251.0,,,,,,,,,1,,0.023633929,0.020,,,20110112T182617Z,,,13,6,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,10/7/1996,,,,,,,,,,,,,,,0,2505,93766,7,13,831,14.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-07,No anomalies.,,,,,,,,,,,,,,,,,63.92307692,SCREENING,,258.0,c2h4!,,,,,,,,3,,0.101866071,0.027,,,20110112T182617Z,,,37,24,,,
10049500,7000086,XFMR,MAIN,9119960930,9/30/1996,,,,,,,,,,,,,,,30,17131,69323,3,199,809,2.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.065,INITIAL,,0.0,,,,,,,,,66,,,0.247,,,20110112T182616Z,,,237,8,,,
10049418,7000084,XFMR,MAIN,00081-619960930,9/30/1996,,,,,,,,,,,,,,,0,4363,80206,5,19,404,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,21.263,INITIAL,,0.0,,,,,,,,,3,,0.034513393,0.054,,,20110112T182617Z,,,28,9,,,
10049419,7000085,XFMR,MAIN,00081-719960930,9/30/1996,,,,,,,,,,,,,,,0,3448,85991,1,7,550,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,78.571,INITIAL,,0.0,,,,,,,,,1,,0.01,0.040,,,20110112T182617Z,,,10,3,,,
106791,9502-1,LTC,MAIN,8919960925,9/25/1996,,,,,,,,,,,,,,,0,16517,102960,1,13,510,0.0,0.0,0.0,,,,0.0,0.0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_GENERIC,1,,365,35698,No anomalies.,,,,,,,,,,,,,,,,0,,INITIAL,,0,,,,,,,,,2.34,,,0.160421523,,,20110101T000000Z,,,14,1,,,
106791,9502-1,XFMR,MAIN,8819960925,9/25/1996,,,,,,,,,,,,,,,0,15148,108820,3,150,873,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-25,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.82,INITIAL,,0.0,,,,,,,,,27,,,0.139,,,20110112T182616Z,,,153,3,,,
10049433,158150,XFMR,MAIN,00077-619960924,9/24/1996,,,,,,,,,,,,,,,44,14260,104044,0,219,1435,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-24,No anomalies.,,,,,,,,,,,,,,,,,6.553,SCREENING,,256.0,o2*,,,,,,,,83,,0.00,0.137,,,20110112T182616Z,,,263,0,,,
10049434,158149,XFMR,MAIN,00077-819960924,9/24/1996,,,,,,,,,,,,,,,48,17390,126147,0,244,1167,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-24,No anomalies.,,,,,,,,,,,,,,,,,4.783,SCREENING,,256.0,h2! o2*,,,,,,,,92,,0.01,0.138,,,20110112T182616Z,,,294,2,,,
10049435,158148,XFMR,MAIN,00077-919960924,9/24/1996,,,,,,,,,,,,,,,39,14730,103603,0,203,1423,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-24,No anomalies.,,,,,,,,,,,,,,,,,7.010,SCREENING,,256.0,h2! o2*,,,,,,,,76,,0.00,0.142,,,20110112T182617Z,,,243,1,,,
10049519,911099,XFMR,MAIN,0077-1319960919,9/19/1996,,,,,,,,,,,,,,,9,30903,65895,2,48,642,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,35692,No anomalies.,,,,,,,,,,,,,,,,,13.375,SCREENING,,251,,,,,,,,,17.655,,,0.468973367,,,20110112T182617Z,,,61,4,,,
10049430,911100,XFMR,MAIN,0077-1419960919,9/19/1996,,,,,,,,,,,,,,,0,7163,88916,10,20,373,3.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-19,No anomalies.,,,,,,,,,,,,,,,,,18.650,SCREENING,,251.0,,,,,,,,,4,,0.12,0.081,,,20110112T182616Z,,,49,29,,,
10049431,911101,XFMR,MAIN,0077-1619960919,9/19/1996,,,,,,,,,,,,,,,0,4833,83354,10,25,329,4,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,35692,No anomalies.,,,,,,,,,,,,,,,,,13.16,SCREENING,,251,,,,,,,,,4.56,,0.115888393,0.057981621,,,20110112T182616Z,,,54,29,,,
10049432,911102,XFMR,MAIN,0077-1519960919,9/19/1996,,,,,,,,,,,,,,,0,5183,91703,8,14,216,2.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-19,No anomalies.,,,,,,,,,,,,,,,,,15.429,SCREENING,,251.0,,,,,,,,,3,,0.10,0.057,,,20110112T182616Z,,,38,24,,,
10049362,6992970,XFMR,MAIN,0077-1219960703,7/3/1996,,,,,,,,,,,,,,,84,3649,118622,62,273,2225,20.0,58.0,7.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1996-10-01,High level (*). No recent significant increases. Electrical discharge or thermal fault.,,,,,,,,,,,,,,,,,8.15018315,SCREENING,,97.0,c2h2*,,,,,,,,134,,,0.031,,,20110112T182617Z,,,504,140,,,
10049425,RFP-3272-1,XFMR,MAIN,00047-119960703,7/3/1996,,,,,,,,,,,,,,,8,1357,118113,8,0,505,4.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-07-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,502.0,,,,,,,,,8,,,0.011,,,20110112T182617Z,,,25,17,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319960703,7/3/1996,,,,,,,,,,,,,,,23,1193,127554,67,95,965,58.0,39.0,4.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1996-10-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H2) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,10.158,SCREENING,,97.0,h2! c2h4* c2h2*,,,,,,,,41,,0.7144375,0.009,,,20110112T182616Z,,,286,164,,,
10049371,6533113,XFMR,MAIN,00007-119960617,6/17/1996,,,,,,,,,,,,,,,0,3026,150852,5,82,1007,8.0,2.0,19.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D2,7,1996-06-24,One or more combustible gases have a positive long-term average rate. (C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,,,,,,,,,,,,,,,,,12.2804878,SCREENING,,159.0,c2h2*^^!,,,,,,,,16,,0.298928571,0.020,,,20110112T182616Z,,,116,15,,,
106818,P650327,XFMR,MAIN,0079-1019960507,5/7/1996,,,,,,,,,,,,,,,19,2162,103137,101,126,1878,13.0,64.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-05-07,No anomalies.,,,,,,,,,,,,,,,,,14.905,SCREENING,,110.0,c2h6! c2h4!,,,,,,,,42,,0.677901786,0.021,,,20110112T182617Z,,,323,178,,,
10049361,D-561921,XFMR,MAIN,00077-519960328,3/28/1996,,,,,42,,,,,,,,,,37,570,96694,82,814,1787,0.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-03-28,No anomalies.,,,,,,,,,,,,,,,,,2.195331695,SCREENING,,76.0,h2! ch4! co*,10.14291929,,0.70441857,,,,,184,,0.347049107,0.006,,,20110112T182617Z,,,948,97,102.2481851,,
10049362,6992970,XFMR,MAIN,0077-1219960328,3/28/1996,,,,,30,,,,,,,,,,69,2098,115677,52,164,1878,7.0,48.0,6.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1996-06-26,(Surveillance). High level (*). No recent significant increases. Electrical discharge or thermal fault.,,,,,,,,,,,,,,,,,11.451,SURVEILLANCE,,76.0,c2h2*,6.0,,0.215,,,,,99,,,0.018,,,20110112T182617Z,,,346,107,129.0,,
10049363,D-552923,XFMR,MAIN,0077-1119960328,3/28/1996,,,,,41,,,,,,,,,,65,465,97361,55,663,1380,2.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-03-28,No anomalies.,,,,,,,,,,,,,,,,,2.081,SCREENING,,76.0,h2! co*,8.9,,0.626,,,,,184,,0.24,0.005,,,20110112T182617Z,,,795,67,103.2,,
10049391,6537375,XFMR,MAIN,00075-219960328,3/28/1996,,,,,40,,,,,,,,,,0,595,113987,3,9,399,3.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-03-28,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,44.33333333,INITIAL,,0.0,,9.3,,0.007,,,,,2,,0.049392857,0.005,,,20110112T182617Z,,,21,12,120.4,,
10049400,D-575065,XFMR,MAIN,00075-519960328,3/28/1996,,,,,42,,,,,,,,,,43,1503,91177,66,533,1671,0.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-03-28,No anomalies.,,,,,,,,,,,,,,,,,3.135,SCREENING,,79.0,h2! co*,9.2,,0.524,,,,,139,,0.25815625,0.016,,,20110112T182617Z,,,649,73,96.8,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319960328,3/28/1996,,,,,39,,,,,,,,,,0,375,123590,61,88,788,59.0,36.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1996-06-26,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,8.954545455,SURVEILLANCE,,78.0,ch4! c2h6! c2h4*!,8.407997119,,0.069853275,,,,,17,,0.673325893,0.003,,,20110112T182616Z,,,247,156,131.078867,,
10049362,6992970,XFMR,MAIN,0077-1219960301,3/1/1996,,,,,,,,,,,,,,,55,5009,113022,66,155,1626,14.0,47.0,6.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1996-05-30,(Surveillance). High level (*). No recent significant increases. Electrical discharge or thermal fault.,,,,,,,,,,,,,,,,,10.49032258,SURVEILLANCE,,49.0,c2h2*,,,,,,,,84,,,0.044,,,20110112T182617Z,,,343,127,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319960301,3/1/1996,,,,,30,,,,,,,,,,23,2698,111101,69,114,886,67.0,40.0,3.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1996-05-30,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,7.771929825,SURVEILLANCE,,51.0,h2! ch4! c2h6! c2h4*!,6.7,,0.128,,,,,45,,0.75,0.024,,,20110112T182616Z,,,316,176,124.1,,
10049394,4086479,XFMR,MAIN,00058-119960301,3/1/1996,,,,,30,,,,,,,,,,6,2345,106882,41,63,617,5,41,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35490,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,9.793650794,SURVEILLANCE,,86,,7.781130586,,0.062512863,,,,,17.415,,0.33659375,0.021940083,,,20110112T182617Z,,,156,87,119.1151399,,
10049394,4086479,XFMR,MAIN,00058-119960216,2/16/1996,,,,,,,,,,,,,,,10,7421,116505,50,72,881,8.0,53.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-02-15,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.236,SURVEILLANCE,,72.0,ch4! c2h6!,,,,,,,,23,,0.43184375,0.064,,,20110112T182617Z,,,193,111,,,
10049362,6992970,XFMR,MAIN,0077-1219960209,2/9/1996,,,,,,,,,,,,,,,65,2459,110841,31,90,1479,4.0,28.0,2.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-02-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,16.433,SURVEILLANCE,,28.0,,,,,,,,,81,,,0.022,,,20110112T182617Z,,,220,63,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319960209,2/9/1996,,,,,,,,,,,,,,,53,916,108331,30,55,559,39.0,17.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-02-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,10.164,SURVEILLANCE,,30.0,h2! c2h4!,,,,,,,,64,,0.368691964,0.008,,,20110112T182616Z,,,195,86,,,
10049471,4088179,XFMR,MAIN,1019960130,1/30/1996,,,,,,,,,,,,,,,41,3813,102501,35,120,963,3.0,25.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8.025,INITIAL,,0.0,,,,,,,,,63,,,0.037,,,20110112T182616Z,,,224,63,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,1/30/1996,,,,,,,,,,,,,,,0,1652,102959,0,27,337,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-29,No anomalies.,,,,,,,,,,,,,,,,,12.481,SCREENING,,637.0,,,,,,,,,5,,0.008348214,0.016,,,20110112T182617Z,,,29,2,,,
10049467,RBP-1049-2,XFMR,MAIN,00057-119960130,1/30/1996,,,,,,,,,,,,,,,38,1321,88014,55,55,493,3.0,21.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-29,No anomalies.,,,,,,,,,,,,,,,,,8.964,SCREENING,,271.0,h2!,,,,,,,,48,,0.292379464,0.015,,,20110112T182616Z,,,172,79,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-119960123,1/23/1996,,,,,,,,,,,,,,,0,309,119333,12,21,322,1.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,15.333,SCREENING,,385.0,,,,,,,,,4,,0.054620536,0.003,,,20110112T182616Z,,,36,15,,,
10049510,9307401979,XFMR,MAIN,00081-819960123,1/23/1996,,,,,,,,,,,,,,,0,1117,103652,4,33,192,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.818,INITIAL,,0.0,,,,,,,,,6,,0.022223214,0.011,,,20110112T182617Z,,,39,6,,,
10049398,8278436,XFMR,MAIN,00081-419960123,1/23/1996,,,,,,,,,,,,,,,67,291,108627,77,84,839,1.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,9.988095238,INITIAL,,0.0,,,,,,,,,82,,0.326004464,0.003,,,20110112T182617Z,,,242,91,,,
10049523,8278435,XFMR,MAIN,00081-119960123,1/23/1996,,,,,,,,,,,,,,,53,323,108969,16,133,502,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.77443609,INITIAL,,0.0,,,,,,,,,77,,0.072196429,0.003,,,20110112T182617Z,,,206,20,,,
10049342,70223-1,XFMR,MAIN,00013-A19960123,1/23/1996,,,,,,,,,,,,,,,82,316,119348,6,52,196,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,3.769,SCREENING,,988.0,h2!,,,,,,,,91,,0.0208125,0.003,,,20110112T182617Z,,,140,6,,,
10049345,51331-A,XFMR,MAIN,00081-519960123,1/23/1996,,,,,,,,,,,,,,,50,841,103838,1,103,167,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.621,INITIAL,,0.0,,,,,,,,,69,,0.00346875,0.008,,,20110112T182616Z,,,154,1,,,
10049346,70292-1,XFMR,MAIN,00030-119960123,1/23/1996,,,,,,,,,,,,,,,179,939,58774,1,23,83,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,H2,90,1996-04-22,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.,,,,,,,,,,,,,,,,,3.609,SCREENING,,582.0,h2*^!,,,,,,,,183,,0.00346875,0.016,,,20110112T182617Z,,,203,1,,,
10049341,70370-B,XFMR,MAIN,00014-A19960123,1/23/1996,,,,,,,,,,,,,,,14,196,39595,12,87,96,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,1.103,SCREENING,,985.0,h2! ch4!,,,,,,,,30,,0.041625,0.005,,,20110112T182617Z,,,113,12,,,
10049417,7000087,XFMR,MAIN,00081-319960123,1/23/1996,,,,,,,,,,,,,,,49,333,114353,8,10,233,1.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,23.300,INITIAL,,0.0,,,,,,,,,51,,0.08,0.003,,,20110112T182617Z,,,80,21,,,
10049418,7000084,XFMR,MAIN,00081-619960123,1/23/1996,,,,,,,,,,,,,,,60,337,93926,30,171,466,1.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.725,INITIAL,,0.0,,,,,,,,,91,,0.137928571,0.004,,,20110112T182617Z,,,269,38,,,
10049419,7000085,XFMR,MAIN,00081-719960123,1/23/1996,,,,,,,,,,,,,,,77,319,109383,2,7,213,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,30.429,INITIAL,,0.0,,,,,,,,,78,,0.01,0.003,,,20110112T182617Z,,,86,2,,,
10049422,7000881,XFMR,MAIN,7.6962E+11,1/23/1996,,,,,,,,,,,,,,,41,224,99401,6,11,313,4,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,35452,No anomalies.,,,,,,,,,,,,,,,,,28.45454545,SCREENING,,630,h2!,,,,,,,,43.04,,0.043575893,0.002253498,,,20110112T182617Z,,,63,11,,,
10049351,70320-2,XFMR,MAIN,00081-919960123,1/23/1996,,,,,,,,,,,,,,,236,353,103742,102,291,234,10.0,34.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1996-04-22,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,0.804,INITIAL,,0.0,h2*,,,,,,,,289,,0.54,0.003,,,20110112T182617Z,,,673,146,,,
10049352,70401-A,XFMR,MAIN,00065-119960123,1/23/1996,,,,,,,,,,,,,,,0,257,89404,6,200,133,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,0.665,SCREENING,,147.0,,,,,,,,,36,,0.02,0.003,,,20110112T182616Z,,,206,6,,,
10049359,8278437,XFMR,MAIN,00080-519960119,1/19/1996,,,,,,,,,,,,,,,0,450,114364,2,7,175,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,25.000,INITIAL,,0.0,,,,,,,,,1,,0.015285714,0.004,,,20110112T182617Z,,,11,4,,,
10049360,5067767,XFMR,MAIN,00080-419960119,1/19/1996,,,,,,,,,,,,,,,34,491,99193,2,34,245,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.205882353,INITIAL,,0.0,,,,,,,,,40,,0.015285714,0.005,,,20110112T182617Z,,,72,4,,,
10049364,C-06548-5-1,XFMR,MAIN,00080-319960119,1/19/1996,,,,,,,,,,,,,,,0,599,103847,2,8,543,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,67.875,INITIAL,,0.0,,,,,,,,,1,,0.015285714,0.006,,,20110112T182616Z,,,12,4,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-119960119,1/19/1996,,,,,,,,,,,,,,,42,426,113649,15,39,823,0.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,No anomalies.,,,,,,,,,,,,,,,,,21.103,SCREENING,,844.0,h2!,,,,,,,,49,,0.077075893,0.004,,,20110112T182617Z,,,102,21,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-119960119,1/19/1996,,,,,,,,,,,,,,,0,553,109136,1,0,310,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,,,,,,,,,0,,0.00,0.005,,,20110112T182616Z,,,1,1,,,
10049454,D-575064,XFMR,MAIN,00080-219960119,1/19/1996,,,,,,,,,,,,,,,45,1444,76518,32,471,1486,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.155,INITIAL,,0.0,co*,,,,,,,,130,,0.128169643,0.019,,,20110112T182617Z,,,552,36,,,
10049455,D-574904,XFMR,MAIN,00080-119960119,1/19/1996,,,,,,,,,,,,,,,38,2161,120780,31,388,1596,3.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.113,INITIAL,,0.0,co*,,,,,,,,108,,0.13,0.018,,,20110112T182616Z,,,463,37,,,
