equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049374,C-179420,XFMR,MAIN,00079-319960118,1/18/1996,,,,,,,,,,,,,,,0,764,102846,4,229,1157,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.052,INITIAL,,0.0,,,,,,,,,41,,0.018522321,0.007,,,20110112T182617Z,,,234,5,,,
10049522,6530050,XFMR,MAIN,00079-419960118,1/18/1996,,,,,,,,,,,,,,,74,999,102426,7,114,1367,1.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,11.991,INITIAL,,0.0,,,,,,,,,95,,0.079017857,0.010,,,20110112T182616Z,,,208,20,,,
10049512,A6981T,XFMR,MAIN,0079-1219960118,1/18/1996,,,,,,,,,,,,,,,0,1169,108475,2,10,343,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,34.3,INITIAL,,0.0,,,,,,,,,2,,0.0069375,0.011,,,20110112T182617Z,,,12,2,,,
10049338,C-06262-5-1,XFMR,MAIN,00079-519960118,1/18/1996,,,,,,,,,,,,,,,0,893,108080,1,9,1016,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,112.889,INITIAL,,0.0,,,,,,,,,2,,,0.008,,,20110112T182617Z,,,11,2,,,
10049384,3153112,XFMR,MAIN,00079-219960118,1/18/1996,,,,,,,,,,,,,,,0,991,103166,5,27,810,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35447,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,30,INITIAL,,0,,,,,,,,,4.86,,0.021517857,0.009605878,,,20110112T182617Z,,,33,6,,,
10049386,P-660338,XFMR,MAIN,00079-119960118,1/18/1996,,,,,,,,,,,,,,,38,1011,71256,59,531,2096,2,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35447,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.947269303,INITIAL,,0,co*,,,,,,,,133.61,,0.238995536,0.014188279,,,20110112T182617Z,,,636,67,,,
106817,3516702,XFMR,MAIN,0079-1119960118,1/18/1996,,,,,,,,,,,,,,,34,827,71653,44,235,2203,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,9.374468085,INITIAL,,0.0,,,,,,,,,76,,0.169321429,0.012,,,20110112T182617Z,,,317,48,,,
106818,P650327,XFMR,MAIN,0079-1019960118,1/18/1996,,,,,,,,,,,,,,,27,1107,97175,118,124,1414,2.0,33.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,11.40322581,INITIAL,,0.0,,,,,,,,,49,,0.556352679,0.011,,,20110112T182617Z,,,304,153,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-219960118,1/18/1996,,,,,,,,,,,,,,,0,983,108007,17,24,960,2.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,No anomalies.,,,,,,,,,,,,,,,,,40.000,SCREENING,,1077.0,,,,,,,,,4,,0.097482143,0.009,,,20110112T182617Z,,,50,26,,,
10049344,70320-1,XFMR,MAIN,00002-119960118,1/18/1996,,,,,,,,,,,,,,,60,1960,121862,94,405,592,20.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,No anomalies.,,,,,,,,,,,,,,,,,1.462,SCREENING,,514.0,h2! co*!,,,,,,,,133,,0.444053571,0.016,,,20110112T182617Z,,,585,120,,,
10049337,70512-A,XFMR,MAIN,00079-619960118,1/18/1996,,,,,,,,,,,,,,,76,740,118869,49,146,87,10.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,0.595890411,INITIAL,,0.0,,,,,,,,,102,,0.308272321,0.006,,,20110112T182617Z,,,303,81,,,
10049378,C-04371-5-1,XFMR,MAIN,00001-619960118,1/18/1996,,,,,,,,,,,,,,,0,856,98842,0,4,298,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,74.500,INITIAL,,0.0,,,,,,,,,1,,0,0.009,,,20110112T182617Z,,,4,0,,,
10049423,RFP-3465-2,XFMR,MAIN,00079-719960118,1/18/1996,,,,,,,,,,,,,,,46,2263,96905,5,68,708,2,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35447,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.41176471,INITIAL,,0,,,,,,,,,58.27,,0.034986607,0.023352768,,,20110112T182617Z,,,123,9,,,
10049464,D-577699,XFMR,MAIN,00079-819960118,1/18/1996,,,,,,,,,,,,,,,37,523,39041,58,144,194,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.347,INITIAL,,0.0,,,,,,,,,63,,0.22,0.013,,,20110112T182617Z,,,244,63,,,
10049465,D-577698,XFMR,MAIN,00079-919960118,1/18/1996,,,,,,,,,,,,,,,20,692,38811,26,177,271,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.531,INITIAL,,0.0,,,,,,,,,52,,0.10,0.018,,,20110112T182617Z,,,225,28,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-119960117,1/17/1996,,,,,,,,,,,,,,,103,1012,122837,17,50,970,1.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-16,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). High level (*). Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,19.4,SCREENING,,919.0,h2*!,,,,,,,,112,,0.101183036,0.008,,,20110112T182617Z,,,180,27,,,
10049367,C-04969-5-3,XFMR,MAIN,00009-119960117,1/17/1996,,,,,,,,,,,,,,,0,1105,112942,3,74,876,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,11.83783784,SCREENING,,925.0,,,,,,,,,13,,0.01040625,0.010,,,20110112T182617Z,,,77,3,,,
10049335,A5513,XFMR,MAIN,13219960117,1/17/1996,,,,,,,,,,,,,,,0,865,99028,1,3,103,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,34.33333333,INITIAL,,0.0,,,,,,,,,1,,0.007642857,0.009,,,20110112T182617Z,,,5,2,,,
10049336,70292-2,XFMR,MAIN,00078-519960117,1/17/1996,,,,,,,,,,,,,,,0,1646,97168,11,579,595,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.028,SURVEILLANCE,,36.0,co*,,,,,,,,104,,0.042803571,0.017,,,20110112T182617Z,,,591,12,,,
10049339,70370-1,XFMR,MAIN,00078-719960117,1/17/1996,,,,,,,,,,,,,,,0,486,24312,8,90,103,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.144,INITIAL,,0.0,,,,,,,,,16,,0.031924107,0.020,,,20110112T182617Z,,,99,9,,,
10049340,70153-1,XFMR,MAIN,00078-619960117,1/17/1996,,,,,,,,,,,,,,,182,1245,107146,8,44,1369,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1996-04-16,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,31.114,INITIAL,,0.0,h2*,,,,,,,,190,,0.055160714,0.012,,,20110112T182617Z,,,240,14,,,
10049347,70301-1,XFMR,MAIN,00043-119960117,1/17/1996,,,,,,,,,,,,,,,0,619,48786,10,289,293,3.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,1.014,SCREENING,,413.0,,,,,,,,,52,,0.05,0.013,,,20110112T182617Z,,,302,13,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-119960117,1/17/1996,,,,,,,,,,,,,,,0,823,83770,3,17,385,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,22.647,INITIAL,,0.0,,,,,,,,,3,,0.02,0.010,,,20110112T182616Z,,,22,5,,,
10049520,A6980,XFMR,MAIN,00017-219960117,1/17/1996,,,,,,,,,,,,,,,0,882,93788,3,32,294,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,9.188,SCREENING,,777.0,,,,,,,,,6,,0.01,0.009,,,20110112T182616Z,,,35,3,,,
10049350,C-05742-5-1,XFMR,MAIN,00017-119960117,1/17/1996,,,,,,,,,,,,,,,0,1480,73228,1,8,275,1.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,34.375,SCREENING,,777.0,,,,,,,,,1,,0.03,0.020,,,20110112T182617Z,,,16,8,,,
104742,ZKS-7938-1,XFMR,MAIN,0078-1019960117,1/17/1996,,,,,,,,,,,,,,,192,674,93107,31,45,916,21.0,4.0,11.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1996-01-24,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,1.909090909,0.129032258,20.356,INITIAL,,0.0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,201,,,0.007,,,20110101T000000Z,,,304,56,,,
104743,ZKS-7960-1,XFMR,MAIN,0078-1119960117,1/17/1996,,,,,,,,,,,,,,,77,667,98482,5,23,727,17.0,1.0,1.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-16,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,17,0.2,31.609,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,81,,,0.007,,,20110101T000000Z,,,124,23,,,
10049499,9H1016,XFMR,MAIN,00078-219960117,1/17/1996,,,,,,,,,,,,,,,0,865,93905,3,11,214,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,19.455,INITIAL,,0.0,,,,,,,,,2,,0.02,0.009,,,20110112T182616Z,,,16,5,,,
10049461,9H1019,XFMR,MAIN,00078-819960117,1/17/1996,,,,,,,,,,,,,,,0,988,98525,1,4,482,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,120.500,INITIAL,,0.0,,,,,,,,,1,,0.00,0.010,,,20110112T182617Z,,,5,1,,,
10049462,9H1018,XFMR,MAIN,00078-919960117,1/17/1996,,,,,,,,,,,,,,,0,803,93700,1,7,490,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,70.000,INITIAL,,0.0,,,,,,,,,1,,0.00,0.009,,,20110112T182617Z,,,8,1,,,
10049463,9H1017,XFMR,MAIN,00078-119960117,1/17/1996,,,,,,,,,,,,,,,40,1637,102449,35,240,590,2.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.458,INITIAL,,0.0,,,,,,,,,83,,,0.016,,,20110112T182617Z,,,324,44,,,
10049458,C-05848-5-1,XFMR,MAIN,319960117,1/17/1996,,,,,,,,,,,,,,,62,1850,102644,26,36,371,2.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,10.306,SCREENING,,1539.0,h2!,,,,,,,,69,,0.137049107,0.018,,,20110112T182617Z,,,135,37,,,
10049459,C-05848-5-2,XFMR,MAIN,419960117,1/17/1996,,,,,,,,,,,,,,,0,1628,97746,1,16,607,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,37.938,SCREENING,,1539.0,,,,,,,,,3,,0.012290179,0.017,,,20110112T182617Z,,,19,3,,,
10049460,C-05848-5-3,XFMR,MAIN,519960117,1/17/1996,,,,,,,,,,,,,,,0,963,97965,6,35,1029,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,29.400,SCREENING,,1539.0,,,,,,,,,6,,0.03,0.010,,,20110112T182617Z,,,43,8,,,
0077-10,3329228-0077-10,XFMR,MAIN,0077-1019960112,1/12/1996,,,,,,,,,,,,,,,58,1089,92152,111,117,1351,13.0,108.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,11.547,INITIAL,,0.0,c2h6*,,,,,,,,79,,,0.012,,,20110112T182617Z,,,407,232,,,
00077-2,3329227-00077-2,XFMR,MAIN,00077-219960112,1/12/1996,,,,,,,,,,,,,,,111,1147,104298,129,155,1513,13.0,133.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.761,INITIAL,,0.0,h2* ch4* c2h6*,,,,,,,,139,,,0.011,,,20110112T182617Z,,,541,275,,,
00077-1,3329226-00077-1,XFMR,MAIN,00077-119960112,1/12/1996,,,,,,,,,,,,,,,151,1878,115741,151,183,1735,26.0,134.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.481,INITIAL,,0.0,h2* ch4* c2h6*,,,,,,,,184,,,0.016,,,20110112T182616Z,,,645,311,,,
10049361,D-561921,XFMR,MAIN,00077-519960112,1/12/1996,,,,,,,,,,,,,,,21,1769,102234,0,1091,2351,8.0,26.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.155,INITIAL,,0.0,co*,,,,,,,,218,,0.145705357,0.017,,,20110112T182617Z,,,1146,34,,,
10049362,6992970,XFMR,MAIN,0077-1219960112,1/12/1996,,,,,,,,,,,,,,,69,3356,106591,70,251,2075,19.0,63.0,8.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Electrical discharge or thermal fault. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,8.266932271,INITIAL,,0.0,c2h2*,,,,,,,,115,,,0.031,,,20110112T182617Z,,,480,152,,,
10049363,D-552923,XFMR,MAIN,0077-1119960112,1/12/1996,,,,,,,,,,,,,,,38,1069,86473,61,883,1451,10.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.643,INITIAL,,0.0,co*,,,,,,,,197,,0.32,0.012,,,20110112T182617Z,,,1008,87,,,
10049376,70322-1,XFMR,MAIN,00003-119960112,1/12/1996,,,,,,,,,,,,,,,6,9342,133993,133,339,1121,7.0,59.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1996-04-11,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,3.306784661,SCREENING,,86.0,ch4*,,,,,,,,67,,0.740147321,0.070,,,20110112T182617Z,,,544,199,,,
10049428,70270-2,XFMR,MAIN,0000T1119960112,1/12/1996,,,,,,,,,,,,,,,5,1223,122613,21,22,1110,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,No anomalies.,,,,,,,,,,,,,,,,,50.45454545,SCREENING,,95.0,,,,,,,,,9,,0.089540179,0.010,,,20110112T182617Z,,,52,25,,,
10049407,RBP-1049-1,XFMR,MAIN,00077-419960112,1/12/1996,,,,,,,,,,,,,,,40,1144,125342,97,64,699,17.0,98.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,10.921875,INITIAL,,0.0,c2h6*,,,,,,,,52,,0.824535714,0.009,,,20110112T182617Z,,,316,212,,,
10049519,911099,XFMR,MAIN,0077-1319960112,1/12/1996,,,,,,,,,,,,,,,22,9014,92135,14,115,1172,13.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.191,INITIAL,,0.0,,,,,,,,,43,,,0.098,,,20110112T182617Z,,,179,42,,,
10049430,911100,XFMR,MAIN,0077-1419960112,1/12/1996,,,,,,,,,,,,,,,13,1623,102617,29,36,645,6.0,32.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,17.917,INITIAL,,0.0,,,,,,,,,20,,0.262049107,0.016,,,20110112T182616Z,,,116,67,,,
10049431,911101,XFMR,MAIN,0077-1619960112,1/12/1996,,,,,,,,,,,,,,,10,1151,112967,30,48,755,9.0,29.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,15.729,INITIAL,,0.0,,,,,,,,,19,,0.27,0.010,,,20110112T182616Z,,,126,68,,,
10049432,911102,XFMR,MAIN,0077-1519960112,1/12/1996,,,,,,,,,,,,,,,12,1212,103295,27,27,379,5.0,41.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,14.037,INITIAL,,0.0,,,,,,,,,17,,0.29,0.012,,,20110112T182616Z,,,112,73,,,
10049433,158150,XFMR,MAIN,00077-619960112,1/12/1996,,,,,,,,,,,,,,,39,14902,110866,0,259,1433,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.533,INITIAL,,0.0,o2*,,,,,,,,86,,0.00,0.134,,,20110112T182616Z,,,298,0,,,
10049434,158149,XFMR,MAIN,00077-819960112,1/12/1996,,,,,,,,,,,,,,,31,14396,106928,0,183,961,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.251,INITIAL,,0.0,o2*,,,,,,,,64,,0.00,0.135,,,20110112T182616Z,,,214,0,,,
10049435,158148,XFMR,MAIN,00077-919960112,1/12/1996,,,,,,,,,,,,,,,26,6227,97349,3,196,1192,3.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,6.082,INITIAL,,0.0,,,,,,,,,61,,0.04,0.064,,,20110112T182617Z,,,231,9,,,
10049494,5069232,XFMR,MAIN,00077-319960112,1/12/1996,,,,,,,,,,,,,,,150,14688,123694,0,144,1316,3.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,H2,90,1996-04-11,(Initial sample). High H2 with other key gases very low suggests stray gassing. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.139,INITIAL,,0.0,h2* o2*,,,,,,,,176,,0.03,0.119,,,20110112T182616Z,,,302,8,,,
10049370,6533114,XFMR,MAIN,00026-119960110,1/10/1996,,,,,,,,,,,,,,,61,1040,106778,2,519,1598,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,3.078998073,SCREENING,,533.0,h2! co*^!,,,,,,,,154,,0.0069375,0.010,,,20110112T182617Z,,,582,2,,,
10049371,6533113,XFMR,MAIN,00007-119960110,1/10/1996,,,,,,,,,,,,,,,0,923,102961,0,20,1096,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,54.8,SCREENING,,601.0,,,,,,,,,4,,0,0.009,,,20110112T182616Z,,,20,0,,,
10049372,930993,XFMR,MAIN,00011-A19960110,1/10/1996,,,,,,,,,,,,,,,0,738,104128,2,4,128,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,32.000,INITIAL,,0.0,,,,,,,,,1,,0.0069375,0.007,,,20110112T182617Z,,,6,2,,,
10049373,D-589468,XFMR,MAIN,00012-A19960110,1/10/1996,,,,,,,,,,,,,,,48,540,98968,24,91,322,1,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35439,No anomalies.,,,,,,,,,,,,,,,,,3.538461538,SCREENING,,986,h2! ch4!,,,,,,,,64.395,,0.112941964,0.005456309,,,20110112T182617Z,,,170,31,,,
10049379,D-573963,XFMR,MAIN,00076-219960110,1/10/1996,,,,,,,,,,,,,,,97,425,92102,27,492,1850,5.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.760162602,INITIAL,,0.0,co*,,,,,,,,186,,0.125241071,0.005,,,20110112T182617Z,,,623,34,,,
10049439,1-0140-25883-1,XFMR,MAIN,00022-119960110,1/10/1996,,,,,,,,,,,,,,,0,536,89241,9,17,180,2.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,10.588,SCREENING,,652.0,,,,,,,,,3,,0.098950893,0.006,,,20110112T182617Z,,,42,25,,,
10049440,D-573965,XFMR,MAIN,00023-119960110,1/10/1996,,,,,,,,,,,,,,,91,747,86376,127,541,3519,2.0,17.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,PD,90,1996-04-09,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Partial discharge or thermal fault (below 300 C).,,,,,,,,,,,,,,,,,6.505,SCREENING,,287.0,ch4* co*,,,,,,,,188,,0.520785714,0.009,,,20110112T182616Z,,,778,146,,,
10049451,1922212,XFMR,MAIN,00076-519960110,1/10/1996,,,,,,,,,,,,,,,0,477,99234,2,4,282,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,70.500,INITIAL,,0.0,,,,,,,,,1,,,0.005,,,20110112T182616Z,,,7,3,,,
00053-1,C-498552,XFMR,MAIN,00053-119960110,1/10/1996,,,,,,,,,,,,,,,69,794,98195,40,204,682,3.0,15.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,3.343,SCREENING,,285.0,,,,,,,,,106,,,0.008,,,20110112T182617Z,,,331,58,,,
10049410,C-04371-5-2,XFMR,MAIN,00016-319960110,1/10/1996,,,,,,,,,,,,,,,0,792,118321,0,30,856,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,28.533,SCREENING,,772.0,,,,,,,,,5,,,0.007,,,20110112T182616Z,,,30,0,,,
10049438,1-0140-25883-2,XFMR,MAIN,00021-119960110,1/10/1996,,,,,,,,,,,,,,,75,573,118239,62,119,885,13.0,35.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,7.43697479,SCREENING,,663.0,,,,,,,,,97,,0.421571429,0.005,,,20110112T182617Z,,,304,110,,,
10049405,RFR-2366-2,XFMR,MAIN,00076-319960110,1/10/1996,,,,,,,,,,,,,,,0,544,93830,36,64,488,23.0,14.0,1.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.625,INITIAL,,0.0,,,,,,,,,12,,0.302625,0.006,,,20110112T182616Z,,,138,73,,,
10049406,RFR-2366-1,XFMR,MAIN,00076-919960110,1/10/1996,,,,,,,,,,,,,,,0,1209,98142,1,46,598,3.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,13.000,INITIAL,,0.0,,,,,,,,,8,,0.021584821,0.012,,,20110112T182617Z,,,51,5,,,
10049415,D-589470,XFMR,MAIN,0076-1219960110,1/10/1996,,,,,,,,,,,,,,,0,642,123221,17,60,1054,1.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35439,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,17.56666667,INITIAL,,0,,,,,,,,,10.815,,0.0803125,0.005210151,,,20110112T182617Z,,,82,22,,,
10049416,D-589469,XFMR,MAIN,00076-819960110,1/10/1996,,,,,,,,,,,,,,,60,504,102208,25,190,2007,1.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.563,INITIAL,,0.0,,,,,,,,,94,,0.112236607,0.005,,,20110112T182617Z,,,281,31,,,
10049394,4086479,XFMR,MAIN,00058-119960110,1/10/1996,,,,,,,,,,,,,,,0,548,98947,13,26,449,1.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,17.269,SURVEILLANCE,,35.0,,,,,,,,,5,,0.12,0.006,,,20110112T182617Z,,,56,30,,,
10049441,C-04741-5-5,XFMR,MAIN,000002D19960110,1/10/1996,,,,,,,,,,,,,,,85,885,95360,14,57,3595,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,63.070,SCREENING,,317.0,,,,,,,,,95,,0.065732143,0.009,,,20110112T182617Z,,,160,18,,,
10049442,C-04741-5-7,XFMR,MAIN,000002F19960110,1/10/1996,,,,,,,,,,,,,,,0,454,96788,11,28,2714,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,96.929,SCREENING,,317.0,,,,,,,,,5,,0.06,0.005,,,20110112T182617Z,,,44,16,,,
10049443,C-04741-5-6,XFMR,MAIN,000002E19960110,1/10/1996,,,,,,,,,,,,,,,55,664,97171,8,9,2088,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,232.000,SCREENING,,317.0,,,,,,,,,57,,0.05,0.007,,,20110112T182617Z,,,77,13,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19960110,1/10/1996,,,,,,,,,,,,,,,0,399,78448,3,4,1144,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,286.000,SCREENING,,317.0,,,,,,,,,1,,0.02,0.005,,,20110112T182617Z,,,9,5,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19960110,1/10/1996,,,,,,,,,,,,,,,0,580,108941,6,15,454,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,30.267,SCREENING,,317.0,,,,,,,,,3,,0.04,0.005,,,20110112T182617Z,,,25,10,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19960110,1/10/1996,,,,,,,,,,,,,,,0,525,102081,10,19,2360,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,124.211,INITIAL,,0.0,,,,,,,,,3,,0.06,0.005,,,20110112T182617Z,,,34,15,,,
10049396,5069233,XFMR,MAIN,0076-1019960110,1/10/1996,,,,,,,,,,,,,,,0,704,99045,1,14,235,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,16.786,INITIAL,,0.0,,,,,,,,,3,,,0.007,,,20110112T182616Z,,,16,2,,,
10049395,4086480,XFMR,MAIN,00022-219960110,1/10/1996,,,,,,,,,,,,,,,0,602,98464,2,115,815,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,7.087,SCREENING,,258.0,,,,,,,,,21,,,0.006,,,20110112T182617Z,,,120,5,,,
10049449,C-01590-5-1,XFMR,MAIN,0076-1119960110,1/10/1996,,,,,,,,,,,,,,,0,676,88866,15,13,422,2.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,32.462,INITIAL,,0.0,,,,,,,,,2,,,0.008,,,20110112T182617Z,,,36,23,,,
10049450,1922210,XFMR,MAIN,00076-419960110,1/10/1996,,,,,,,,,,,,,,,0,515,99236,3,7,237,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,33.857,INITIAL,,0.0,,,,,,,,,1,,0.014580357,0.005,,,20110112T182616Z,,,11,4,,,
10049380,D-573964,XFMR,MAIN,00076-119960110,1/10/1996,,,,,,,,,,,,,,,94,615,81588,24,869,1808,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.081,INITIAL,,0.0,co*,,,,,,,,250,,0.087424107,0.008,,,20110112T182617Z,,,988,25,,,
10049354,D-577891,XFMR,MAIN,00076-719960110,1/10/1996,,,,,,,,,,,,,,,23,419,29159,5,161,232,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.441,INITIAL,,0.0,,,,,,,,,52,,0.02,0.014,,,20110112T182616Z,,,189,5,,,
10049391,6537375,XFMR,MAIN,00075-219960109,1/9/1996,,,,,,,,,,,,,,,1532,1015,100799,40,88,1509,8.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-08,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,17.148,INITIAL,,0.0,h2*,,,,,,,,1548,,0.217669643,0.010,,,20110112T182617Z,,,1678,58,,,
10049399,D-574903,XFMR,MAIN,00038-119960109,1/9/1996,,,,,,,,,,,,,,,0,360,77690,60,618,1191,1.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,1.927,SCREENING,,505.0,co*!,,,,,,,,111,,0.233642857,0.005,,,20110112T182616Z,,,684,66,,,
10049400,D-575065,XFMR,MAIN,00075-519960109,1/9/1996,,,,,,,,,,,,,,,0,195,105305,121,1057,3264,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,3.087984863,SCREENING,,495.0,ch4! co*^!,,,,,,,,190,,0.46,0.002,,,20110112T182617Z,,,1188,131,,,
10049390,930992,XFMR,MAIN,00075-119960109,1/9/1996,,,,,,,,,,,,,,,0,632,99156,4,8,194,3.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,24.250,INITIAL,,0.0,,,,,,,,,1,,,0.006,,,20110112T182617Z,,,18,10,,,
10049436,8803002,XFMR,MAIN,00050-119960109,1/9/1996,,,,,,,,,,,,,,,0,1782,117425,3,8,423,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,52.875,INITIAL,,0.0,,,,,,,,,1,,,0.015,,,20110112T182616Z,,,13,5,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119960109,1/9/1996,,,,,,,,,,,,,,,0,532,104068,1,30,368,1.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,12.26666667,SCREENING,,609.0,,,,,,,,,5,,0.008116071,0.005,,,20110112T182617Z,,,32,2,,,
10049412,D-577892,XFMR,MAIN,00052-119960109,1/9/1996,,,,,,,,,,,,,,,87,340,83023,112,394,1020,2.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,2.589,SCREENING,,293.0,h2! co*!,,,,,,,,158,,0.489625,0.004,,,20110112T182617Z,,,617,136,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-419960109,1/9/1996,,,,,,,,,,,,,,,92,691,92765,16,89,1337,6.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,15.02247191,SCREENING,,288.0,h2!,,,,,,,,108,,0.100080357,0.007,,,20110112T182617Z,,,207,26,,,
10049437,8803001,XFMR,MAIN,00051-119960109,1/9/1996,,,,,,,,,,,,,,,0,638,98772,6,24,545,1.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,22.708,SCREENING,,291.0,,,,,,,,,4,,0.08,0.006,,,20110112T182617Z,,,45,21,,,
10049456,B-498681,XFMR,MAIN,00075-619960109,1/9/1996,,,,,,,,,,,,,,,0,712,107697,28,240,1304,2.0,17.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.433,INITIAL,,0.0,,,,,,,,,43,,0.177379464,0.007,,,20110112T182616Z,,,287,47,,,
10049457,5066507,XFMR,MAIN,00056-119960109,1/9/1996,,,,,,,,,,,,,,,0,751,103626,2,44,573,0.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,13.023,SCREENING,,273.0,,,,,,,,,8,,0.023633929,0.007,,,20110112T182617Z,,,50,6,,,
10049466,XC57075-1,XFMR,MAIN,00059-119960109,1/9/1996,,,,,,,,,,,,,,,0,472,108559,5,9,949,5.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,105.444,INITIAL,,0.0,,,,,,,,,2,,0.044754464,0.004,,,20110112T182617Z,,,20,11,,,
10049336,70292-2,XFMR,MAIN,00078-519951212,12/12/1995,,,,,,,,,,,,,,,3,2503,87319,16,756,815,7.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-12-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.078,INITIAL,,0.0,co*,,,,,,,,139,,0.08803125,0.029,,,20110112T182617Z,,,782,23,,,
10049394,4086479,XFMR,MAIN,00058-119951206,12/6/1995,,,,,,,,,,,,,,,32,1146,112205,31,57,773,3,34,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35404,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,13.56140351,INITIAL,,0,,,,,,,,,42.305,,0.263392857,0.010213449,,,20110112T182617Z,,,157,68,,,
10049376,70322-1,XFMR,MAIN,00003-119951018,10/18/1995,,,,,,,,,,,,,,,10,1561,91850,120,349,1040,10.0,61.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-10-17,No anomalies.,,,,,,,,,,,,,,,,,2.979942693,SCREENING,,980.0,,,,,,,,,73,,0.71734375,0.017,,,20110112T182617Z,,,550,191,,,
10049429,70270-1,XFMR,MAIN,0000T1219951009,10/9/1995,,,,,,,,,,,,,,,26,1140,108487,5,12,324,0.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-10-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,27,INITIAL,,0.0,,,,,,,,,28,,0.042388393,0.011,,,20110112T182617Z,,,49,11,,,
10049428,70270-2,XFMR,MAIN,0000T1119951009,10/9/1995,,,,,,,,,,,,,,,25,746,113150,16,21,1041,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-10-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,49.571,INITIAL,,0.0,,,,,,,,,29,,0.063848214,0.007,,,20110112T182617Z,,,64,18,,,
10049352,70401-A,XFMR,MAIN,00065-119950829,8/29/1995,,,,,,,,,,,,,,,38,1228,93135,17,171,400,2.0,10.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-08-28,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.339,INITIAL,,0.0,,,,,,,,,69,,0.11,0.013,,,20110112T182616Z,,,238,29,,,
10049394,4086479,XFMR,MAIN,00058-119950613,6/13/1995,,,,,,,,,,,,,,,970,424,107263,89,249,931,28.0,44.0,2.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T2,30,1995-07-13,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue investigative sampling.",,,,,,,,,,,,,,,,,3.739,SURVEILLANCE,,47.0,h2*^^! c2h6! c2h4!,,,,,,,,1015,,0.647352679,0.004,,,20110112T182617Z,,,1382,161,,,
10049466,XC57075-1,XFMR,MAIN,00059-119950516,5/16/1995,,,,,,,,,,,,,,,24,303,108149,119,157,1232,13.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-05-15,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.847,INITIAL,,0.0,,,,,,,,,52,,0.49,0.003,,,20110112T182617Z,,,316,135,,,
10049394,4086479,XFMR,MAIN,00058-119950510,5/10/1995,,,,,,,,,,,,,,,206,323,112719,162,580,3391,20,68,31,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,34836,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,5.846551724,SURVEILLANCE,,13,h2*^! ch4*! c2h6*! c2h4! c2h2*^^^! co*!,,,,,,,,313.18,,1.323870536,0.002865533,,,20110112T182617Z,,,1067,250,,,
10049467,RBP-1049-2,XFMR,MAIN,00057-119950504,5/4/1995,,,,,,,,,,,,,,,0,635,105508,60,66,405,3.0,24.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-05-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,6.136,SURVEILLANCE,,7.0,c2h6!,,,,,,,,12,,0.322245536,0.006,,,20110112T182616Z,,,153,87,,,
10049394,4086479,XFMR,MAIN,00058-119950427,4/27/1995,,,,,,,,,,,,,,,72,200,88219,108,353,1011,8,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35181,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.864022663,INITIAL,,0,,,,,,,,,135.66,,0.532852679,0.002267085,,,20110112T182617Z,,,570,145,,,
10049395,4086480,XFMR,MAIN,00022-219950427,4/27/1995,,,,,,,,,,,,,,,0,1161,107772,65,216,777,5.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-04-26,No anomalies.,,,,,,,,,,,,,,,,,3.597,SCREENING,,394.0,,,,,,,,,39,,,0.011,,,20110112T182617Z,,,289,73,,,
10049467,RBP-1049-2,XFMR,MAIN,00057-119950427,4/27/1995,,,,,,,,,,,,,,,0,157,119244,70,126,394,2.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-04-26,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.127,INITIAL,,0.0,,,,,,,,,23,,0.277151786,0.001,,,20110112T182616Z,,,204,78,,,
10049457,5066507,XFMR,MAIN,00056-119950411,4/11/1995,,,,,,,,,,,,,,,0,1432,108053,6,136,360,1,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35165,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.647058824,INITIAL,,0,,,,,,,,,24.495,,0.075549107,0.013252756,,,20110112T182617Z,,,155,19,,,
00055-1,PGR-94482-00055-1,XFMR,MAIN,00055-119950405,4/5/1995,,,,,55,,,,,,,,,,163,289,107353,100,556,6406,31.0,45.0,57.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,1995-07-04,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,11.522,INITIAL,,0.0,h2* c2h2* co* co2/co*,6.657548598,,0.662928944,,,,,268,,,0.003,,,20110112T182617Z,,,952,176,108.4752888,,
00053-1,C-498552,XFMR,MAIN,00053-119950331,3/31/1995,,,,,,,,,,,,,,,78,3052,101110,24,92,617,9.0,19.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-03-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,6.706521739,INITIAL,,0.0,,,,,,,,,95,,,0.030,,,20110112T182617Z,,,222,52,,,
10049440,D-573965,XFMR,MAIN,00023-119950329,3/29/1995,,,,,,,,,,,,,,,105,1705,95407,125,525,2099,3.0,30.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1995-06-27,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,3.998,SCREENING,,359.0,h2* ch4* co*,,,,,,,,200,,0.572758929,0.018,,,20110112T182616Z,,,788,158,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-419950327,3/27/1995,,,,,,,,,,,,,,,25,11463,124508,18,57,581,3.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-03-26,No anomalies.,,,,,,,,,,,,,,,,,10.193,SCREENING,,649.0,o2*,,,,,,,,35,,0.10,0.092,,,20110112T182617Z,,,108,26,,,
10049437,8803001,XFMR,MAIN,00051-119950324,3/24/1995,,,,,,,,,,,,,,,21,2274,111380,76,110,367,29.0,24.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-03-23,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.336,INITIAL,,0.0,,,,,,,,,41,,0.50,0.020,,,20110112T182617Z,,,260,129,,,
10049412,D-577892,XFMR,MAIN,00052-119950322,3/22/1995,,,,,,,,,,,,,,,17,4807,88448,92,259,1323,11.0,40.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-03-21,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.108,INITIAL,,0.0,,,,,,,,,64,,0.537209821,0.054,,,20110112T182617Z,,,419,143,,,
10049436,8803002,XFMR,MAIN,00050-119950314,3/14/1995,,,,,,,,,,,,,,,16,1893,131913,32,93,1006,7.0,39.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-03-13,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.817,INITIAL,,0.0,,,,,,,,,33,,,0.014,,,20110112T182616Z,,,187,78,,,
10049441,C-04741-5-5,XFMR,MAIN,000002D19950227,2/27/1995,,,,,,,,,,,,,,,131,1017,100147,46,79,3508,19.0,52.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1995-05-28,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,44.405,INITIAL,,0.0,h2*,,,,,,,,146,,0.464915179,0.010,,,20110112T182617Z,,,327,117,,,
10049442,C-04741-5-7,XFMR,MAIN,000002F19950227,2/27/1995,,,,,,,,,,,,,,,25,1900,146679,23,58,3792,2,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,35122,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,65.37931034,INITIAL,,0,,,,,,,,,35.47,,0.172558036,0.012953456,,,20110112T182617Z,,,128,45,,,
10049443,C-04741-5-6,XFMR,MAIN,000002E19950227,2/27/1995,,,,,,,,,,,,,,,203,1096,144019,88,87,1916,9.0,81.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1995-05-28,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,22.023,INITIAL,,0.0,h2* c2h6*,,,,,,,,219,,0.69,0.008,,,20110112T182617Z,,,468,178,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19950227,2/27/1995,,,,,,,,,,,,,,,6,1442,121477,13,17,2028,4.0,13.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-27,No anomalies.,,,,,,,,,,,,,,,,,119.294,SCREENING,,978.0,,,,,,,,,9,,0.117946429,0.012,,,20110112T182617Z,,,53,30,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19950227,2/27/1995,,,,,,,,,,,,,,,54,999,155903,17,56,455,3.0,12.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-27,No anomalies.,,,,,,,,,,,,,,,,,8.125,SCREENING,,978.0,h2!,,,,,,,,64,,0.123,0.006,,,20110112T182617Z,,,142,32,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19950227,2/27/1995,,,,,,,,,,,,,,,11,883,93838,79,79,2544,11,55,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,35122,No anomalies.,,,,,,,,,,,,,,,,,32.20253165,SCREENING,,978,ch4! c2h6! c2h4!,,,,,,,,25.385,,0.554727679,0.009409834,,,20110112T182617Z,,,235,145,,,
00048-1,RFP885291-00048-1,XFMR,MAIN,00048-119950222,2/22/1995,,,,,,,,,,,,,,,0,1401,118367,4,23,202,2.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8.783,INITIAL,,0.0,,,,,,,,,4,,,0.012,,,20110112T182616Z,,,30,7,,,
10049425,RFP-3272-1,XFMR,MAIN,00047-119950217,2/17/1995,,,,,,,,,,,,,,,0,754,118888,8,28,315,2.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,11.25,INITIAL,,0.0,,,,,,,,,5,,,0.006,,,20110112T182617Z,,,43,15,,,
106813,9699-1,XFMR,MAIN,00091-119950215,2/15/1995,,,,,,,,,,,,,,,8,8549,93734,2,44,159,0.0,0.0,3.0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,0,0,3.614,INITIAL,,0.0,,,,,d1816_1* d1816_2*,,,,16,,,0.091,,,20110101T000000Z,,,57,2,,,
106810,9501-1,XFMR,MAIN,00046-119950215,2/15/1995,,,,,,,,,,,,,,,3,2529,74880,1,22,65,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-15,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.955,INITIAL,,0.0,,,,,,,,,7,,,0.034,,,20110112T182616Z,,,26,1,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-219950202,2/2/1995,,,,,,,,,,,,,,,0,651,118899,22,53,356,0,19,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,35097,No anomalies.,,,,,,,,,,,,,,,,,6.716981132,SCREENING,,633,c2h6!,,,,,,,,9.54,,0.155620536,0.005475235,,,20110112T182617Z,,,94,41,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-119950103,1/3/1995,,,,,,,,,,,,,,,0,2537,109375,3,11,573,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-01-03,No anomalies.,,,,,,,,,,,,,,,,,52.091,SCREENING,,603.0,,,,,,,,,2,,0.01040625,0.023,,,20110112T182616Z,,,14,3,,,
10049347,70301-1,XFMR,MAIN,00043-119941130,11/30/1994,,,,,,,,,,,,,,,4,760,75563,49,365,752,5.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-11-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.060,INITIAL,,0.0,co*,,,,,,,,70,,0.20,0.010,,,20110112T182617Z,,,425,56,,,
10049372,930993,XFMR,MAIN,00011-A19941102,11/2/1994,,,,,,,,,,,,,,,94,680,101570,1,0,155,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-11-02,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,552.0,h2!,,,,,,,,94,,0.00346875,0.007,,,20110112T182617Z,,,95,1,,,
10049470,F-961738,XFMR,MAIN,00042-119941024,10/24/1994,,,,,,,,,,,,,,,25,931,83265,0,141,1320,2,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,34996,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,9.361702128,INITIAL,,0,,,,,,,,,50.41,,0.109473214,0.011181169,,,20110112T182616Z,,,192,26,,,
10049400,D-575065,XFMR,MAIN,00075-519940901,9/1/1994,,,,,,,,,,,,,,,163,295,53135,53,507,830,5.0,11.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1994-11-30,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,1.637,INITIAL,,0.0,h2* co* co2/co*,,,,,,,,254,,0.252995536,0.006,,,20110112T182617Z,,,739,69,,,
10049399,D-574903,XFMR,MAIN,00038-119940822,8/22/1994,,,,,,,,,,,,,,,30,550,77315,85,360,1609,23.0,28.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-08-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.469444444,INITIAL,,0.0,co*,,,,,,,,95,,0.52,0.007,,,20110112T182616Z,,,526,136,,,
10049344,70320-1,XFMR,MAIN,00002-119940822,8/22/1994,,,,,,,,,,,,,,,12,937,58153,84,258,511,30.0,14.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-08-22,No anomalies.,,,,,,,,,,,,,,,,,1.980620155,SCREENING,,563.0,,,,,,,,,59,,0.489232143,0.016,,,20110112T182617Z,,,398,128,,,
106815,2865784,XFMR,MAIN,00034-119940812,8/12/1994,,,,,40,,,,,,,,,,0,3205,63565,2,122,579,23.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-08-12,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.746,INITIAL,,0.0,,11.6,,0.142,,,,,22,,,0.050,,,20110112T182617Z,,,151,29,69.0,,
10049370,6533114,XFMR,MAIN,00026-119940726,7/26/1994,,,,,,,,,,,,,,,9,969,76080,0,106,333,1.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-07-26,No anomalies.,,,,,,,,,,,,,,,,,3.142,SCREENING,,116.0,,,,,,,,,28,,0.017169643,0.013,,,20110112T182617Z,,,119,4,,,
10049346,70292-1,XFMR,MAIN,00030-119940620,6/20/1994,,,,,,,,,,,,,,,18,800,82611,44,439,1082,4.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-06-20,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.465,INITIAL,,0.0,co*,,,,,,,,97,,0.1795625,0.010,,,20110112T182617Z,,,507,50,,,
10049371,6533113,XFMR,MAIN,00007-119940519,5/19/1994,,,,,,,,,,,,,,,0,884,110910,13,50,638,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-05-19,No anomalies.,,,,,,,,,,,,,,,,,12.760,SCREENING,,373.0,,,,,,,,,9,,0.065964286,0.008,,,20110112T182616Z,,,68,18,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119940510,5/10/1994,,,,,,,,,,,,,,,0,1519,85793,1,21,166,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-05-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.904761905,INITIAL,,0.0,,,,,,,,,4,,0.00346875,0.018,,,20110112T182617Z,,,22,1,,,
10049421,7000882,XFMR,MAIN,8.4552E+11,5/3/1994,,,,,20,,,,,,,,,,46,859,113515,36,84,454,1.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-05-03,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.405,INITIAL,,0.0,,5.6,,0.131,,,,,61,,0.150392857,0.008,,,20110112T182617Z,,,172,42,131.8,,
10049422,7000881,XFMR,MAIN,7.6962E+11,5/3/1994,,,,,20,,,,,,,,,,6,801,90819,65,69,698,21.0,21.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-05-03,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.116,INITIAL,,0.0,,7.7,,0.083,,,,,19,,0.41,0.009,,,20110112T182617Z,,,182,107,105.5,,
10049440,D-573965,XFMR,MAIN,00023-119940404,4/4/1994,,,,,,,,,,,,,,,172,1184,138200,187,796,4403,0.0,57.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,PD,90,1994-07-03,(Initial sample). Abnormal or high gas levels. Partial discharge or thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,5.531,INITIAL,,0.0,h2* ch4* co*,,,,,,,,315,,0.886580357,0.009,,,20110112T182616Z,,,1212,244,,,
10049370,6533114,XFMR,MAIN,00026-119940401,4/1/1994,,,,,,,,,,,,,,,0,1589,53250,1,23,137,0.0,1.0,0.0,,,,,,53,10,,0.020,35.5,,,,Clear,,1,,0.880,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-04-01,(Initial sample). No anomalies.,1,,365,34790,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.956521739,INITIAL,-14,0.0,,,,,,0.6,,,4,,0.007642857,0.030,,,20110112T182617Z,,,25,2,,7.3,1630
10049439,1-0140-25883-1,XFMR,MAIN,00022-119940329,3/29/1994,,,,,,,,,,,,,,,49,909,127595,18,19,265,1.0,24.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-03-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,13.94736842,INITIAL,,0.0,,,,,,,,,52,,0.167263393,0.007,,,20110112T182617Z,,,111,43,,,
10049395,4086480,XFMR,MAIN,00022-219940329,3/29/1994,,,,,,,,,,,,,,,0,1155,131190,8,25,948,0.0,3.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-03-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,37.920,INITIAL,,0.0,,,,,,,,,5,,,0.009,,,20110112T182617Z,,,36,11,,,
10049438,1-0140-25883-2,XFMR,MAIN,00021-119940318,3/18/1994,,,,,,,,,,,,,,,239,1501,145954,54,174,1926,109.0,41.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T3,90,1994-06-16,(Initial sample). Abnormal or high gas levels. Thermal fault (above 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,11.06896552,INITIAL,,0.0,h2* c2h4*,,,,,,,,272,,0.865008929,0.010,,,20110112T182617Z,,,617,204,,,
10049348,MLL-5343-1,XFMR,MAIN,00020-119940315,3/15/1994,,,,,,,,,,,,,,,360,1518,147227,19,80,764,0.0,31.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,1994-06-13,(Initial sample). Abnormal or high gas levels. Partial discharge or thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.550,INITIAL,,0.0,h2*,,,,,,,,374,,0.20,0.010,,,20110112T182616Z,,,490,50,,,
00019-1,C-498553,XFMR,MAIN,00019-119940219,2/19/1994,,,,,,,,,,,,,,,19202,106,78076,7346,0,8737,6998.0,484.0,19048.0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D1,90,1994-05-20,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,,INITIAL,,0.0,h2* ch4* c2h6* c2h4* c2h2*,,,,,,,,20831,,,0.001,,,20110112T182617Z,,,53078,14828,,,
