equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10049520,A6980,XFMR,MAIN,00017-219931201,12/1/1993,,,,,,,,,,,,,,,0,603,96647,5,57,456,1.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-12-01,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8,INITIAL,,0.0,,,,,,,,,10,,0.026165179,0.006,,,20110112T182616Z,,,64,7,,,
10049350,C-05742-5-1,XFMR,MAIN,00017-119931201,12/1/1993,,,,,,,,,,,,,,,0,646,92393,4,17,267,0.0,2.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-12-01,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,15.706,INITIAL,,0.0,,,,,,,,,3,,0.02,0.007,,,20110112T182617Z,,,23,6,,,
10049410,C-04371-5-2,XFMR,MAIN,00016-319931129,11/29/1993,,,,,,,,,,,,,,,8,759,91003,17,82,1447,9.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-11-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,17.64634146,INITIAL,,0.0,,,,,,,,,23,,,0.008,,,20110112T182616Z,,,123,33,,,
10049365,01-8226-60990-1,XFMR,MAIN,00014-119930927,9/27/1993,,,,,,,,,,,,,,,13,95,108834,20,50,962,6.0,20.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-09-27,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,19.240,INITIAL,,0.0,,,,,,,,,22,,0.180741071,0.001,,,20110112T182617Z,,,109,46,,,
00012-1,1926225-00012-1,XFMR,MAIN,00012-119930901,9/1/1993,,,,,,,,,,,,,,,399,1611,89024,54,198,1676,106,3,260,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,34303,(Initial sample). Abnormal or high gas levels. High-energy arcing. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,8.464646465,INITIAL,,0,h2* c2h4* c2h2*,,,,,,,,457.03,,,0.018096244,,,20110112T182617Z,,,1020,163,,,
10049366,C-04371-5-4,XFMR,MAIN,00010-119930712,7/12/1993,,,,,,,,,,,,,,,68,656,117868,75,114,1067,24.0,128.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1993-10-10,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.359649123,INITIAL,,0.0,c2h6*,,,,,,,,89,,0.905977679,0.006,,,20110112T182617Z,,,409,227,,,
10049367,C-04969-5-3,XFMR,MAIN,00009-119930706,7/6/1993,,,,,,,,,,,,,,,41,350,114043,10,171,928,6.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-07-06,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.426900585,INITIAL,,0.0,,,,,,,,,72,,0.066745536,0.003,,,20110112T182617Z,,,229,17,,,
10049378,C-04371-5-1,XFMR,MAIN,00001-619930623,6/23/1993,,,,,,,,,,,,,,,90,130,106999,29,36,635,17.0,14.0,52.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,1993-09-21,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,17.63888889,INITIAL,,0.0,c2h2*,,,,,,,,101,,0.884089286,0.001,,,20110112T182617Z,,,238,60,,,
10049368,RFP-34653-1,XFMR,MAIN,00001-419930616,6/16/1993,,,,,,,,,,,,,,,108,764,133041,93,137,741,24.0,92.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1993-09-14,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,5.408759124,INITIAL,,0.0,h2* c2h6*,,,,,,,,133,,0.818147321,0.006,,,20110112T182617Z,,,454,209,,,
10049341,70370-B,XFMR,MAIN,00014-A19930513,5/13/1993,,,,,,,,,,,,,,,1,67,19823,0,31,77,0.0,0.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-05-13,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.483870968,INITIAL,,0.0,,,,,,,,,7,,0,0.003,,,20110112T182617Z,,,32,0,,,
10049371,6533113,XFMR,MAIN,00007-119930511,5/11/1993,,,,,,,,,,,,,,,18,104,114534,9,144,723,9.0,9.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-05-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.020833333,INITIAL,,0.0,,,,,,,,,44,,0.110611607,0.001,,,20110112T182616Z,,,189,27,,,
10049392,01-8226-60990-2,XFMR,MAIN,00008-119930510,5/10/1993,,,,,,,,,,,,,,,0,455,105400,10,16,771,0.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-05-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,48.188,INITIAL,,0.0,,,,,,,,,3,,0.068080357,0.004,,,20110112T182616Z,,,34,18,,,
10049342,70223-1,XFMR,MAIN,00013-A19930510,5/10/1993,,,,,,,,,,,,,,,11,142,114560,84,258,464,3.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-05-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.798449612,INITIAL,,0.0,,,,,,,,,57,,0.330361607,0.001,,,20110112T182617Z,,,362,93,,,
10049426,01-8226-60990-3,XFMR,MAIN,00008-219930510,5/10/1993,,,,,,,,,,,,,,,29,322,118554,18,83,981,0.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-05-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,11.819,INITIAL,,0.0,,,,,,,,,44,,0.10,0.003,,,20110112T182617Z,,,138,26,,,
10049372,930993,XFMR,MAIN,00011-A19930429,4/29/1993,,,,,,,,,,,,,,,0,288,99481,1,3,226,0.0,1.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-04-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,75.333,INITIAL,,0.0,,,,,,,,,1,,0.007642857,0.003,,,20110112T182617Z,,,5,2,,,
10049373,D-589468,XFMR,MAIN,00012-A19930429,4/29/1993,,,,,,,,,,,,,,,0,229,97372,2,3,159,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,34453,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,53,INITIAL,,0,,,,,,,,,0.54,,0.027808036,0.002351805,,,20110112T182617Z,,,10,7,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119930315,3/15/1993,,,,,,,,,,,,,,,1656,60,103039,481,425,2619,173.0,17.0,410.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,1993-03-22,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,6.162352941,SURVEILLANCE,,19.0,h2*^^ ch4*^^ c2h4*^^ c2h2*^^^ co*,,,,,,,,1768,,7.637299107,0.001,,,20110112T182617Z,,,3162,671,,,
10049427,RFP-3465-1,XFMR,MAIN,00005-119930224,2/24/1993,,,,,,,,,,,,,,,36,370,111437,26,162,1285,0.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-02-24,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.932098765,INITIAL,,0.0,,,,,,,,,65,,0.12,0.003,,,20110112T182617Z,,,230,32,,,
10049376,70322-1,XFMR,MAIN,00003-119930210,2/10/1993,,,,,,,,,,,,,,,22,168,82998,0,510,726,5,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,34375,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.423529412,INITIAL,,0,co*,,,,,,,,113.875,,0.073325893,0.002024145,,,20110112T182617Z,,,549,17,,,
10049343,XCS-7057-1,XFMR,MAIN,00002-219930205,2/5/1993,,,,,,,,,,,,,,,7,382,103215,16,12,785,6.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-02-05,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,65.41666667,INITIAL,,0.0,,,,,,,,,9,,0.150169643,0.004,,,20110112T182617Z,,,57,38,,,
10049344,70320-1,XFMR,MAIN,00002-119930205,2/5/1993,,,,,,,,,,,,,,,79,125,116124,215,409,646,63.0,109.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1993-05-06,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,1.579,INITIAL,,0.0,ch4* c2h6* c2h4* co* co2/co*,,,,,,,,154,,1.493540179,0.001,,,20110112T182617Z,,,875,387,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19920624,6/24/1992,,,,,,,,,,,,,,,26,263,108129,10,26,2651,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1993-06-24,No anomalies.,,,,,,,,,,,,,,,,,101.962,SCREENING,,239.0,h2!,,,,,,,,31,,0.055558036,0.002,,,20110112T182617Z,,,67,15,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19920624,6/24/1992,,,,,,,,,,,,,,,18,309,114636,20,46,502,3.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1993-06-24,No anomalies.,,,,,,,,,,,,,,,,,10.913,SCREENING,,239.0,ch4!,,,,,,,,26,,0.15,0.003,,,20110112T182617Z,,,103,39,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19920624,6/24/1992,,,,,,,,,,,,,,,25,354,115962,8,35,3610,0.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1993-06-24,No anomalies.,,,,,,,,,,,,,,,,,103.143,SCREENING,,239.0,,,,,,,,,31,,0.05,0.003,,,20110112T182617Z,,,73,13,,,
10049458,C-05848-5-1,XFMR,MAIN,319911031,10/31/1991,,,,,,,,,,,,,,,23,37,102196,32,21,509,11.0,30.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,24.238,INITIAL,,0.0,,,,,,,,,27,,0.28734375,0.000,,,20110112T182617Z,,,117,73,,,
10049459,C-05848-5-2,XFMR,MAIN,419911031,10/31/1991,,,,,,,,,,,,,,,0,216,104906,2,11,554,2.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,50.364,INITIAL,,0.0,,,,,,,,,2,,0.037102679,0.002,,,20110112T182617Z,,,20,9,,,
10049460,C-05848-5-3,XFMR,MAIN,519911031,10/31/1991,,,,,,,,,,,,,,,5,54,96078,4,27,1322,2.0,5.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,48.963,INITIAL,,0.0,,,,,,,,,10,,0.044040179,0.001,,,20110112T182617Z,,,43,11,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19911029,10/29/1991,,,,,,,,,,,,,,,4,63,98662,7,6,1246,1.0,4.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-28,No anomalies.,,,,,,,,,,,,,,,,,207.667,SCREENING,,81.0,,,,,,,,,5,,0.045625,0.001,,,20110112T182617Z,,,22,12,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19911029,10/29/1991,,,,,,,,,,,,,,,17,82,132728,3,22,443,5.0,22.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-28,No anomalies.,,,,,,,,,,,,,,,,,20.136,SCREENING,,81.0,,,,,,,,,21,,0.13,0.001,,,20110112T182617Z,,,69,30,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19911029,10/29/1991,,,,,,,,,,,,,,,17,111,110818,5,24,3284,6.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-28,No anomalies.,,,,,,,,,,,,,,,,,136.833,SCREENING,,81.0,c2h6!,,,,,,,,21,,0.11,0.001,,,20110112T182617Z,,,68,27,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19910809,8/9/1991,,,,,,,,,,,,,,,9,68,107610,14,42,3321,2.0,8.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-08-08,No anomalies.,,,,,,,,,,,,,,,,,79.071,SCREENING,,526.0,,,,,,,,,17,,0.09,0.001,,,20110112T182617Z,,,75,24,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19910809,8/9/1991,,,,,,,,,,,,,,,14,70,106055,24,48,428,4.0,16.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-08-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8.917,INITIAL,,0.0,,,,,,,,,23,,0.17,0.001,,,20110112T182617Z,,,106,44,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19910809,8/9/1991,,,,,,,,,,,,,,,20,67,102305,7,37,4209,2.0,6.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-08-08,No anomalies.,,,,,,,,,,,,,,,,,113.757,SCREENING,,526.0,,,,,,,,,27,,0.06,0.001,,,20110112T182617Z,,,72,15,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19910620,6/20/1991,,,,,,,,,,,,,,,,,,,,,,,,,,,,,40,18,,0.03,32.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,33774,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-3,,,,,,,0.931677019,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049445,C-04741-5-1,XFMR,MAIN,000002B19910613,6/13/1991,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,55,,0.03,32.9,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,33767,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,20,,,,,,,0.911854103,,water*,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049446,C-04741-5-3,XFMR,MAIN,000002C19910613,6/13/1991,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,16,,0.03,37.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,33767,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-6,,,,,,,0.808625337,,,,,,,,,20110112T182617Z,,,,,,7.3,1630
10049523,8278435,XFMR,MAIN,00081-119901201,12/1/1990,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,8,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
10049444,C-04741-5-2,XFMR,MAIN,000002A19900301,3/1/1990,,,,,,,,,,,,,,,20,1230,128972,26,83,2987,4,6,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,33298,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,35.98795181,INITIAL,,0,,,,,,,,,35.16,,0.158669643,0.009536954,,,20110112T182617Z,,,141,36,,,
10049445,C-04741-5-1,XFMR,MAIN,000002B19900301,3/1/1990,,,,,,,,,,,,,,,584,1095,118669,193,703,2863,113.0,13.0,208.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D1,90,1990-05-30,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,4.073,INITIAL,,0.0,h2* ch4* c2h4* c2h2* co*,,,,,,,,729,,3.83,0.009,,,20110112T182617Z,,,1814,319,,,
10049446,C-04741-5-3,XFMR,MAIN,000002C19900301,3/1/1990,,,,,,,,,,,,,,,28,812,111307,20,69,3298,5.0,7.0,0.0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1991-03-01,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,47.797,INITIAL,,0.0,,,,,,,,,40,,0.12,0.007,,,20110112T182617Z,,,129,32,,,
