equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049361,D-561921,XFMR,MAIN,00077-519980109,1998-01-09,,,,,,,,,,,,,,,0,4381,77866,72,641,2017,3,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,400,11,0,,,420,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,9,,,3.14664586583,SCREENING,,312,co*,,545.125716763,,,,0,,115.425,,0.347174107143,0.0562633241723,,,20110112T182617Z,,,736,95,,,
000010049361,D-561921,XFMR,MAIN,00077-519990202,1999-02-02,,,,,,,,,,,,,,,12,3012,79478,70,709,1697,4,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,401,14,22,,,453,TRN_IEEE_INC_69KV,1,,365,2000-02-02,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,16,,,2.39351198872,SCREENING,,389,h2! co*,,544.815893537,,,,0,,139.68,,0.336535714286,0.0378972797504,,,20110112T182617Z,,,813,92,,,
000010049361,D-561921,XFMR,MAIN,00077-519991118,1999-11-18,,,,,,,,,,,,,,,14,2943,77158,71,730,1562,6,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,64,5,4,,,82,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,2.1397260274,SCREENING,,289,co*,,772.520007433,,,,5,,145.49,,0.340950892857,0.038142512766,,,20110112T182617Z,,,837,93,,,
000010049361,D-561921,XFMR,MAIN,00077-520000131,2000-01-31,,,,,,,,,,,,,,,15,3129,76805,76,744,1711,3,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,2.2997311828,SCREENING,,74,co*,,,,,,,,148.965,,0.352700892857,0.0407395351865,,,20110112T182617Z,,,856,97,,,
000010049361,D-561921,XFMR,MAIN,00077-520000313,2000-03-13,,,,,,,,,,,,,,,23,2264,72948,66,693,1489,3,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.14862914863,SURVEILLANCE,,42,h2! co*,,,,,,,,147.785,,0.305491071429,0.0310358063278,,,20110112T182617Z,,,800,84,,,
000010049361,D-561921,XFMR,MAIN,00077-520000405,2000-04-05,,,,,,,,,,,,,,,0,11605,78972,50,488,1371,1,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.80942622951,SURVEILLANCE,,65,co* o2*,,,,,,,,87.855,,0.232348214286,0.146950818011,,,20110112T182617Z,,,552,64,,,
000010049361,D-561921,XFMR,MAIN,00077-520010201,2001-02-01,,,,,,,,,,,,,,,13,3028,67624,60,597,1459,4,14,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,258,8,3,,,275,TRN_IEEE_INC_69KV,1,,365,2002-02-01,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,6,,,2.44388609715,SCREENING,-8,302,h2! co*,,599.537226868,,,,0,,120.52,,0.285151785714,0.0447770022477,,,20110112T182617Z,,,688,78,,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520010926,2001-09-26,,,,,,,,,,,,,,,17,3242,98933,90,939,2749,6,46,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,440,14,9,,,463,TRN_IEEE_INC_69KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,2.92758253461,SCREENING,-5,237,ch4! c2h6! co*!,,533.29923529,,,,0,,186.11,,0.532080357143,0.0327696521889,,,20110112T182617Z,,,1098,142,,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520031031,2003-10-31,,,,,,,,,,,,,,,11,3256,62777,54,542,1231,2,13,0,,,,,,51,19,,0.03,31.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,354,11,6,,,371,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,2.27121771218,SCREENING,-2,765,co*,,560.284782278,,,0.952380952381,0,,108.59,,0.250870535714,0.0518661293149,,,20110112T182617Z,,,622,69,,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520041115,2004-11-15,,,,,,,,,,,,,,,12,6379,73607,74,611,2162,4,33,0,,,,,,43,32,,0.03,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,213,7,0,,,228,TRN_IEEE_INC_69KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,8,,,3.53846153846,SCREENING,8,381,ch4! c2h6! co*,,623.320113303,,,0.934579439252,0,,122.04,,0.413022321429,0.0866629532517,,,20110112T182617Z,,,734,111,,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520051024,2005-10-24,,,,,30,,,,,,,,,,26,2670,81337,82,730,2578,6,36,0,,,,,,39,20,24,0.03,35.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,231,11,20,,,266,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,0,,,3.53150684932,SCREENING,-1,343,h2! co*,10.3248787487,613.253720031,0.715210117794,,0.837988826816,4,,157.49,,0.462589285714,0.0328263889743,,,20110112T182617Z,,,880,124,91.9896815556,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520060612,2006-06-12,,,,,41,,,,,,,,,,23,6944,115111,81,685,2607,6,37,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,3.80583941606,SCREENING,,231,co*,10.3892129051,,0.475916078728,,,,,146.39,,0.463294642857,0.0603243825525,,,20110112T182617Z,,,832,124,125.754377694,,
000010049361,D-561921,XFMR,MAIN,00077-520060804,2006-08-04,,,,,50,,,,,,,,,,17,6846,84711,73,616,2270,5,30,1,,,,,,50,24,13,0.02,36.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,5,92,6,3,,,103,TRN_IEEE_INC_69KV,1,,365,2007-08-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-04,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,3.68506493506,SURVEILLANCE,2,53,co*,10.5963216326,727.489192187,0.57524556107,,0.552486187845,2,,128.035,,0.414102678571,0.080815950703,,,20110112T182617Z,,,742,108,90.6552055099,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520061017,2006-10-17,,,,,38,,,,,,,,,,17,2271,73280,94,736,3643,9,66,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,,,,,,,,,,4.94972826087,SCREENING,,74,c2h6! co*,10.6453857966,,0.795188957226,,,,,149.775,,0.668227678571,0.030990720524,,,20110112T182617Z,,,924,169,80.1930200365,,
000010049361,D-561921,XFMR,MAIN,00077-520070906,2007-09-06,,,,,45,,,,,,,,,,17,3152,71409,92,698,3613,8,61,1,,,,,,44,18,12,0.04,30.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,288,10,9,,,307,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,5.17621776504,SCREENING,-3,324,co*,10.5875205064,585.88786064,0.7801368466,,1.32450331126,0,,142.84,,0.623348214286,0.0441400943859,,,20110112T182617Z,,,877,161,76.587090284,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520080909,2008-09-09,,,,,50,,,,,,,,,,11,3678,72894,84,642,2977,7,51,0,,,,,,50,18,10,0.03,31.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,257,6,5,,,268,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,4.63707165109,SCREENING,-3,369,co*,10.8574235217,600.01910762,0.696910006176,,0.949367088608,0,,126.665,,0.536785714286,0.0504568277224,,,20110112T182617Z,,,795,142,76.899327486,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520090827,2009-08-27,,,,,43,,,,,,,,,,14,2366,71967,93,726,3309,7,56,1,,,,,,35,30,22,0.05,30.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,348,8,7,,,407,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**!,1,,,4.55785123967,SCREENING,7,352,co*,10.8082256841,562.405930301,0.798056296777,,1.64473684211,43,,144.865,,0.601299107143,0.03287617936,,,20110112T182617Z,,,897,156,77.2612131258,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520100902,2010-09-02,,,,,42,,,,,,,,,,9,5539,65027,79,554,9112,9,76,0,,,,,,48,29,22,0.03,35.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,308,10,12,,,330,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,0,,,16.4476534296,SCREENING,6,371,co*,10.7541236051,577.556938143,0.650264665196,,0.8356545961,0,,108.855,,,0.085180002153,,,20110112T182617Z,,,727,164,72.6990890254,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520110814,2011-08-14,,,,,50,,,,,,,,,,10,6569,67054,73,535,3394,10,77,0,,,,,26,,16,9,0.02,32.2,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,131,12,0,,,143,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,6.34392523364,SCREENING,-6,346,co*,10.6320335636,683.63677267,0.620844991543,d1816_2*,0.621118012422,0,,106.45,,,0.097965818594,,,20111021T005314Z,,,705,160,72.6689393386,7.3000,1630
000010049361,D-561921,XFMR,MAIN,077-5TC20110826,2011-08-26,,,,,45,,,,,,,,,,12,5891,67179,87,596,3664,8,80,0,,,,,34,,23,,0.044,30.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,155,0,0,,,155,TRN_IEEE_INC_69KV,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,,0.91954023,,SURVEILLANCE,1,12,,,662.762372,,,1.452145215,0,,119.4,,,0.087691094,,,20111021T185022Z,,,783,175,,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-520120726,2012-07-26,,,,,45,,UPSI,,,,,,,,10,10460,92614,85,530,3136,10,95,0,,,,,21,,48,32,0.026,27.1,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,331,45,12,0,0,388,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,5.91698113208,SCREENING,17,335,c2h6* co*,10.5080581016,568.620573207,0.444048934671,d1816_2*,0.959409594096,,water* relsaturation*,105.55,,,0.112941887836,,,20120919T170845Z,,1,730,190,102.641162923,7.3000,1630
000010049361,D-561921,XFMR,MAIN,77-5,2013-07-24,2013-07-24,2013-08-26,,77-5,32,,UPSI,,,ROUTINE,,,,BOTTOM,10,5089,62333,82,564,3737,11,92,1,,,7.2,,55,,22,24,0.03,28.6,,,,PARTICLES,,1.5,,0.88,,,,Sample valve,REVIEWED,,,,,,324,15,10,0,0,349,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,6.62588652482,SCREENING,0,363,c2h6* co*!,10.678542824,571.272854227,0.688754427771,,1.04895104895,,,111.765,,,0.081642147819,,,20130910T201217Z,,,760,185,71.8796322727,7.3000,1630
000010049361,D-561921,XFMR,MAIN,00077-5,2013-11-12,2013-11-15,,,00077-5,15,,UPSI,,,ROUTINE,,,,BOTTOM,13,6221,71497,91,752,3859,12,110,2,,,8.3,,60,,10,23,0.036,30.8,,,,CLEAR,10,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-11-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,5.13164893617,SCREENING,-14,111,c2h6* co*!,10.8556194142,,0.766195944143,,1.16883116883,,,148.7,,,0.0870106438032,,,20131231T190852Z,,,980,213,89.6552287426,7.3000,1630
000010049361,D-561921,XFMR,MAIN,77-5,2014-08-12,2014-08-15,2014-09-16,,77-5,40,,UPSI,,,ROUTINE,,,,BOTTOM,12,6676,76175,78,646,3416,12,102,0,,,8.7,,26,,31,25,0.032,26.4,,,,CLEAR,31,2,,0.883,,,,,REVIEWED,,,,,,279,0,0,0,0,279,TRN_IEEE_INC_69KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,5.28792569659,SCREENING,7,273,c2h6* co*,10.7106626333,,0.649870632223,d1816_2*,1.21212121212,,,128.46,,,0.0876403019363,,,20141001T134624Z,,,850,192,85.1323600828,,
000010049361,D-561921,XFMR,MAIN,00077-5,2015-07-30,2015-08-03,2015-09-01,,00077-5,30,,UPSI,,,ROUTINE,,,,BOTTOM,10,2118,56492,87,586,3708,12,94,0,,,6.3,,31,,24,29,0.03,28.5,,,,CLEAR,24,2,,0.88,,,,Not in service,REVIEWED,,,,,,367,34,0,0,0,401,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**!,,,,6.32764505119,SCREENING,2,352,c2h6* co*,10.7111897775,555.809695928,0.80335880662,d1816_2*,1.05263157895,,,115.66,,0.749915178571,0.0374920342703,,,20150916T174050Z,,,789,193,64.2971908501,,
000010049361,D-561921,XFMR,MAIN,00077-5,2016-03-15,2016-03-16,2016-04-01,,00077-5,48,,UPSI,,,ROUTINE,,,,BOTTOM,6,6367,47638,58,310,2670,11,78,5,,,5.7,,58,,19,11,0.06,27.6,0.042,0.797,,PARTICLES,19,2.5,NON-CORROSIVE,0.88,,,,Corrosive sulfur D1275B = NC 3b,REVIEWED,,,,,,435,47,6,0,0,488,TRN_IEEE_INC_69KV,3,DT,30,2016-04-14,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2017-03-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,,,,8.61290322581,SCREENING,-2,229,c2h6* c2h2*^,10.1588551552,534.717355156,0.509446127305,,2.17391304348,,,62.365,,0.640008928571,0.133653805785,,18.9761904762,20160404T183831Z,,,468,147,52.9778362915,,
000000104744,UGP-52371,XFMR,MAIN,000013919980309,1998-03-09,,,,,,,,,,,,,,,65,2723,93262,44,81,1240,60,22,3,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,4,T3,7,1998-03-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,20,0.5,15.3086419753,INITIAL,,0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,80.72,,,0.0291973150908,,,20110101T000000Z,,,275,126,,,
000000104744,UGP-52371,XFMR,MAIN,000013919990120,1999-01-20,,,,,,,,,,,,,,,48,4455,89366,41,77,953,40,17,1,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,32,0,14,,,46,REG_GENERIC,1,,365,2000-01-20,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,0,40,0.414634146341,12.3766233766,SCREENING,,317,,,858.528577623,,d1816_1* d1816_2*,,0,,62.54,,,0.0498511738245,,,20110101T000000Z,,,224,98,,,
000000104744,UGP-52371,XFMR,MAIN,000013919991203,1999-12-03,,,,,,,,,,,,,,,330,3765,103043,49,507,2242,9,8,45,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,52,17,4,,,83,REG_GENERIC,1,,365,2000-12-02,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,4,0.2,0.163265306122,4.42209072978,SCREENING,,317,co*,,798.284758961,,d1816_1* d1816_2*,,6,,424.995,,,0.0365381442699,,,20110101T000000Z,,,948,66,,,
000000104744,UGP-52371,XFMR,MAIN,000013920000131,2000-01-31,,,,,,,,,,,,,,,50,1576,77716,44,46,521,31,15,1,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,1,,365,2001-01-30,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,31,0.340909090909,11.3260869565,SURVEILLANCE,,59,,,,,d1816_1* d1816_2*,,,,58.825,,,0.0202789644346,,,20110101T000000Z,,,187,90,,,
000000104744,UGP-52371,XFMR,MAIN,000013920001121,2000-11-21,,,,,20,,,,,,,,,,43,2425,83564,58,80,1726,98,57,2,,,,0,0,,10,18,,,,,,,,,,,,,,,REVIEWED,,,,,,10,2,2,,,18,REG_GENERIC,4,T3,7,2000-11-28,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,2,49,0.98275862069,21.575,SCREENING,-14,295,c2h6/ch4* c2h4/c2h2***,5.36900546734,1002.85714286,0.179013326699,d1816_1* d1816_2*,,2,,59.03,,,0.0290196735436,,,20110101T000000Z,,,338,213,98.3281554954,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,000013920011109,2001-11-09,,,,,,,,,,,,,,,53,2418,91565,47,76,1629,95,47,3,,,,0,0,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,40,4,0,,,50,REG_GENERIC,4,T3,7,2001-11-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,6,31.6666666667,1,21.4342105263,SCREENING,-6,353,c2h6/ch4* c2h4/c2h2***,,830.840002478,,d1816_1* d1816_2*,,0,,68.345,,,0.0264074701032,,,20110101T000000Z,,,321,189,,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,000013920031107,2003-11-07,,,,,20,,,,,,,,,,52,3151,90256,46,76,1919,82,45,3,,,,0,0,41,15,27,0.03,33.1,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,18,0,0,,,18,REG_GENERIC,4,T3,7,2003-11-14,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,27.3333333333,0.978260869565,25.25,SCREENING,-7,728,c2h6/ch4* c2h4/c2h2***,5.17720538213,929.922141399,0.175322648608,d1816_1* d1816_2*,0.906344410876,0,,67.15,,,0.0349118064173,,,20110101T000000Z,,,304,173,106.530161994,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,000013920060613,2006-06-13,,,,,,,,,,,,,,,58,3933,97578,71,119,4713,105,63,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,2,T,90,2006-09-11,Possible unidentified thermal problem.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0.887323943662,39.6050420168,SCREENING,,949,c2h6/ch4*,,,,d1816_1* d1816_2*,,,,80.995,,,0.0403062165652,,,20110101T000000Z,,,416,239,,,
000000104744,UGP-52371,XFMR,MAIN,000013920060815,2006-08-15,,,,,54,,,,,,,,,,67,2869,96051,91,133,5601,132,84,0,,,,0,0,40,17,8,0.032,33.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,21,18,3,0,,,21,REG_GENERIC,2,T,90,2006-11-13,Possible unidentified thermal problem.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,1,,The water content of the oil seems acceptable.,,,,0,,0.923076923077,42.1127819549,SURVEILLANCE,-5,63,c2h6/ch4*,5.48901349277,929.922141399,0.253192929755,d1816_1* d1816_2*,0.963855421687,0,,92.92,,,0.029869548469,,,20110101T000000Z,,,507,307,98.523320736,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,000013920061017,2006-10-17,,,,,28,,,,,,,,,,55,3559,96586,61,88,2586,126,75,2,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,4,T3,7,2006-10-24,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,63,1.22950819672,29.3863636364,SURVEILLANCE,,126,c2h6/ch4* c2h4/c2h2***,5.20519188071,,0.18472712165,d1816_1* d1816_2*,,,,72.89,,,0.036847990392,,,20110101T000000Z,,,407,262,109.842076383,,
000000104744,UGP-52371,XFMR,MAIN,000013920070829,2007-08-29,,,,,33,,,,,,,,,,44,3007,90352,58,86,2091,112,81,2,,,,0,0,57,24,25,0.028,29.7,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,21,0,0,,,21,REG_GENERIC,4,T3,7,2007-09-05,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,56,1.39655172414,24.3139534884,SCREENING,2,316,c2h6/ch4** c2h4/c2h2***,5.3828945955,910.794487219,0.1753897575,d1816_1* d1816_2*,0.942760942761,0,,61.32,,,0.0332809456349,,,20110101T000000Z,,,383,251,100.23703167,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,000013920080909,2008-09-09,,,,,28,,,,,,,,,,51,2375,92400,65,89,2472,122,87,2,,,,0,0,53,26,34,0.03,30.1,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,12,0,0,,,13,REG_GENERIC,4,T3,7,2008-09-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,1,61,1.33846153846,27.7752808989,SCREENING,4,377,c2h6/ch4** c2h4/c2h2***,5.27571129912,980.233929701,0.188943149449,d1816_1* d1816_2*,0.996677740864,0,relsaturation*,69.01,,,0.0257034632035,,,20110101T000000Z,,,416,274,104.45973521,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,000013920090817,2009-08-17,,,,,38,,,,,,,,,,90,2796,90616,69,87,2326,125,85,2,,,,0,0,34,38,33,0.04,29.8,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,10,1,0,,,16,REG_GENERIC,4,T3,7,2009-08-24,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,2,62.5,1.23188405797,26.7356321839,SCREENING,12,342,c2h6/ch4* c2h4/c2h2***,4.84149691793,1002.85714286,0.263424565481,d1816_1* d1816_2*,1.34228187919,3,water* relsaturation*,107.695,,,0.0308554780613,,,20110101T000000Z,,,458,279,98.3984564885,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,000013920100902,2010-09-02,,,,,36,,,,,,,,,,31,2246,75626,70,82,2930,154,131,32,,,,0,0,44,25,23,0.034,37.8,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69KV,4,T3,7,2010-09-09,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,35.7317073171,SCREENING,3,381,c2h6* c2h4* c2h2*^^!,5.30824624012,1015.93071159,0.192237232292,d1816_1* d1816_2*,0.899470899471,0,,50.63,,,0.0296987808426,,,20110101T000000Z,,,500,355,82.7994306524,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,13920110826,2011-08-26,,,,,,,,,,,,,,,26,6250,81590,66,77,2724,147,148,29,,,,,32,,18,,0.048,32.1,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69KV,2,T3,90,2011-11-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,35.3766233766,SCREENING,-3,358,c2h6* c2h4* c2h2*,,980.233929701,,d1816_2*,1.4953271028,0,,44.385,,,0.0766025248192,,,20111021T185022Z,,,493,361,,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,000013920120726,2012-07-26,,,,,37,,UPSI,,,,,,,,36,2689,76349,70,72,2578,153,156,20,,,,,28,,23,21,0.048,29.6,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69KV,2,T3,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,35.8055555556,SCREENING,1,335,c2h6* c2h4* c2h2*,5.08066029517,929.922141399,0.191602872793,d1816_2*,1.62162162162,,,52.855,,,0.0352198457085,,,20120919T183411Z,,1,507,379,83.4559524983,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,139,2013-07-24,2013-07-24,2013-08-26,,139,25,,UPSI,,,ROUTINE,,,,BOTTOM,25,5599,81482,71,80,2598,150,175,45,,,9,,51,,13,19,0.028,29.6,,,,PARTICLES,,1.5,,0.89,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69KV,4,DT,7,2013-07-31,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,32.475,SCREENING,-10,363,c2h6* c2h4* c2h2*^^,5.38895284919,929.922141399,0.159485815686,,0.945945945946,,,45.25,,,0.0687145627255,,,20130911T144726Z,,,546,396,95.5790732007,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,0000139,2013-11-12,2013-11-15,,,0000139,19,,UPSI,,,ROUTINE,,,,BOTTOM,25,3327,69170,71,75,2689,163,190,44,,,7.6,,55,,7,13,0.04,33.3,,,,CLEAR,7,1.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2014-02-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2014-11-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,35.8533333333,SCREENING,-21,111,c2h6* c2h4* c2h2*,5.31124211869,,0.182919759645,,1.2012012012,,,44.465,,,0.0480988868006,,,20131231T195419Z,,,568,424,82.7343543869,7.3000,1630
000000104744,UGP-52371,XFMR,MAIN,139,2014-08-12,2014-08-15,2014-09-16,,139,27,,UPSI,,,ROUTINE,,,,BOTTOM,22,5909,85381,64,70,2353,153,188,31,,,9.4,,35,,15,20,0.036,29,,,,CLEAR,15,2,,0.89,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,2,T3,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2015-08-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,33.6142857143,SCREENING,-7,273,c2h6* c2h4* c2h2*,5.30406733794,,0.136892129592,,1.24137931034,,,39.375,,,0.0692074349094,,,20141001T154900Z,,,528,405,99.1916302287,,
000000104744,UGP-52371,XFMR,MAIN,0000139,2015-07-30,2015-08-03,2015-09-01,,0000139,40,,UPSI,,,ROUTINE,,,,BOTTOM,27,4150,80521,79,80,2710,158,196,38,,,8.8,,53,,43,35,0.032,30.2,,,,PARTICLES,43,1.5,,0.886,,,,,REVIEWED,,,,,,26,9,0,0,0,35,TRN_IEEE_INC_69KV,3,T3,30,2015-08-29,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,33.875,SCREENING,15,352,c2h6* c2h4* c2h2*^,5.20990263317,884.293329151,0.178238925783,,1.05960264901,,water* relsaturation*,46.81,,2.29854910714,0.0515393499832,,,20150918T122012Z,,,578,433,87.7219368952,,
000010049447,L-248544A,XFMR,MAIN,16419990119,1999-01-19,,,,,30,,,,,,,,,,91,9898,138001,50,167,1742,4,48,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,0,11,,,39,TRN_IEEE_INC_69KV,1,,365,2000-01-19,(Initial sample). No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.4311377246,INITIAL,,0,,5.65003057574,875.097705331,0.202212660968,,,0,,121.12,,,0.0717241179412,,,20110112T182617Z,,,360,102,158.271537445,,
000010049447,L-248544A,XFMR,MAIN,16420001012,2000-10-12,,,,,30,,,,,,,,,,88,2589,78475,48,173,2329,4,64,0,,,,,,44,38,45,0.03,29.3,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,20,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-10-12,No anomalies.,1,,365,2001-10-12,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,13.4624277457,SCREENING,12,632,,5.7281665337,,0.361244868455,,1.02389078498,,water* relsaturation*,119.2,,,0.0329913985346,,,20110112T182617Z,,,377,116,88.4299040617,7.3000,1630
000010049447,L-248544A,XFMR,MAIN,16420001204,2000-12-04,,,,,30,,,,,,,,,,0,24232,122705,14,49,774,2,22,0,,,,,,46,12,14,0.03,28.7,0.04,0.45,0.03,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-12-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2001-12-04,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,15.7959183673,SURVEILLANCE,-11,53,,10.4846612694,,0.0294062555892,,1.04529616725,,,8.85,,,0.197481765209,,11.25,20110112T182617Z,,,87,38,149.754947534,7.3000,1630
000010049447,L-248544A,XFMR,MAIN,16420061019,2006-10-19,,,,,30,,,,,,,,,,60,7071,102699,17,893,6453,7,13,4,,,,,,45,16,19,0.03,32.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,2,24,3,0,,,27,TRN_IEEE_INC_69KV,3,D2,30,2006-11-18,Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,1,,365,2007-10-19,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.22620380739,SCREENING,-6,2145,c2h2*^ co*^^,9.61936698758,894.225359511,0.703845421265,,0.911854103343,0,,221.165,,,0.068851692811,,,20110112T182617Z,,,994,37,118.706559565,7.3000,1630
000010049447,L-248544A,XFMR,MAIN,16420070906,2007-09-06,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
0000307,Q115203-TVH,XFMR,MAIN,30720030423,2003-04-23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,45,23,,0.02,33.1,0,0,0.04,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,4,1,0,,,6,TRN_IEEE_INC_69KV,,,,,,1,,365,2004-04-22,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,,,1,,,,1116.55428819,,,0.604229607251,1,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
0000307,Q115203-TVH,XFMR,MAIN,30720040514,2004-05-14,,,,,,,,,,,,,,,83,8092,92544,346,480,5883,352,71,1,,,,,,40,21,,0.04,33.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,2,T3,90,2004-08-12,(Initial sample). Abnormal or high gas levels. Thermal fault (above 700 C). Sample again to check for active gassing.,1,,365,2005-05-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,12.25625,INITIAL,-0,0,ch4* c2h4* co*,,1066.24249989,,,1.2012012012,0,,174.76,,,0.0874394882434,,,20110112T182617Z,,,1333,769,,7.3000,1630
0000307,Q115203-TVH,XFMR,MAIN,30720041025,2004-10-25,,,,,,,,,,,,,,,99,10901,119398,386,504,6911,395,83,0,,,,,,41,19,,0.05,37.2,0.09,2.09,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,6,0,0,,,10,TRN_IEEE_INC_69KV,2,T,90,2005-01-23,High level (*). No recent significant increases. Thermal fault.,1,,365,2005-10-25,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.7123015873,SCREENING,-2,164,ch4* c2h6* c2h4* co*,,1066.24249989,,,1.34408602151,4,,195.645,,,0.0912996867619,,23.2222222222,20110112T182617Z,,,1467,864,,7.3000,1630
0000383,30307621950,XFMR,MAIN,38320030908,2003-09-08,,,,,,,,,,,,,,,141,5623,59346,10,254,1800,0,0,3,,,,,,35,127,,0.04,23.5,0,0.02,0.52,S/Sd,,0.5,,0.91,,,,,UNREVIEWED,,,,,,2,9,0,,,12,TRN_CPS_ESTER_INC_69KV,2,D1,90,2003-12-07,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,1,,365,2004-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.08661417323,INITIAL,-61,0,h2*,,1202.56285838,,,1.70212765957,0,,186.96,,,0.0947494355138,,,20110112T182617Z,,,408,10,,5.3318,684
0000383,30307621950,XFMR,MAIN,38320040315,2004-03-15,,,,,,,,,,,,,,,132,9394,74613,12,258,2914,8,1,3,,,,,,38,95,,0.03,27.1,0.1,6.48,0.46,Clear,,1,,0.92,,,,,REVIEWED,,,,,,2,0,0,,,2,TRN_CPS_ESTER_INC_69KV,2,D,90,2004-06-13,High level (*). No recent significant increases. Electrical discharge.,1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.2945736434,SCREENING,-69,189,h2*,,1202.56285838,,,1.10701107011,0,,178.8,,,0.125902992776,,64.8,20110112T182617Z,,,414,21,,5.3318,684
000010049543,70695-A,XFMR,MAIN,21220001012,2000-10-12,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,16,,0.01,40.3,0.01,0.05,0,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2001-10-12,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,,,,,,,,,-6,,,,,,,0.248138957816,,,,,,,,5,20110112T182616Z,,,,,,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220010122,2001-01-22,,,,,,,,,,,,,,,1,4360,17564,0,20,57,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.85,INITIAL,,0,,,,,,,,,4.6,,0,0.24823502619,,,20110112T182616Z,,,21,0,,,
000010049543,70695-A,XFMR,MAIN,21220011219,2001-12-19,,,,,,,,,,,,,,,30,4058,82330,51,219,290,18,81,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,5,,,14,TRN_IEEE_INC_69_288KV,2,T2,90,2002-03-19,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.32420091324,SCREENING,-10,331,h2! ch4! c2h6*^! c2h4!,,1202.56285838,,,,4,,69.69,,0.598660714286,0.0492894449168,,,20110112T182616Z,,,399,150,,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220031110,2003-11-10,,,,,,,,,,,,,,,44,6732,56171,17,162,489,1,3,0,,,,,,38,32,,0.01,30.5,,,,S/Sd,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,1,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.01851851852,SCREENING,8,691,h2!,,1288.57142857,,,0.327868852459,0,water*,73.175,,0.0761383928571,0.119848320308,,,20110112T182616Z,,,227,21,,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220041101,2004-11-01,,,,,,,,,,,,,,,8,1792,42939,13,252,442,1,5,0,,,,,,46,62,,0.02,31.4,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.75396825397,SCREENING,23,357,co!,,1202.56285838,,,0.636942675159,1,water*,53.375,,0.0706116071429,0.0417336221151,,,20110112T182616Z,,,279,19,,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220051118,2005-11-18,,,,,26,,,,,,,,,,26,5284,97126,45,140,293,37,121,0,,,,,,56,30,42,0.02,39.1,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,3,T2,30,2005-12-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2006-11-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.09285714286,SCREENING,7,382,h2! ch4! c2h6*^^! c2h4!,6.92633027838,1202.56285838,0.162834083278,,0.511508951407,0,water* relsaturation*,51.755,,0.833111607143,0.0544035582645,,,20110112T182616Z,,,369,203,112.289706006,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220060612,2006-06-12,,,,,32,,,,,,,,,,8,5347,92356,33,250,556,8,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,2.224,SCREENING,,206,co!,10.2939034001,,0.215490474369,,,,,53.12,,0.243477678571,0.0578955346702,,,20110112T182616Z,,,321,63,104.171119833,,
000010049543,70695-A,XFMR,MAIN,21220060831,2006-08-31,,,,,40,,,,,,,,,,18,7352,85685,52,182,378,19,64,0,,,,,,44,18,14,0.02,33.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-31,No anomalies.,1,,365,2007-08-31,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.07692307692,SCREENING,-3,80,h2! ch4! c2h6! c2h4!,8.1961424199,1202.56285838,0.202684361608,,0.589970501475,0,,51.045,,0.535816964286,0.0858026492385,,,20110112T182616Z,,,335,135,94.8649028512,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220070829,2007-08-29,,,,,37,,,,,,,,,,2,2445,44761,26,224,549,2,8,0,,,,,,58,37,33,0.02,33.8,,,,S/Pt,,1,,0.87,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.45089285714,SCREENING,11,363,,11.373051005,1152.25107008,0.379200778064,,0.591715976331,0,water* relsaturation*,42.35,,0.132875,0.0546234445164,,,20110112T182616Z,,,262,36,49.4429915872,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220080909,2008-09-09,,,,,30,,,,,,,,,,0,1917,57050,33,217,661,4,19,0,,,,,,41,20,24,0.03,37.9,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.04608294931,SCREENING,-1,377,c2h6!,11.5523282858,1202.56285838,0.286449259879,,0.791556728232,0,,39.12,,0.212366071429,0.0336021034181,,,20110112T182616Z,,,273,56,64.1588725855,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220090827,2009-08-27,,,,,34,,,,,,,,,,3,1603,47706,40,226,745,4,25,0,,,,,,28,18,18,0.03,30.7,,,,S/Sd,,0.5,,0.87,,,,,REVIEWED,,,,,,3,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.29646017699,SCREENING,-3,352,,10.8262647632,1152.25107008,0.372933453376,,0.977198697068,7,,43.74,,,0.0336016433992,,,20110112T182616Z,,,298,69,52.7732308395,7.3000,1630
000010049543,70695-A,XFMR,MAIN,21220100902,2010-09-02,,,,,35,,,,,,,,,,0,9269,74225,44,183,951,13,55,0,,,,,,40,22,21,0.02,39.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.19672131148,SCREENING,0,371,c2h6!,10.6816434689,,0.18674729117,,0.511508951407,0,,33.135,,,0.124877062984,,,20110112T182616Z,,,295,112,85.6703868738,7.3000,1630
000010049543,70695-A,XFMR,MAIN,000021220110814,2011-08-14,,,,,52,,,,,,,,,,2,3712,49001,46,181,1000,11,59,0,,,,,27,,29,15,0.024,33.3,,,,Clear,,1,,0.868,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,5.52486187845,SCREENING,6,346,,10.0400625046,,0.306090890353,d1816_2*,0.720720720721,0,water*,34.745,,,0.0757535560499,,,20111021T005314Z,,,299,116,51.7519782485,7.3000,1630
000010049543,70695-A,XFMR,MAIN,000021220120726,2012-07-26,,,,,50,,UPSI,,,,,,,,0,7650,56925,53,172,942,7,82,0,,,,,58,,13,7,0.022,34.5,,,,Clear,,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.47674418605,SCREENING,-10,347,c2h6*,10.0373940361,,0.242699761132,,0.63768115942,,,31.065,,,0.134387351779,,,20120919T170845Z,,1,314,142,62.4668116588,7.3000,1630
000010049543,70695-A,XFMR,MAIN,212,2013-07-24,2013-07-24,2013-08-26,,212,27,,UPSI,,,ROUTINE,,,,BOTTOM,2,4861,54175,52,179,1015,11,90,0,,,6,,33,,15,20,0.02,32.1,,,,PARTICLES,,1,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.67039106145,SCREENING,-7,363,c2h6*,10.0390314186,,0.26158427532,d1816_2*,0.623052959502,,,34.385,,,0.0897277341947,,,20130911T152410Z,,,334,153,63.6483687792,7.3000,1630
