equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049543,70695-A,XFMR,MAIN,212,2014-08-12,2014-08-15,2014-09-16,,212,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,3845,57317,50,175,823,9,104,0,,,6.2,,33,,9,10,0.018,35.9,,,,CLEAR,9,1,,0.872,,,,,REVIEWED,,,,,,4,0,0,0,0,4,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.70285714286,SCREENING,-16,384,c2h6*,10.2183315578,,0.243660239927,d1816_2*,0.50139275766,,,31.635,,,0.0670830643614,,,20141001T160132Z,,,338,163,64.7526088691,,
000010049543,70695-A,XFMR,MAIN,0000212,2015-07-30,2015-08-03,2015-09-01,,0000212,33,,UPSI,,,ROUTINE,,,,BOTTOM,2,4464,52141,59,164,1045,14,111,0,,,5.8,,36,,24,25,0.018,34.3,,,,PARTICLES,24,1,,0.87,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,6.37195121951,SCREENING,2,352,c2h6*,9.53266824579,1066.24249989,0.261497586106,d1816_2*,0.524781341108,,,31.73,,0.733044642857,0.0856140081702,,,20150918T132822Z,,,350,184,59.5301135021,,
000010049544,70695-B,XFMR,MAIN,22820010130,2001-01-30,,,,,,,,,,,,,,,3,17501,83964,1,37,167,0,0,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,4,,,16,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.51351351351,INITIAL,-6,0,o2*,,1152.25107008,,,,5,,9.66,,0.00346875,0.208434567195,,,20110112T182617Z,,,41,1,,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820011219,2001-12-19,,,,,,,,,,,,,,,8,1888,33859,20,109,154,6,38,0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,5,,,17,TRN_IEEE_INC_69_288KV,1,,365,2002-12-19,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,1.4128440367,SCREENING,-0,323,ch4! c2h6!,,1202.56285838,,,,4,,27.71,,0.255875,0.0557606544789,,,20110112T182617Z,,,181,64,,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820031110,2003-11-10,,,,,,,,,,,,,,,17,4360,61285,10,132,389,0,0,0,,,,,,44,25,,0.02,34.6,,,,S/Sd,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.94696969697,SCREENING,3,691,h2!,,1288.57142857,,,0.578034682081,0,water*,40.76,,0.0346875,0.0711430203149,,,20110112T182617Z,,,159,10,,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820041101,2004-11-01,,,,,,,,,,,,,,,8,5455,55870,5,156,329,3,21,0,,,,,,51,19,,0.01,33,,,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.10897435897,SCREENING,-2,357,c2h6!,,1288.57142857,,,0.30303030303,0,,36.125,,0.118941964286,0.0976373724718,,,20110112T182617Z,,,193,29,,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820041112,2004-11-12,,,,,,,,,,,,,,,11,3994,74692,50,95,179,43,272,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,T2,7,2004-11-19,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue high-frequency sampling.",,,,,,,,,,,,,,,,,1.88421052632,SURVEILLANCE,,11,ch4! c2h6*^^^! c2h4!,,,,,,,,28.745,,1.50862946429,0.0534729288277,,,20110112T182617Z,,,471,365,,,
000010049544,70695-B,XFMR,MAIN,22820041129,2004-11-29,,,,,,,,,,,,,,,7,2932,51523,14,152,277,8,39,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-11-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.82236842105,SURVEILLANCE,,28,c2h6!,,,,,,,,34.48,,0.24853125,0.0569066242261,,,20110112T182617Z,,,220,61,,,
000010049544,70695-B,XFMR,MAIN,22820041208,2004-12-08,,,,,,,,,,,,,,,7,5901,56436,2,178,397,0,0,0,,,,,,45,16,,0.02,40,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,0,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2005-12-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-12-08,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.23033707865,SURVEILLANCE,-6,37,,,,,,0.5,2,,39.04,,0.0069375,0.104560918563,,,20110112T182617Z,,,187,2,,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820050111,2005-01-11,,,,,,,,,,,,,,,5,4474,44575,2,157,272,0,0,0,,,,,,46,16,,0.01,40.3,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-01-11,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-01-11,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.73248407643,SURVEILLANCE,-6,71,,,,,,0.248138957816,,,33.26,,0.0069375,0.100370162647,,,20110112T182617Z,,,164,2,,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820050125,2005-01-25,,,,,,,,,,,,,,,6,4656,46085,2,155,318,0,0,0,,,,,,48,8,,0.02,33.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-01-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-01-25,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.05161290323,SURVEILLANCE,-18,85,,,,,,0.604229607251,,,33.9,,0.0069375,0.101030704134,,,20110112T182617Z,,,163,2,,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820050202,2005-02-02,,,,,25,,,,,,,,,,6,4847,49259,2,165,302,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-02-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.8303030303,SURVEILLANCE,,93,,10.6440213801,,0.250215346053,,,,,35.7,,0.0069375,0.0983982622465,,,20110112T182617Z,,,173,2,58.608231406,,
000010049544,70695-B,XFMR,MAIN,22820050203,2005-02-03,,,,,25,,,,,,,,,,5,5180,47342,2,159,289,0,0,0,,,,,,49,7,10,0.01,37.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-02-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-02-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.81761006289,SURVEILLANCE,-21,94,,10.8391747241,,0.246815554841,,0.268817204301,,,33.62,,0.0069375,0.109416585696,,,20110112T182617Z,,,166,2,56.6438686331,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820050207,2005-02-07,,,,,25,,,,,,,,,,13,7494,55953,2,150,292,2,0,0,,,,,,43,5,7,0.02,35.9,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-02-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-02-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.94666666667,SURVEILLANCE,-26,98,,9.11403309712,,0.218735592118,,0.557103064067,,,40.03,,0.0162321428571,0.133933837328,,,20110112T182617Z,,,167,4,67.7607284536,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820050316,2005-03-16,,,,,,,,,,,,,,,6,3415,48003,3,160,251,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-03-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.56875,SURVEILLANCE,,135,,,,,,,,,34.8,,0.01040625,0.0711413869966,,,20110112T182617Z,,,169,3,,,
000010049544,70695-B,XFMR,MAIN,22820051027,2005-10-27,,,,,23,,,,,,,,,,4,2373,41759,2,150,273,1,1,0,,,,,,43,9,14,0.02,36.7,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-10-27,No anomalies.,1,,365,2006-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.82,SCREENING,-16,225,,11.0029096267,,0.267768183625,,0.544959128065,,,31.015,,0.0157589285714,0.0568260734213,,,20110112T182617Z,,,158,4,49.1059767391,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820051118,2005-11-18,,,,,26,,,,,,,,,,6,8986,82385,5,178,383,9,5,0,,,,,,52,27,38,0.04,42.1,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2006-11-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-11-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.15168539326,SURVEILLANCE,5,22,o2*,10.5569080312,1152.25107008,0.161472715704,,0.950118764846,1,water* relsaturation*,38.175,,0.0800401785714,0.109073253626,,,20110112T182617Z,,,203,19,98.0029881145,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820060831,2006-08-31,,,,,40,,,,,,,,,,8,2593,62213,27,231,496,8,33,0,,,,,,49,24,19,0.02,34.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-31,No anomalies.,1,,365,2007-08-31,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.14718614719,SCREENING,2,286,ch4! c2h6!,10.164972206,1202.56285838,0.303262136974,,0.583090379009,0,,49.7,,0.268580357143,0.041679391767,,,20110112T182617Z,,,307,68,67.321077188,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820070829,2007-08-29,,,,,35,,,,,,,,,,4,2290,66657,24,212,745,3,10,0,,,,,,44,21,21,0.02,34.1,,,,S/Pt,,1,,0.87,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.5141509434,SCREENING,-0,363,,10.932706661,,0.248375081231,,0.58651026393,1,,42.205,,0.138933035714,0.0343549814723,,,20110112T182617Z,,,253,37,73.3290091243,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820080909,2008-09-09,,,,,30,,,,,,,,,,0,5695,82344,30,204,715,4,17,0,,,,,,41,35,42,0.02,36,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.50490196078,SCREENING,10,377,,11.5768952425,1202.56285838,0.182990636272,,0.555555555556,0,water* relsaturation*,36.78,,0.193611607143,0.0691610803459,,,20110112T182617Z,,,255,51,94.2613089869,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820090827,2009-08-27,,,,,30,,,,,,,,,,4,2175,66537,30,210,684,3,14,0,,,,,,40,22,26,0.03,31.9,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,1,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.25714285714,SCREENING,0,352,,10.8011455282,1202.56285838,0.246964221213,,0.940438871473,13,,41.845,,0.176441964286,0.0326885792867,,,20110112T182617Z,,,261,47,74.7530053313,7.3000,1630
000010049544,70695-B,XFMR,MAIN,22820100902,2010-09-02,,,,,32,,,,,,,,,,2,3987,53168,27,131,734,5,24,0,,,,,,43,28,31,0.02,34.7,,,,S/Pt,,0.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,5.60305343511,SCREENING,5,371,,10.5162689151,,0.192737046353,,0.576368876081,0,water* relsaturation*,25.655,,,0.0749887150166,,,20110112T182617Z,,,189,56,60.5474618905,7.3000,1630
000010049544,70695-B,XFMR,MAIN,000022820110814,2011-08-14,,,,,32,,,,,,,,,,3,3122,58609,35,162,874,10,38,0,,,,,24,,23,25,0.022,32.5,,,,Clear,,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.3950617284,SCREENING,1,346,,10.2563868093,,0.221737120815,d1816_2*,0.676923076923,0,,32.31,,,0.0532682693784,,,20111021T005314Z,,,248,83,65.9987973897,7.3000,1630
000010049544,70695-B,XFMR,MAIN,000022820120726,2012-07-26,,,,,35,,UPSI,,,,,,,,0,7563,70098,44,159,834,7,52,0,,,,,40,,19,19,0.018,31.5,,,,Clear,,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.24528301887,SCREENING,-2,347,,10.594629953,,0.175127679298,d1816_2*,0.571428571429,,,28.725,,,0.107891808611,,,20120919T170845Z,,1,262,103,80.172746855,7.3000,1630
000010049544,70695-B,XFMR,MAIN,228,2013-07-24,2013-07-24,2013-08-26,,228,25,,UPSI,,,ROUTINE,,,,BOTTOM,1,6051,64782,43,165,866,7,55,0,,,7.2,,24,,8,12,0.026,32.2,,,,PARTICLES,,1,,0.87,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.24848484848,SCREENING,-18,363,,10.5540860358,,0.194922290786,d1816_2*,0.807453416149,,,30.805,,,0.0934055756229,,,20130911T153503Z,,,271,105,76.8811001042,7.3000,1630
000010049544,70695-B,XFMR,MAIN,228,2014-08-12,2014-08-15,2014-09-16,,228,32,,UPSI,,,ROUTINE,,,,BOTTOM,3,1793,77046,47,166,729,10,88,0,,,8,,27,,9,10,0.016,33.1,,,,PARTICLES,9,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.39156626506,SCREENING,-16,384,c2h6*,9.75730503479,,0.181670654605,d1816_2*,0.483383685801,,,33.03,,,0.023271811645,,,20141001T160722Z,,,314,145,85.2850988226,,
000010049544,70695-B,XFMR,MAIN,0000228,2015-07-30,2015-08-03,2015-09-01,,0000228,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,4556,63800,52,159,876,11,80,0,,,7,,41,,12,13,0.022,33.8,,,,PARTICLES,12,1,,0.871,,,,,REVIEWED,,,,,,7,0,6,0,0,13,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,5.50943396226,SCREENING,-11,352,c2h6*,10.1857539539,1047.11484571,0.200186913611,d1816_2*,0.650887573964,,,28.785,,0.565424107143,0.0714106583072,,,20150918T133722Z,,,302,143,72.2081468572,,
00003-A,C585983-00003-A,XFMR,MAIN,00003-A19961106,1996-11-06,,,,,,,,,,,,,,,1561,978,101625,670,983,1149,306,84,1143,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,1997-02-04,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,1.16887080366,INITIAL,,0,h2* ch4* c2h6* c2h4* c2h2* co* co2/co*,,,,,,,,1833.97,,,0.00962361623616,,,20110112T182617Z,,,4747,1060,,,
0077-10,3329228-0077-10,XFMR,MAIN,0077-1019960112,1996-01-12,,,,,,,,,,,,,,,58,1089,92152,111,117,1351,13,108,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,11.547008547,INITIAL,,0,c2h6*,,,,,,,,79.255,,,0.0118174320688,,,20110112T182617Z,,,407,232,,,
00077-2,3329227-00077-2,XFMR,MAIN,00077-219960112,1996-01-12,,,,,,,,,,,,,,,111,1147,104298,129,155,1513,13,133,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.76129032258,INITIAL,,0,h2* ch4* c2h6*,,,,,,,,139.095,,,0.0109973345606,,,20110112T182617Z,,,541,275,,,
00077-1,3329226-00077-1,XFMR,MAIN,00077-119960112,1996-01-12,,,,,,,,,,,,,,,151,1878,115741,151,183,1735,26,134,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.48087431694,INITIAL,,0,h2* ch4* c2h6*,,,,,,,,184.33,,,0.016225883654,,,20110112T182616Z,,,645,311,,,
000010049361,D-561921,OLTC REACTOR,MAIN,077-5TC,2015-07-30,2015-08-03,2015-09-01,,077-5TC,,4544,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Unit not in service,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20150916T181257Z,,,,,,,
000010049361,D-561921,OLTC REACTOR,MAIN,77-5DIV,2016-03-15,2016-03-16,2016-04-01,,77-5DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,5,7054,47599,55,306,2572,11,76,5,,,5.8,,37,,27,34,0.06,27.6,0.018,0.753,,PARTICLES,27,2.5,NON-CORROSIVE,0.88,,,,Corrosive sulfur = NC 3b,REVIEWED,,,,,,357,37,5,0,37,399,TRN_IEEE_INC_69KV,2,DT,90,2016-06-13,(Initial sample). Abnormal or high gas levels. Electrical discharge or thermal fault. Sample again to check for active gassing.,1,,365,2017-03-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,,,,8.40522875817,INITIAL,5,0,c2h6* c2h2*,,559.237652539,,,2.17391304348,,,60.645,,0.621254464286,0.14819639068,,41.8333333333,20160404T185508Z,,,458,142,,,
000010049362,6992970,DIV,MAIN,77-12TC20060804,2006-08-04,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049362,6992970,DIV,MAIN,,2009-08-27,,,,,15,,UPSI,,,ROUTINE,,,,BOTTOM,13675,17968,62133,2942,1580,2647,415,188,28215,,,13.4,,,34,54,,0.038,28.5,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049362,6992970,DIV,MAIN,,2010-09-02,,,,,30,,UPSI,,,ROUTINE,,,,BOTTOM,17624,10061,38256,4681,1102,2792,5892,352,42666,,,12.3,,,58,81,97,0.026,34.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_DIVERTER_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,,0.138095907749,0.0751976073489,,SCREENING,29,371,ch4* c2h4* c2h2*,3.83409761646,858.528577623,44.9649820759,,0.753623188406,,,21324.02,,,0.262991426182,,,20110101T000000Z,,,72317,10925,88.0205421974,7.3000,1630
000010049362,6992970,DIV,MAIN,77-12DV20120201,2012-02-01,,,,,10,,,,,ROUTINE,,,,,9695,14545,46349,3331,1054,2197,5305,316,32333,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.164073856432,0.0948664064845,,SCREENING,-0,517,ch4* c2h4* c2h2*,,,,,,,,12550.935,,,0.313814753285,,,20120316T150124Z,,,52034,8952,,7.3000,1630
000010049362,6992970,DIV,MAIN,77-12DV20120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,13829,8751,33690,4595,942,2307,7399,407,43621,,,,,32,,67,37,0.088,26.8,,,,H/Cb,,8,,0.88,,,,,REVIEWED,,,,,,45,0,0,0,0,45,LTC_DIVERTER_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.16962013709,0.0885745375408,,SCREENING,25,176,ch4* c2h4* c2h2*,3.69635769564,816.224996064,43.1977677833,color*,3.28358208955,,,17599.225,,,0.259750667854,,,20120919T170845Z,,1,70793,12401,69.7122344454,7.3000,1630
000010049362,6992970,DIV,MAIN,77-12DV20130220,2013-02-20,,,,,10,,UPSI,,,ROUTINE,,,,,11917,8864,28302,5439,788,2289,8754,480,53066,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.164964383975,0.0882515168229,,SCREENING,,209,ch4* c2h4* c2h2*,,,,,,,,16435.43,,,0.313193413893,,,20130401T141022Z,,,80444,14673,,,
000010049362,6992970,DIV,MAIN,77-12DV,2013-07-24,2013-07-24,2013-08-26,,77-12DV,30,,UPSI,,,ROUTINE,,,,BOTTOM,18906,12938,36287,6039,825,2672,9801,537,58023,,,14.6,,36,,42,50,0.052,29.8,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,48,0,0,0,0,48,LTC_DIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.168915774779,0.0889220069548,,SCREENING,14,154,ch4* c2h6* c2h4* c2h2*,3.76178750594,808.216789321,47.7213258289,color*,1.74496644295,,,23843.355,,,0.356546421583,,,20130910T204317Z,,,94131,16377,91.8280596097,7.3000,1630
000010049362,6992970,DIV,MAIN,77-12DV,2013-11-12,2013-11-15,,,77-12DV,14,33795,UPSI,,,ROUTINE,,,,BOTTOM,17266,9303,30971,6599,868,3101,11789,324,72177,,,15.2,,56,,20,48,0.028,36.7,,,,PARTICLES,20,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-02-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.163334580268,0.0490983482346,,SCREENING,-1,111,ch4* c2h4* c2h2*,3.76135065944,,51.5948923003,color*,0.762942779292,,,23373.235,,,0.300377772755,,,20131231T191352Z,,,109023,18712,88.7362935925,7.3000,1630
000010049362,6992970,DIV,MAIN,77-12DV,2014-02-13,2014-02-13,2014-02-18,,77-12DV,1,,UPSI,,,ROUTINE,,,,BOTTOM,764,23268,55545,194,124,611,475,3,4254,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,0.11165961448,0.0154639175258,,INITIAL,,0,,3.83031088175,,2.62513776706,,,,,1133.765,,,0.418903591682,,,20140219T213439Z,,,5814,672,88.7130230262,,
000010049362,6992970,DIV,MAIN,77-12SW,2014-08-12,,,,77-12SW,43,43517,UPSI,,,ROUTINE,,,,BOTTOM,1153,26035,71632,405,32,934,1196,18,7970,,,10.9,,33,,59,42,0.032,30.7,,,,PARTICLES,59,1.5,,0.884,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_SELECTOR_A,2,,90,,Abnormal or high gas levels (*).,1,,365,,No oil quality problems were detected.,,,,,,,,,,0.150062735,0.044444444,,SCREENING,22,180,ch4* c2h4* c2h2*,3.425442741,3.264799464,1.042345277,,,,,1814.3,,,0.363454881,,,20141001T141420Z,,,10774,1619,93.23114508,,
000010049362,6992970,DIV,MAIN,77-12DV,2015-02-10,2015-02-13,2015-02-23,,77-12DV,30,49554,UPSI,,,ROUTINE,,,,BOTTOM,1086,23611,57710,544,29,992,1710,77,10511,,,9.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.162686709162,0.141544117647,,SCREENING,,182,c2h4* c2h2*,,,,,,,,1957.75,,,0.409131866228,,,20150303T185856Z,,,13957,2331,,,
000010049362,6992970,DIV,MAIN,77-12DV,2016-03-01,2016-03-01,2016-03-08,0,77-12DV,,70478,UPSI,,,ROUTINE,,,,BOTTOM,3594,16378,38555,1362,458,966,2999,34,20229,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.148252508775,0.0249632892805,,SCREENING,,215,ch4* c2h4* c2h2*,,,,,,,,5339.745,,270.1309375,0.424795746336,,,20160311T205946Z,,,28676,4395,,,
000010049370,6533114,DIV,MAIN,026-1TC20060809,2006-08-09,,,,,40,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049370,6533114,DIV,MAIN,026-1TC20090817,2009-08-17,,,,,35,,,,,,,,,,509,22895,67801,284,118,1431,746,64,3108,,,,0,0,37,69,,0.04,34.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049370,6533114,DIV,MAIN,026-1TC20100902,2010-09-02,,,,,33,,,,,,,,,,513,15774,54744,336,84,4238,1077,18,3549,,,,0,0,53,65,69,0.034,36.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,21,0,0,,,21,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.303465765004,0.0535714285714,,SCREENING,24,381,,3.58390857766,910.794487219,2.13564451268,,0.923913043478,0,,828.195,,,0.288141166155,,,20110101T000000Z,,,5577,1431,70.8578813766,7.3000,1630
000010049370,6533114,DIV,MAIN,026-1TC20110816,2011-08-16,,,,,35,,,,,,,,,,543,17575,56225,370,137,1615,1190,357,4282,,,,,31,,39,,0.02,38.4,,,,S/Sd,,2,,0.876,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_DIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.277907519851,0.964864864865,,SCREENING,12,348,,,847.409130186,,color*,0.520833333333,0,,928.07,,,0.312583370387,,,20111021T185022Z,,,6879,1917,,7.3000,1630
000010049370,6533114,DIV,MAIN,26-1DIV20120201,2012-02-01,,,,,10,,,,,,,,,,506,19150,55647,436,469,1970,1450,131,4774,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.303728529535,0.300458715596,,SCREENING,-1,169,,,,,,,,,994.09,,,0.344133556167,,,20120316T150124Z,,,7766,2017,,7.3000,1630
000010049370,6533114,DIV,MAIN,26-1DIV20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,1005,20652,57878,530,199,1883,1641,55,5854,,,,,20,,56,55,0.02,34.6,,,,S/Pt,,2,,0.882,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_DIVERTER_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.280321147933,0.103773584906,,SCREENING,20,176,c2h4*,3.65783395336,800.694235401,3.61439593377,color*,0.578034682081,,,1533.755,,,0.356819516915,,,20120919T170845Z,,1,9284,2226,77.6870093653,7.3000,1630
000010049370,6533114,DIV,MAIN,26-1DIV20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,611,25679,61980,513,134,1711,1746,86,5943,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.293791014639,0.167641325536,,SCREENING,,209,c2h4*,,,,,,,,1136.75,,,0.414311068086,,,20130401T141022Z,,,9033,2345,,,
000010049370,6533114,DIV,MAIN,26-1DIV,2013-07-24,2013-07-24,2013-08-26,,26-1DIV,50,,UPSI,,,ROUTINE,,,,BOTTOM,850,22752,62074,524,106,1931,1828,149,5457,,,9.6,,45,,38,21,0.03,33.6,,,,PARTICLES,,2,,0.884,,,,,REVIEWED,,,,,,37,0,0,0,0,37,LTC_DIVERTER_A,2,T2,90,2013-10-22,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.334982591167,0.284351145038,,SCREENING,12,154,c2h4* c2h4/c2h2*,3.48030291632,840.513793124,3.02454340944,color*,0.892857142857,,,1333.06,,,0.366530270323,,,20130910T175531Z,,,8914,2501,79.0219366295,7.3000,1630
000010049370,6533114,DIV,MAIN,,2013-11-14,,,,,,816663,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204103Z,,,,,,,
000010049370,6533114,DIV,MAIN,26-1DIV,2014-02-07,2014-02-07,2014-02-17,,26-1DIV,0,818775,UPSI,,,ROUTINE,,,,BOTTOM,1037,24989,60740,470,201,676,1045,13,5543,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.188526068916,0.0276595744681,,SCREENING,,198,,3.87657549981,,3.32870582562,,,,,1532.295,,,0.411409285479,,,20140219T172519Z,,,8309,1528,98.2203560247,,
000010049370,6533114,DIV,MAIN,26-1DIV,2014-08-12,2014-08-15,2014-09-16,,26-1DIV,39,824550,UPSI,,,ROUTINE,,,,BOTTOM,4404,20105,70172,1136,131,5725,1442,42,6543,,,11,,45,,38,32,0.03,33.6,,,,PARTICLES,38,2,,0.884,,,,,REVIEWED,,,,,,0,0,8,0,0,8,LTC_DIVERTER_A,2,,90,2014-11-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.220388201131,0.0369718309859,,SCREENING,12,186,ch4*,3.86494250929,,9.30664316782,color*,0.892857142857,,,4972.65,,,0.286510289004,,,20141001T133044Z,,,13698,2620,95.780718499,,
000010049370,6533114,DIV,MAIN,26-1DIV,2014-08-19,2014-08-19,2014-09-26,,26-1DIV,39,824550,UPSI,,,ROUTINE,,,,BOTTOM,4404,20105,70172,1136,131,5725,1442,42,6543,,,11,,22,,61,51,0.028,33.3,,,,PARTICLES,61,1.5,,0.881,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_DIVERTER_A,2,,90,2014-11-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,0.220388201131,0.0369718309859,,SURVEILLANCE,22,7,ch4*,3.86494250929,,9.30664316782,,0.840840840841,,,4972.65,,,0.286510289004,,,20141001T193400Z,,,13698,2620,95.780718499,,
000010049370,6533114,DIV,MAIN,26-1DIV,2015-02-26,2015-02-26,2015-03-04,,26-1DIV,,827869,UPSI,,,ROUTINE,,,,BOTTOM,2309,24243,64081,819,709,1765,1273,56,4978,,,10,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.25572519084,0.0683760683761,,SCREENING,,191,ch4*,,,,,,,,2853.955,,,0.378318066197,,,20150312T130948Z,,,10144,2148,,,
000010049370,6533114,DIV,MAIN,26-1DIV,2015-07-30,2015-08-03,2015-09-01,,26-1DIV,,832101,UPSI,,,ROUTINE,,,,BOTTOM,3628,20379,56344,1556,497,3205,2648,149,10589,,,9.9,,30,,43,37,0.03,34,,,,PARTICLES,43,1.5,,0.878,,,,,REVIEWED,,,,,,44,0,0,0,0,44,LTC_DIVERTER_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.250070828218,0.0957583547558,,SCREENING,15,154,ch4* c2h4* c2h2*,,819.013521004,,,0.882352941176,,,4604.3,,,0.361688910975,,,20150916T165444Z,,,19067,4353,,,
000010049370,6533114,DIV,MAIN,26-1DIV,2016-03-01,2016-03-01,2016-03-08,,26-1DIV,,837892,UPSI,,,ROUTINE,,,,BOTTOM,7950,13587,34764,2718,570,7194,4609,45,17857,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.258106064849,0.0165562913907,,SCREENING,,215,ch4* c2h4* c2h2*,,,,,,,,9550.295,,252.892683036,0.390835346911,,,20160311T202419Z,,,33749,7372,,,
000010049370,6533114,SEL,MAIN,26-1DIV20110826,2011-08-26,,,,,30,,,,,ROUTINE,,,,,6,14434,70379,22,86,2038,178,82,604,,,,,41,,30,,0.034,40.5,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,21,0,0,,,21,LTC_SELECTOR_A,3,,30,2011-09-25,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.294701986755,3.72727272727,,INITIAL,7,0,c2h2* c2h6/ch4**,,910.794487219,,,0.83950617284,0,,72.47,,,0.205089586382,,,20111021T185022Z,,,978,282,,7.3000,1630
000010049370,6533114,SEL,MAIN,026-1SW20120201,2012-02-01,,,,,10,,,,,ROUTINE,,,,,8,13398,66596,26,106,2272,194,20,647,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.299845440495,0.769230769231,,SCREENING,-5,159,c2h2* c2h6/ch4*,,,,,,,,81.75,,,0.20118325425,,,20120316T150124Z,,,1001,240,,7.3000,1630
000010049370,6533114,SEL,MAIN,026-1SW20120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,9,19816,86447,28,130,2104,196,10,638,,,,,25,,56,31,0.022,34.8,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,26,0,0,0,0,26,LTC_SELECTOR_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.307210031348,0.357142857143,,SCREENING,20,176,c2h2*,4.37491320423,884.293329151,0.211488588807,,0.632183908046,,,86.38,,,0.229227156524,,,20120919T170845Z,,1,1011,234,99.8009257271,7.3000,1630
000010049370,6533114,SEL,MAIN,026-1SW20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,9,17749,72425,27,117,2240,200,12,644,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.310559006211,0.444444444444,,SCREENING,,209,c2h2*,,,,,,,,84.58,,,0.245067311011,,,20130401T141022Z,,,1009,239,,,
000010049370,6533114,SEL,MAIN,26-1SW,2013-07-24,2013-07-24,2013-08-26,,26-1SW,50,,UPSI,,,ROUTINE,,,,BOTTOM,9,16574,75080,24,136,2555,192,18,592,,,9.5,,25,,35,19,0.026,33.8,,,,CLOUDY,,1.5,,0.884,,,,,REVIEWED,,,,,,34,0,0,0,0,34,LTC_SELECTOR_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.324324324324,0.75,,SCREENING,10,154,c2h2* c2h6/ch4*,4.51941937991,851.006023702,0.242423640969,,0.769230769231,,,83.72,,,0.220751198721,,,20130910T175747Z,,,971,234,86.4107632905,7.3000,1630
000010049370,6533114,SEL,MAIN,,2013-11-14,,,,,,816663,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204128Z,,,,,,,
000010049370,6533114,SEL,MAIN,26-1SW,2014-02-07,2014-02-07,2014-02-17,,26-1SW,2,,UPSI,,,ROUTINE,,,,BOTTOM,3,20792,62385,10,31,132,12,1,24,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2014-05-08,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.5,0.1,,INITIAL,,0,c2h2* c2h4/c2h2*,7.36380143454,,0.0420666673445,,,,,10.68,,,0.333285244851,,,20140219T172400Z,,,81,23,93.0925960865,,
000010049370,6533114,SEL,MAIN,26-1SW,2014-08-12,2014-08-15,2014-09-16,,26-1SW,39,,UPSI,,,ROUTINE,,,,BOTTOM,4401,19859,69362,1150,129,5835,1464,42,6664,,,10.9,,25,,35,29,0.026,33.8,,,,PARTICLES,35,1.5,,0.884,,,,,REVIEWED,,,,,,0,0,8,0,0,8,LTC_SELECTOR_A,2,,90,2014-11-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,0.21968787515,0.0365217391304,,SCREENING,10,186,ch4* c2h4* c2h2*,3.86159212811,,9.41448143029,,0.769230769231,,,4979.3,,,0.286309506646,,,20141001T132520Z,,,13850,2656,94.7992427254,,
000010049370,6533114,SEL,MAIN,26-1SW,2014-08-19,2014-08-19,2014-09-26,,26-1SW,39,,UPSI,,,ROUTINE,,,,BOTTOM,4401,19859,69362,1150,129,5835,1464,42,6664,,,10.9,,27,,59,49,0.024,32.3,,,,CLEAR,59,1.5,,0.882,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_SELECTOR_A,2,,90,2014-11-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,0.21968787515,0.0365217391304,,SURVEILLANCE,22,7,ch4* c2h4* c2h2*,3.86159212811,,9.41448143029,,0.743034055728,,,4979.3,,,0.286309506646,,,20141001T193229Z,,,13850,2656,94.7992427254,,
000010049370,6533114,SEL,MAIN,26-1SW,2015-02-26,2015-02-26,2015-03-04,,26-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,2144,22482,58365,781,659,1706,1250,55,4875,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.25641025641,0.0704225352113,,SCREENING,,191,ch4* c2h4* c2h2*,,,,,,,,2671.37,,,0.385196607556,,,20150312T130815Z,,,9764,2086,,,
000010049370,6533114,SEL,MAIN,026-1SW,2015-07-30,2015-08-03,2015-09-01,,026-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,5,23919,70132,17,45,1101,103,9,302,,,9.6,,31,,45,38,0.028,32.9,,,,PARTICLES,45,1.5,,0.878,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.341059602649,0.529411764706,,INITIAL,16,0,c2h2* c2h6/ch4* c2h4/c2h2*,,899.506332566,,,0.851063829787,,,38.805,,,0.341056864199,,,20150916T165309Z,,,481,129,,,
000010049370,6533114,SEL,MAIN,026-1SW,2016-03-01,2016-03-01,2016-03-08,,026-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,7,17933,56912,14,40,2579,94,5,262,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-05-30,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.358778625954,0.357142857143,,SCREENING,,215,c2h2* c2h4/c2h2*,,,,,,,,36.57,,3.76139732143,0.315100506044,,,20160311T202304Z,,,422,113,,,
000010049371,6533113,XFMR,MAIN,00007-119930511,1993-05-11,,,,,,,,,,,,,,,18,104,114534,9,144,723,9,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-05-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.02083333333,INITIAL,,0,,,,,,,,,44.055,,0.110611607143,0.000908027310668,,,20110112T182616Z,,,189,27,,,
000010049371,6533113,XFMR,MAIN,00007-119940519,1994-05-19,,,,,,,,,,,,,,,0,884,110910,13,50,638,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-05-19,No anomalies.,,,,,,,,,,,,,,,,,12.76,SCREENING,,373,,,,,,,,,9,,0.0659642857143,0.00797042647191,,,20110112T182616Z,,,68,18,,,
000010049371,6533113,XFMR,MAIN,00007-119960110,1996-01-10,,,,,,,,,,,,,,,0,923,102961,0,20,1096,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,54.8,SCREENING,,601,,,,,,,,,3.6,,0,0.00896455939628,,,20110112T182616Z,,,20,0,,,
000010049371,6533113,XFMR,MAIN,00007-119960617,1996-06-17,,,,,,,,,,,,,,,0,3026,150852,5,82,1007,8,2,19,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D2,7,1996-06-24,One or more combustible gases have a positive long-term average rate. (C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,,,,,,,,,,,,,,,,,12.2804878049,SCREENING,,159,c2h2*^^!,,,,,,,,16.4,,0.298928571429,0.0200593959643,,,20110112T182616Z,,,116,15,,,
000010049371,6533113,XFMR,MAIN,00007-119970311,1997-03-11,,,,,40,,,,,,,,,,49,12865,105570,11,393,1100,6,2,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,2.7989821883,SCREENING,,267,h2! co*! o2*,8.47147311641,,0.332308180119,,,,,120.07,,0.111660714286,0.121862271479,,,20110112T182616Z,,,464,19,119.390006388,,
000010049371,6533113,XFMR,MAIN,00007-119980106,1998-01-06,,,,,35,,,,,,,,,,0,24270,94982,4,59,685,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,72,34,8,,,119,TRN_IEEE_INC_69KV,1,,365,1999-01-06,(Initial sample). No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,5,,,11.6101694915,INITIAL,,0,o2*,12.0434533033,757.90500102,0.0409840857758,,,0,,10.635,,0.0226964285714,0.255522098924,,,20110112T182616Z,,,65,6,116.88960076,,
000010049371,6533113,XFMR,MAIN,00007-119990119,1999-01-19,,,,,,,,,,,,,,,6,26826,87441,1,35,690,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,83,0,11,,,105,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,11,,,19.7142857143,SCREENING,,378,o2*,,740.263402178,,,,0,,12.3,,0.00346875,0.306789721069,,,20110112T182616Z,,,42,1,,,
000010049371,6533113,XFMR,MAIN,00007-119991116,1999-11-16,,,,,,,,,,,,,,,11,3807,113494,12,278,2387,6,3,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,4,5,,,74,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,8.58633093525,SCREENING,,301,ch4! co!,,793.601782908,,,,7,,61.21,,0.0944553571429,0.0335436234515,,,20110112T182616Z,,,311,21,,,
000010049371,6533113,XFMR,MAIN,00007-120001128,2000-11-28,,,,,35,,,,,,,,,,20,2092,78597,19,60,1001,2,11,0,,,,,,,48,47,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,2,5,,,38,TRN_IEEE_INC_69KV,1,,365,2001-11-28,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,16.6833333333,SCREENING,17,378,h2!,6.37825206677,916.848572667,0.10384055759,,,9,water* relsaturation*,30.83,,0.121116071429,0.0266167919895,,,20110112T182616Z,,,112,32,85.9849525146,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120010215,2001-02-15,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120011213,2001-12-13,,,,,,,,,,,,,,,20,15143,134453,3,114,2995,2,1,1,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,2,0,,,23,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.2719298246,SCREENING,-0,380,o2*,,910.794487219,,,,0,,40.63,,0.0362991071429,0.112626717143,,,20110112T182616Z,,,141,6,,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120020129,2002-01-29,,,,,,,,,,,,,,,18,15457,114203,0,10,2988,0,0,0,,,,,,,62,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2003-01-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,298.8,SURVEILLANCE,23,47,o2*,,889.159997522,,,,4,water*,19.8,,0,0.135346707179,,,20110112T182616Z,,,28,0,,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120031028,2003-10-28,,,,,,,,,,,,,,,22,4152,102908,4,139,4290,0,0,0,,,,,,53,22,,0.03,34.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,38,0,0,,,44,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,30.8633093525,SCREENING,0,637,,,837.204686681,,,0.872093023256,6,,47.02,,0.013875,0.0403467174564,,,20110112T182616Z,,,165,4,,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120041122,2004-11-22,,,,,,,,,,,,,,,20,6773,121149,5,152,6168,3,1,2,,,,,,45,53,,0.03,31.1,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,33,0,0,,,41,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,2005-11-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,40.5789473684,SCREENING,19,391,,,854.710302892,,,0.96463022508,5,water*,47.565,,0.0603080357143,0.0559063632387,,,20110112T182616Z,,,183,9,,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120041210,2004-12-10,,,,,55,,,,,,,,,,19,11985,125298,5,113,5752,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-12-10,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,50.9026548673,SURVEILLANCE,,18,o2*,8.0064347288,,0.0882770139434,,,,,39.34,,0.01734375,0.0956519657137,,,20110112T182616Z,,,137,5,132.585785353,,
000010049371,6533113,XFMR,MAIN,00007-120060809,2006-08-09,,,,,50,,,,,,,,,,18,4380,104041,8,179,7011,7,1,2,,,,,,48,54,30,0.03,38.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,40,7,0,,,48,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.1675977654,SCREENING,20,607,,8.89944805261,830.840002478,0.155453353835,,0.773195876289,1,water* relsaturation*,50.485,,0.0893035714286,0.0420987879778,,,20110112T182616Z,,,215,16,108.968407761,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120061017,2006-10-17,,,,,40,,,,,,,,,,17,5176,108599,7,156,9798,6,5,3,,,,,,,19,15,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,62.8076923077,SCREENING,-2,69,,8.63575862857,,0.130273411771,,,,,45.41,,0.110308035714,0.0476615806775,,,20110112T182616Z,,,194,18,118.660583511,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120070823,2007-08-23,,,,,40,,,,,,,,,,35,4106,109476,13,157,9599,11,3,19,,,,,,49,20,16,0.03,35.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,66,1,0,,,68,TRN_IEEE_INC_69KV,4,D2,7,2007-08-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,61.1401273885,SCREENING,-1,310,h2! c2h2*^^!,7.07975845922,768.701732702,0.159938591928,,0.852272727273,1,,64.945,,0.344794642857,0.0375059373744,,,20110112T182616Z,,,238,27,118.957017529,7.3000,1630
