equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049371,6533113,XFMR,MAIN,00007-120080909,2008-09-09,,,,,35,,,,,,,,,,37,5109,117349,15,161,9484,12,3,16,,,,,,47,25,24,0.03,38,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,70,2,2,,,79,TRN_IEEE_INC_69KV,2,D2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H4) High level (*). High-energy arcing.",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,58.9068322981,SCREENING,3,383,c2h2*,7.01233524603,761.400559996,0.15399273345,,0.789473684211,0,,67.44,,0.319107142857,0.043536800484,,,20110112T182616Z,,,244,30,130.460714067,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120090817,2009-08-17,,,,,35,,,,,,,,,,36,3745,109310,15,159,10194,6,1,15,,,,,,37,35,34,0.04,39.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,82,3,0,,,98,TRN_IEEE_INC_69KV,2,D1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Lower-energy electrical discharge.",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,64.1132075472,SCREENING,10,342,c2h2*,7.07137854257,741.767470748,0.162637863478,,1.00502512563,11,water* relsaturation*,65.91,,0.270450892857,0.0342603604428,,,20110112T182616Z,,,232,22,121.061791032,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120100902,2010-09-02,,,,,38,,,,,,,,,,19,1619,66427,10,85,19324,8,2,8,,,,,,40,28,24,0.03,45.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,28,0,0,,,28,TRN_IEEE_INC_69KV,2,D2,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). High-energy arcing.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,227.341176471,SCREENING,5,381,c2h2*,7.05730284267,875.097705331,0.141982097628,,0.660792951542,0,,35.06,,,0.0243726195673,,,20110112T182616Z,,,132,20,73.6421159441,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120110826,2011-08-26,,,,,35,,,,,,,,,,19,3077,74446,15,129,11226,11,3,9,,,,,,46,24,23,0.052,37.7,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,82,0,0,,,82,TRN_IEEE_INC_69KV,2,D2,90,2011-11-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H2) Several combustible gases have increased. (CH4, C2H4) High level (*). High-energy arcing.",1,,365,2012-08-25,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,87.023255814,SCREENING,2,358,c2h2*,7.82224208309,741.767470748,0.170946383998,,1.37931034483,0,,43.105,,,0.0413319721677,,,20111021T005314Z,,,186,29,83.2132619421,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-120120726,2012-07-26,,,,,57,,UPSI,,,,,,,,12,3111,78849,16,91,9290,15,6,10,,,,,20,,44,19,0.024,34.3,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,93,0,0,0,0,93,TRN_IEEE_INC_69KV,2,D2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). High-energy arcing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,102.087912088,SCREENING,15,335,c2h2*,7.81718867161,726.147728985,0.117117908906,d1816_2*,0.69970845481,,water*,29.405,,,0.0394551611308,,,20120919T170845Z,,1,150,37,81.00199063,7.3000,1630
000010049371,6533113,XFMR,MAIN,7-1,2013-07-24,2013-07-24,2013-08-26,,7-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,9,4807,91706,11,85,9991,15,5,7,,,10.7,,22,,24,29,0.024,35,,,,CLEAR,,1,,0.882,,,,Tap changer,REVIEWED,,,,,,100,0,0,0,0,100,TRN_IEEE_INC_69KV,2,DT,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,,,,117.541176471,SCREENING,2,363,c2h2*,8.22773779025,717.142857143,0.0856755195049,d1816_2*,0.685714285714,,,25.085,,,0.0524175081238,,,20130910T154202Z,,,132,31,104.844447085,7.3000,1630
000010049371,6533113,XFMR,MAIN,00007-1,2015-07-30,2015-08-03,2015-09-01,,00007-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,134,6129,89537,3,20,1517,2,1,0,,,9.7,,32,,34,27,0.024,40.2,,,,PARTICLES,34,1,,0.881,,,,Tap changer,REVIEWED,,,,,,77,0,0,0,0,77,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,75.85,SCREENING,9,736,h2*^!,4.17951189268,749.574078522,0.254413294728,d1816_2*,0.597014925373,,,137.63,,0.023875,0.0684521482739,,,20150916T142342Z,,,160,6,98.3679695611,,
000010049522,6530050,XFMR,MAIN,00079-419960118,1996-01-18,,,,,,,,,,,,,,,74,999,102426,7,114,1367,1,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,11.9912280702,INITIAL,,0,,,,,,,,,94.535,,0.0790178571429,0.00975338293012,,,20110112T182616Z,,,208,20,,,
000010049522,6530050,XFMR,MAIN,00079-419970227,1997-02-27,,,,,,,,,,,,,,,50,1504,111974,16,162,1257,3,34,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-27,No anomalies.,,,,,,,,,,,,,,,,,7.75925925926,SCREENING,,406,c2h6!,,,,,,,,79.205,,0.211361607143,0.0134316894993,,,20110112T182616Z,,,265,53,,,
000010049522,6530050,XFMR,MAIN,00079-419980108,1998-01-08,,,,,,,,,,,,,,,26,5435,97889,11,126,1481,5,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,150,8,53,,,219,TRN_IEEE_INC_69KV,1,,365,1999-01-08,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,8,,,11.753968254,SCREENING,,315,,,666.831068841,,,,0,,48.755,,0.161571428571,0.0555220709171,,,20110112T182616Z,,,192,40,,,
000010049522,6530050,XFMR,MAIN,00079-419990115,1999-01-15,,,,,,,,,,,,,,,15,17001,105719,7,182,2047,4,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,167,0,10,,,193,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,16,,,11.2472527473,SCREENING,,372,o2*,,653.509579672,,,,0,,47.82,,0.138875,0.160813098875,,,20110112T182616Z,,,231,34,,,
000010049522,6530050,XFMR,MAIN,00079-419991118,1999-11-18,,,,,,,,,,,,,,,9,9506,145178,14,410,2372,9,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,63,9,4,,,101,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,5.78536585366,SCREENING,,307,co*! o2*,,774.474128728,,,,21,,82.935,,0.0987366071429,0.0654782405048,,,20110112T182616Z,,,444,25,,,
000010049522,6530050,XFMR,MAIN,00079-420000128,2000-01-28,,,,,,,,,,,,,,,13,16769,96072,4,151,1969,4,17,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-27,No anomalies.,,,,,,,,,,,,,,,,,13.0397350993,SCREENING,,71,c2h6! o2*,,,,,,,,40.24,,0.103424107143,0.174546173703,,,20110112T182616Z,,,189,25,,,
000010049522,6530050,XFMR,MAIN,00079-420001227,2000-12-27,,,,,,,,,,,,,,,59,7980,97252,11,464,3714,8,25,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,92,4,0,,,104,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,8.00431034483,SCREENING,-6,334,h2! co*!,,727.489192187,,,,5,,142.64,,0.1796875,0.0820548677662,,,20110112T182616Z,,,567,44,,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420031028,2003-10-28,,,,,,,,,,,,,,,52,13755,74141,3,190,1887,2,6,0,,,,,,46,16,,0.1,22.8,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,62,0,0,,,71,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,9.93157894737,SCREENING,-6,1035,o2*,,776.459517286,,ift*,4.38596491228,0,,86.23,,0.0447455357143,0.185524878272,,,20110112T182616Z,,,253,11,,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420041103,2004-11-03,,,,,,,,,,,,,,,31,19121,159277,4,64,1120,2,10,0,,,,,,36,21,,0.1,30.6,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,52,6,0,,,63,TRN_IEEE_INC_69KV,1,,365,2005-11-03,No anomalies.,1,,365,2005-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,17.5,SCREENING,-0,372,o2*,,798.284758961,,,3.26797385621,0,,42.55,,0.0649107142857,0.120048720154,,,20110112T182616Z,,,111,16,,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420051024,2005-10-24,,,,,,,,,,,,,,,6,5639,108994,5,29,477,2,10,0,,,,,,50,21,,0.07,30.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,46,22,2,,,73,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,16.4482758621,SCREENING,-0,355,,,813.497762377,,,2.30263157895,1,,11.25,,0.0683794642857,0.051736792851,,,20110112T182616Z,,,52,17,,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420051025,2005-10-25,,,,,30,,,,,,,,,,17,4850,110588,5,59,496,2,9,0,,,,,,49,27,32,0.09,34.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,89,12,3,,,108,TRN_IEEE_INC_69KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,2,,,8.40677966102,SURVEILLANCE,5,1,h2!,6.65212418515,731.602855244,0.0650321697976,,2.63929618768,2,relsaturation*,27.65,,0.0642053571429,0.0438564762904,,,20110112T182616Z,,,92,16,124.702823155,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420060807,2006-08-07,,,,,40,,,,,,,,,,13,4035,106372,11,100,440,2,7,0,,,,,,51,45,36,0.1,23.1,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,8,30,4,0,,,34,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.4,SCREENING,16,286,,8.24754643112,866.536784366,0.0910637044819,ift*,4.329004329,0,water* relsaturation*,31.03,,0.0766696428571,0.0379329146768,,,20110112T182616Z,,,133,20,114.578458856,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420061017,2006-10-17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,44,13,,0.09,33.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-10-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,2.6706231454,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420070906,2007-09-06,,,,,45,,,,,,,,,,40,3840,83173,7,185,1306,3,8,0,,,,,,44,17,11,0.12,28.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,42,9,0,,,91,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.05945945946,SCREENING,-5,395,h2!,7.37607347003,824.785917029,0.24074832651,,4.15224913495,40,,73.345,,0.0716160714286,0.0461688288267,,,20110112T182616Z,,,243,18,88.4966685779,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420080909,2008-09-09,,,,,47,,,,,,,,,,12,4021,87145,7,52,749,4,22,0,,,,,,52,37,23,0.1,24.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,76,6,5,,,91,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,14.4038461538,SCREENING,11,369,c2h6!,6.98636810682,751.196116491,0.069134587331,,4.04858299595,0,water*,21.42,,0.134700892857,0.0461414883241,,,20110112T182616Z,,,97,33,91.8010922206,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420090905,2009-09-05,,,,,40,,,,,,,,,,10,4986,95781,5,55,592,1,9,0,,,,,,52,30,24,0.08,33.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,48,7,0,,,77,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,10.7636363636,SCREENING,7,361,,7.57066827523,808.216789321,0.0599566692436,,2.3598820059,17,,19.915,,0.0595580357143,0.0520562533279,,,20110112T182616Z,,,80,15,103.970617339,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420100902,2010-09-02,,,,,40,,,,,,,,,,6,9737,101639,9,60,2001,3,17,0,,,,,,43,42,34,0.11,22.4,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,51,0,0,,,51,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,33.35,SCREENING,14,362,,8.46230931101,800.694235401,0.0538256448587,ift*,4.91071428571,0,water* relsaturation*,16.845,,,0.0957998406124,,,20110112T182616Z,,,95,29,113.136438976,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420110826,2011-08-26,,,,,40,,,,,,,,,,6,4551,45659,1,68,336,1,0,0,,,,,30,,23,18,0.116,24.2,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.94117647059,SCREENING,1,358,,9.21112060402,944.537147813,0.125747597916,d1816_2*,4.79338842975,0,,18.255,,,0.099673667842,,,20111021T005314Z,,,76,2,50.906313193,7.3000,1630
000010049522,6530050,XFMR,MAIN,00079-420120726,2012-07-26,,,,,43,,UPSI,,,,,,,,37,10684,77230,3,190,1202,2,3,0,,,,,24,,71,51,0.184,22,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,38,0,0,0,0,38,TRN_IEEE_INC_69KV,2,DT,90,2012-10-24,Sharp jump (!). Electrical discharge or thermal fault. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,6.32631578947,SCREENING,26,335,h2! co!,7.60509238604,837.204686681,0.243402994025,ift* d1816_2*,8.36363636364,,water* relsaturation*,71.23,,,0.138340023307,,,20120919T170845Z,,1,235,8,87.0732133715,7.3000,1630
000010049522,6530050,XFMR,MAIN,79-4,2013-07-24,2013-07-24,2013-08-26,,79-4,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample-Transformer being pumped,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20130911T121927Z,,,,,,,
000010049522,6530050,XFMR,MAIN,00079-4,2013-11-14,2013-11-15,,,00079-4,8,,UPSI,,,ROUTINE,,,,BOTTOM,69,9560,72017,3,302,1909,3,2,0,,,8.4,,50,,11,35,0.126,23.2,,,,PARTICLES,11,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,2014-02-12,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,6.32119205298,SCREENING,-13,476,h2! co!,6.94655847789,,0.437928676066,ift*,5.43103448276,,relsaturation*,123.405,,,0.13274643487,,,20131231T192451Z,,,379,8,95.4333404101,7.3000,1630
000010049522,6530050,XFMR,MAIN,79-4,2014-08-08,2014-08-08,2014-09-18,,79-4,35,,UPSI,,,ROUTINE,,,,BOTTOM,76,16559,67560,3,217,2614,3,1,0,,,8.7,,21,,34,33,0.112,21.3,,,,CLEAR,34,2,,0.88,,,,,REVIEWED,,,,,,121,0,0,0,12,133,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,12.0460829493,SCREENING,9,267,,6.42056620956,,0.37294560279,d1816_2* ift*,5.25821596244,,relsaturation*,115.105,,,0.245100651273,,,20140930T131552Z,,,300,7,83.2126862616,,
000010049522,6530050,XFMR,MAIN,00079-4,2015-07-30,2015-08-03,2015-09-01,,00079-4,38,,UPSI,,,ROUTINE,,,,BOTTOM,133,12701,97052,4,331,4240,5,2,0,,,8.4,,32,,25,22,0.148,17.7,,,,CLEAR,25,2,,0.879,,,,,REVIEWED,,,,,,57,0,0,0,0,57,TRN_IEEE_INC_69KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,12.8096676737,SCREENING,3,356,h2*! co! o2*,6.21351280968,786.892898379,0.445260846145,d1816_2* ift*,8.3615819209,,,192.655,,0.0454598214286,0.130867988295,,,20150916T191638Z,,,475,11,111.619213517,,
000010049338,C-06262-5-1,SEL,MAIN,079-5TC20060809,2006-08-09,,,,,45,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,11,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049338,C-06262-5-1,SEL,MAIN,079-5TC20110819,2011-08-19,,,,,50,,,,,ROUTINE,,,,,2,4599,78997,26,54,1334,13,268,0,,,,,41,,34,,0.05,27.2,,,,S/Sd,,2.5,,0.884,,,,,REVIEWED,,,,,,17,0,0,,,17,LTC_SELECTOR_A,2,,90,2011-11-17,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,9,351,c2h6*,,937.0145939,,color*,1.838235294,0,,11.915,,,0.058217401,,,20111021T005314Z,,,363,307,,7.3000,1630
000010049338,C-06262-5-1,SEL,MAIN,75120120201,2012-02-01,,,,,40,,,,,ROUTINE,,,,,2,2729,73435,29,18,1400,13,299,0,,,,,,,18,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2012-03-02,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,10.3103448276,,SCREENING,-3,166,c2h6* c2h6/ch4**,,,,,,,,5.435,,,0.0371621161571,,,20120316T150124Z,,,361,341,,7.3000,1630
000010049338,C-06262-5-1,SEL,MAIN,000075120120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,2,6967,90832,27,24,1183,11,324,0,,,,,53,,30,17,0.064,22.3,,,,Clear,,2.5,,0.886,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_SELECTOR_A,3,T,30,2012-08-25,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,12,,SCREENING,7,176,c2h6* c2h6/ch4**,4.72167585508,899.506332566,0.050938761444,ift* color*,2.86995515695,,,6.485,,,0.0767020433327,,,20120919T170845Z,,1,388,362,96.3267104192,7.3000,1630
000010049338,C-06262-5-1,SEL,MAIN,75120130220,2013-02-20,,,,,10,,UPSI,,,,,,,,0,2555,73617,22,7,1349,14,309,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2013-03-22,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,14.0454545455,,SCREENING,,209,c2h6* c2h6/ch4**,,,,,,,,1.47,,,0.0347066574297,,,20130401T141022Z,,,352,345,,,
000010049338,C-06262-5-1,SEL,MAIN,751,2013-07-24,2013-07-24,2013-08-26,,751,37,,UPSI,,,ROUTINE,,,,BOTTOM,1,4517,85756,19,10,1652,10,278,0,,,9.2,,24,,28,25,0.06,23.9,,,,CLEAR,,2.5,,0.888,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_SELECTOR_A,3,T,30,2013-08-23,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,14.6315789474,,SCREENING,5,154,c2h6* c2h6/ch4**,4.23521682949,889.159997522,0.0309279822914,ift* color*,2.51046025105,,,2.95,,,0.0526726992863,,,20130911T190146Z,,,318,307,94.358078386,7.3000,1630
000010049338,C-06262-5-1,SEL,MAIN,0000751,2013-11-12,2013-11-15,,,0000751,10,,UPSI,,,ROUTINE,,,,BOTTOM,4,3642,72977,19,13,1578,12,294,0,,,7.9,,50,,14,40,0.072,28.4,,,,CLEAR,14,2.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2013-12-12,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,2,,,,,,,,,,,,,,,15.4736842105,,SCREENING,-8,111,c2h6* c2h6/ch4**,4.67632923503,,0.0382952367408,color*,2.53521126761,,,6.52,,,0.0499061348096,,,20131231T200928Z,,,342,325,91.4532917462,7.3000,1630
000010049338,C-06262-5-1,SEL,MAIN,751,2014-02-03,2014-02-04,2014-02-10,,751,8,,UPSI,,,ROUTINE,,,,BOTTOM,2,3476,74146,13,75,1355,20,344,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2014-03-05,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,26.4615384615,,SCREENING,,83,c2h6* c2h6/ch4**,7.68357803975,,0.0900324114176,,,,,15.8,,,0.0468804790548,,,20140211T203650Z,,,454,377,93.8778613452,,
000010049338,C-06262-5-1,SEL,MAIN,79-5TC,2015-03-03,2015-03-03,2015-03-06,,79-5TC,,162335,UPSI,,,ROUTINE,,,,BOTTOM,0,19447,48952,1,8,355,0,0,0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-03-02,No anomalies.,,,,,,,,,,,,,,,,0,,INITIAL,,0,,,,,,,,,1.44,,,0.397266710247,,,20150312T115701Z,,,9,1,,,
000010049338,C-06262-5-1,SEL,MAIN,0000751,2015-07-30,2015-08-03,2015-09-01,,0000751,,,UPSI,,,ROUTINE,,,,BOTTOM,6,24622,64838,2,48,601,2,0,0,,,9,,50,,62,66,0.128,16.8,,,,PARTICLES,62,2.5,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,0,,SCREENING,23,149,,,961.106275521,,ift* color*,7.61904761905,,,14.67,,,0.379746444986,,,20150917T193714Z,,,58,4,,,
000010049338,C-06262-5-1,SEL,MAIN,751,2015-09-18,2015-09-18,2015-09-18,,751,,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,9729,2458,40228,3556,32,986,7150,372,24528,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2015-12-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.291503587736,0.10461192351,,SURVEILLANCE,,50,ch4* c2h6* c2h4* c2h2*,,,,,,,,11804.25,,,0.0611017201949,,,20150921T124812Z,,,45367,11078,,,
000010049338,C-06262-5-1,SEL,MAIN,0000751,2016-02-19,2016-02-22,2016-02-22,,0000751,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Out of Service,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160225T183001Z,,,,,,,
00012-1,1926225-00012-1,XFMR,MAIN,00012-119930901,1993-09-01,,,,,,,,,,,,,,,399,1611,89024,54,198,1676,106,3,260,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,1993-11-30,(Initial sample). Abnormal or high gas levels. High-energy arcing. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,8.46464646465,INITIAL,,0,h2* c2h4* c2h2*,,,,,,,,457.03,,,0.0180962437096,,,20110112T182617Z,,,1020,163,,,
000000106793,3516703,XFMR,MAIN,11719970228,1997-02-28,,,,,40,,,,,,,,,,27,1521,125201,119,292,2781,8,51,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-28,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,9.52397260274,INITIAL,,0,,8.36676202395,,0.232664556222,,,,,79.68,,0.662839285714,0.0121484652678,,,20110112T182617Z,,,497,178,133.355020237,,
000000106793,3516703,XFMR,MAIN,11719980113,1998-01-13,,,,,,,,,,,,,,,18,3224,102449,117,281,3855,11,44,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,13.71886121,SCREENING,,319,,,879.610353097,,,,0,,68.745,,0.640625,0.0314693164404,,,20110112T182617Z,,,471,172,,,
000000106793,3516703,XFMR,MAIN,11719981216,1998-12-16,,,,,,,,,,,,,,,24,4926,102809,115,243,4301,30,53,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,33,5,5,,,43,TRN_IEEE_INC_69KV,1,,365,1999-12-16,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,17.6995884774,SCREENING,,337,c2h4!,,854.710302892,,,,0,,68.19,,0.759553571429,0.0479140931241,,,20110112T182617Z,,,465,198,,,
000000106793,3516703,XFMR,MAIN,11719990120,1999-01-20,,,,,,,,,,,,,,,0,4189,89907,93,192,3086,5,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,60,6,16,,,82,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.0729166667,SURVEILLANCE,,35,,,780.528214176,,,,0,,34.635,,0.466879464286,0.0465925901209,,,20110112T182617Z,,,319,127,,,
000000106793,3516703,XFMR,MAIN,11719991118,1999-11-18,,,,,,,,,,,,,,,11,19471,86960,8,157,873,3,4,13,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,79,11,4,,,98,TRN_IEEE_INC_69KV,3,D1,30,1999-12-18,One or more combustible gases have a positive long-term average rate. (C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,5.56050955414,SCREENING,,302,h2! c2h2*^! o2*,,746.392259631,,,,0,,40.345,,0.219901785714,0.223907543698,,,20110112T182617Z,,,196,15,,,
000000106793,3516703,XFMR,MAIN,11720000118,2000-01-18,,,,,,,,,,,,,,,32,9904,82738,60,135,2099,7,25,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-17,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,15.5481481481,SURVEILLANCE,,61,h2! ch4! c2h6! o2*,,,,,,,,56.405,,0.345008928571,0.119703159371,,,20110112T182617Z,,,259,92,,,
000000106793,3516703,XFMR,MAIN,11720001211,2000-12-11,,,,,,,,,,,,,,,20,3070,84292,109,208,4186,18,73,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,2,2,,,22,TRN_IEEE_INC_69KV,2,T1,90,2001-03-11,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.125,SCREENING,-11,328,ch4! c2h6*! c2h4!,,944.537147813,,,,2,,57.71,,0.766455357143,0.0364210126702,,,20110112T182617Z,,,428,200,,7.3000,1630
000000106793,3516703,XFMR,MAIN,11720041022,2004-10-22,,,,,,,,,,,,,,,15,4490,110069,134,237,4910,14,103,0,,,,,,28,48,,0.03,32.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,2,0,,,30,TRN_IEEE_INC_69KV,2,T1,90,2005-01-20,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2005-10-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,20.7172995781,SCREENING,17,1411,ch4* c2h6*!,,910.794487219,,,0.911854103343,5,water*,57.87,,0.959808035714,0.0407925937367,,,20110112T182617Z,,,503,251,,7.3000,1630
000000106793,3516703,XFMR,MAIN,11720051031,2005-10-31,,,,,35,,,,,,,,,,9,3430,83037,110,187,4056,11,81,0,,,,,,54,39,38,0.03,38.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,2,T1,90,2006-01-29,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2006-10-31,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,21.6898395722,SCREENING,12,374,c2h6*,8.63334325575,970.301899341,0.214868225628,,0.785340314136,0,water* relsaturation*,42.825,,0.770785714286,0.0413068872912,,,20110112T182617Z,,,398,202,91.9871519743,7.3000,1630
000000106793,3516703,XFMR,MAIN,11720060803,2006-08-03,,,,,40,,,,,,,,,,12,3285,105529,156,251,5431,15,127,0,,,,,,51,24,19,0.04,40.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,6,18,2,0,,,22,TRN_IEEE_INC_69KV,2,T1,90,2006-11-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.6374501992,SCREENING,2,276,ch4*! c2h6*!,8.49915691022,929.922141399,0.233696652662,,0.992555831266,1,,57.405,,1.14094642857,0.0311288840034,,,20110112T182617Z,,,561,298,113.938061495,7.3000,1630
000000106793,3516703,XFMR,MAIN,11720061017,2006-10-17,,,,,30,,,,,,,,,,11,3030,93257,159,233,6895,29,187,0,,,,,,,12,14,,,,,,,,,,0,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2007-01-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,29.5922746781,SCREENING,-11,75,ch4* c2h6*! c2h4!,8.26447603893,,0.245446981765,,,,,53.375,,1.46686160714,0.0324908585951,,,20110112T182617Z,,,619,375,105.340883928,7.3000,1630
000000106793,3516703,XFMR,MAIN,11720070823,2007-08-23,,,,,47,,,,,,,,,,10,3680,94745,140,220,5755,17,144,0,,,,,,42,18,11,0.03,32.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,18,0,0,,,18,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.1590909091,SCREENING,-3,310,ch4* c2h6*,8.30987837462,929.922141399,0.233325269991,,0.925925925926,0,,49.855,,1.16570089286,0.0388410997942,,,20110112T182617Z,,,531,301,100.12317361,7.3000,1630
000000106793,3516703,XFMR,MAIN,11720080909,2008-09-09,,,,,37,,,,,,,,,,8,2752,89523,146,221,6172,20,177,0,,,,,,48,24,22,0.03,33.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,0,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,27.92760181,SCREENING,2,383,ch4* c2h6*,8.40995301137,916.848572667,0.241712597393,,0.903614457831,3,,48.08,,1.33820089286,0.0307407035064,,,20110112T182617Z,,,572,343,97.9929890996,7.3000,1630
000000106793,3516703,XFMR,MAIN,11720090905,2009-09-05,,,,,35,,,,,,,,,,11,2600,88206,154,222,6477,17,185,0,,,,,,34,26,25,0.03,35.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,15,1,0,,,20,TRN_IEEE_INC_69KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,29.1756756757,SCREENING,4,361,ch4* c2h6*,8.19453256045,952.545354556,0.252575383848,,0.8356545961,3,,51.215,,1.38540178571,0.029476452849,,,20110112T182617Z,,,589,356,97.3427681681,7.3000,1630
000000106793,3516703,XFMR,MAIN,11720100902,2010-09-02,,,,,42,,,,,,,,,,8,4060,80537,139,193,6242,24,201,0,,,,,,55,25,19,0.02,35.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,23,0,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,32.3419689119,SCREENING,3,362,c2h6*,8.00405902903,899.506332566,0.244293366763,,0.568181818182,0,,43.1,,,0.0504116120541,,,20110112T182617Z,,,565,364,87.4410744241,7.3000,1630
000000106793,3516703,XFMR,MAIN,000011720110814,2011-08-14,,,,,40,,,,,,,,,,7,3198,74197,135,182,6393,22,228,0,,,,,41,,11,9,0.02,35.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,High level (*). No recent significant increases. Thermal fault (below 300 C).,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,35.1263736264,SCREENING,-13,346,c2h6*,7.92236505477,905.022091194,0.251755723004,,0.56657223796,0,,40.09,,,0.0431014731054,,,20111021T005314Z,,,574,385,80.9343244975,7.3000,1630
000000106793,3516703,XFMR,MAIN,000011720120726,2012-07-26,,,,,50,,UPSI,,,,,,,,7,4560,83678,143,180,5541,22,262,0,,,,,36,,25,14,0.022,33.4,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,30.7833333333,SCREENING,3,347,ch4* c2h6*,7.58835437233,866.536784366,0.232935930772,,0.658682634731,,,39.73,,,0.0544946102918,,,20120919T170846Z,,1,614,427,88.3162201795,7.3000,1630
000000106793,3516703,XFMR,MAIN,0000117,2013-11-14,2013-11-15,,,0000117,24,,UPSI,,,ROUTINE,,,,BOTTOM,8,1146,67294,137,203,6723,26,291,0,,,7.6,,60,,7,11,0.038,34.7,,,,CLEAR,7,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,33.118226601,SCREENING,-21,476,ch4* c2h6* co!,8.11905365278,,0.295106012283,,1.09510086455,,,44.93,,,0.017029750052,,,20131231T195027Z,,,665,454,77.7152852345,7.3000,1630
000000106793,3516703,XFMR,MAIN,117,2014-08-12,2014-08-15,2014-09-16,,117,28,,UPSI,,,ROUTINE,,,,BOTTOM,7,1884,84090,133,194,6094,27,310,0,,,9.3,,25,,18,23,0.028,33.8,,,,CLEAR,18,1,,0.884,,,,,REVIEWED,,,,,,23,0,0,0,0,23,TRN_IEEE_INC_69KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,31.412371134,SCREENING,-3,271,ch4* c2h6*,7.9939867879,,0.229730887418,d1816_2*,0.828402366864,,,42.325,,,0.0224045665359,,,20141001T152403Z,,,671,470,95.3045487726,,
000000106793,3516703,XFMR,MAIN,0000117,2015-07-30,2015-08-03,2015-09-01,,0000117,40,,UPSI,,,ROUTINE,,,,BOTTOM,7,1902,80873,149,198,6441,27,287,0,,,9,,64,,29,23,0.024,32,,,,PARTICLES,29,1,,0.88,,,,,REVIEWED,,,,,,36,11,0,0,0,47,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,32.5303030303,SCREENING,6,352,ch4* c2h6*,7.81814555321,843.913571209,0.256164030994,,0.75,,,43.045,,1.84029017857,0.0235183559408,,,20150918T120250Z,,,668,463,87.2120043507,,
000000106817,3516702,XFMR,MAIN,0079-1119960118,1996-01-18,,,,,,,,,,,,,,,34,827,71653,44,235,2203,0,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,9.37446808511,INITIAL,,0,,,,,,,,,76.3,,0.169321428571,0.0115417358659,,,20110112T182617Z,,,317,48,,,
000000106817,3516702,XFMR,MAIN,0079-1119970228,1997-02-28,,,,,,,,,,,,,,,43,3707,158816,56,330,2036,2,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,6.1696969697,SCREENING,,407,co!,,,,,,,,102.43,,0.241111607143,0.0233414769293,,,20110112T182617Z,,,440,67,,,
000000106817,3516702,XFMR,MAIN,0079-1119980113,1998-01-13,,,,,,,,,,,,,,,69,3676,95770,79,338,5020,8,32,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,12,0,,,49,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.8520710059,SCREENING,,319,h2! ch4! c2h6!,,840.513793124,,,,0,,129.96,,0.44478125,0.0383836274407,,,20110112T182617Z,,,526,119,,,
000000106817,3516702,XFMR,MAIN,0079-1119981216,1998-12-16,,,,,,,,,,,,,,,29,5029,104903,85,331,4590,6,25,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,40,3,0,,,43,TRN_IEEE_INC_69KV,1,,365,1999-12-16,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,13.8670694864,SCREENING,,337,,,830.840002478,,,,0,,88.67,,0.427080357143,0.0479395250851,,,20110112T182617Z,,,476,116,,,
000000106817,3516702,XFMR,MAIN,0079-1119990120,1999-01-20,,,,,,,,,,,,,,,0,3628,91911,67,236,4136,3,19,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,76,5,18,,,105,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,6,,,17.5254237288,SURVEILLANCE,,35,,,751.196116491,,,,0,,42.525,,0.32565625,0.0394729684151,,,20110112T182617Z,,,325,89,,,
000000106817,3516702,XFMR,MAIN,0079-1119991118,1999-11-18,,,,,,,,,,,,,,,25,5780,111678,84,325,4573,8,28,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,4,4,,,58,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,14.0707692308,SCREENING,,302,h2! co!,,833.98154085,,,,6,,83.62,,0.445428571429,0.0517559411881,,,20110112T182617Z,,,470,120,,,
000000106817,3516702,XFMR,MAIN,0079-1120001211,2000-12-11,,,,,,,,,,,,,,,18,6156,80608,75,234,4963,8,43,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,69,8,2,,,79,TRN_IEEE_INC_69KV,1,,365,2001-12-11,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.2094017094,SCREENING,-8,389,c2h6!,,763.185974075,,,,0,,60.24,,0.476821428571,0.0763695911076,,,20110112T182617Z,,,378,126,,7.3000,1630
000000106817,3516702,XFMR,MAIN,0079-1120041022,2004-10-22,,,,,,,,,,,,,,,29,4244,80756,6,212,4462,19,37,0,,,,,,45,29,,0.04,34,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,25,2,0,,,33,TRN_IEEE_INC_69KV,1,,365,2005-10-22,No anomalies.,1,,365,2005-10-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.0471698113,SCREENING,6,1411,h2! c2h4!,,889.159997522,,,1.17647058824,5,,67.445,,0.263553571429,0.0525533706474,,,20110112T182617Z,,,303,62,,7.3000,1630
000000106817,3516702,XFMR,MAIN,0079-1120051031,2005-10-31,,,,,40,,,,,,,,,,19,4132,89952,91,255,5671,8,57,0,,,,,,52,27,22,0.04,39.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,28,0,0,,,32,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.2392156863,SCREENING,5,374,ch4! c2h6!,8.67948814084,875.097705331,0.265418659282,,1.02301790281,4,,65.02,,0.590758928571,0.0459356101032,,,20110112T182617Z,,,430,156,98.0631306059,7.3000,1630
